BFR_ID BTO_ID CI RL_PU XL_PU B_MVAR L1_MVA L2_MVA L3_MVA BFR_LB BTO_LB LEN_KM ARE OWN ZE_R ZE_X ZE_C BR_NAME BUS_CTR1 CTR1 BUS_CTR2 CTR2 BFR_SH1 GSHT_F1 BSHT_F1 BTO_SH1 GSHT_T1 BSHT_T1 BFR_SH2 GSHT_F2 BSHT_F2 BTO_SH2 GSHT_T2 BSHT_T2 BFR_SH3 GSHT_F3 BSHT_F3 BTO_SH3 GSHT_T3 BSHT_T3
27.0 87.0 1.0 0.00051 0.00782 66.5 1855.0 2337.0 2337.0 1.0 1.0 0.0 202.0 0.0 0.00153 0.02346 0.0 CPAUL2-SP500-RESEND-R 27.0 1.0 0.0 0.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27.0 1503.0 1.0 0.00052 0.00792 66.5 1855.0 2337.0 2337.0 1.0 1.0 0.0 202.0 0.0 0.00156 0.02376 0.0 CPAUL2-SP500-ITAJU3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27.0 3010.0 1.0 0.00189 0.03158 709.66 2442.0 3464.0 3464.0 1.0 1.0 0.0 202.0 0.0 0.00567 0.09474 0.0 CPAUL2-SP500-ESTREI-M 104.0 0.0 3010.0 0.0 1.0 0.0 -2.4 1.0 0.0 -2.4 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27.0 3010.0 2.0 0.00189 0.03158 709.66 2442.0 3464.0 3464.0 1.0 1.0 0.0 202.0 0.0 0.00567 0.09474 0.0 CPAUL2-SP500-ESTREI-M 27.0 0.0 3010.0 0.0 1.0 0.0 -2.4 1.0 0.0 -2.4 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27.0 3383.0 1.0 0.00014 0.00205 30.353 2728.0 2728.0 2728.0 1.0 1.0 0.0 202.0 0.0 0.00042 0.00615 0.0 CPAUL2-SP500-LORENA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
52.0 147.0 1.0 0.0016 0.01646 27.714 1275.0 1492.0 1492.0 1.0 1.0 0.0 252.0 0.0 0.0048 0.04938 0.0 P.ACU--RJ345-CAMPOS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
52.0 147.0 2.0 0.0016 0.01646 27.714 1275.0 1492.0 1492.0 1.0 1.0 0.0 252.0 0.0 0.0048 0.04938 0.0 P.ACU--RJ345-CAMPOS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
60.0 62.0 1.0 0.00076 0.0185 927.8 3684.0 4173.0 3684.0 1.0 1.0 0.0 201.0 0.0 0.00228 0.0555 0.0 F.IGUA-PR765-IV-FZ1CA 60.0 0.0 62.0 0.0 1.0 0.0 -3.3 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
60.0 63.0 2.0 0.00076 0.0185 929.1 3684.0 4173.0 3684.0 1.0 1.0 0.0 201.0 0.0 0.00228 0.0555 0.0 F.IGUA-PR765-IV-FZ2CA 60.0 0.0 63.0 0.0 1.0 0.0 -3.3 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
60.0 64.0 3.0 0.00082 0.01899 954.57 3684.0 4173.0 3684.0 1.0 1.0 0.0 201.0 0.0 0.00246 0.05697 0.0 F.IGUA-PR765-IV-FZ3CA 60.0 0.0 64.0 0.0 1.0 0.0 -3.3 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
61.0 43421.0 1.0 0.00116 0.01999 245.8 2910.0 3624.0 3624.0 1.0 1.0 0.0 101.0 0.0 0.00348 0.05997 0.0 FOZ60--PR500-GU-FZ1-P 0.0 0.0 43421.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
61.0 43422.0 2.0 0.00116 0.01999 245.8 2910.0 3624.0 3624.0 1.0 1.0 0.0 101.0 0.0 0.00348 0.05997 0.0 FOZ60--PR500-GU-FZ2-P 0.0 0.0 43422.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
69.0 72.0 1.0 0.00064 0.0153 760.0 4133.0 4174.0 4133.0 1.0 1.0 0.0 201.0 0.0 0.00192 0.0459 0.0 IV-IT1CAP765-ITABER-S 69.0 0.0 72.0 0.0 1.0 0.0 -3.3 1.0 0.0 -3.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
72.0 70.0 2.0 0.00063 0.0153 755.7 4133.0 4174.0 3684.0 1.0 1.0 0.0 201.0 0.0 0.00189 0.0459 0.0 ITABER-SP765-IV-IT2CA 72.0 0.0 70.0 0.0 1.0 0.0 -3.3 1.0 0.0 -3.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
72.0 71.0 3.0 0.00064 0.0154 760.0 4133.0 4174.0 3684.0 1.0 1.0 0.0 201.0 0.0 0.00192 0.0462 0.0 ITABER-SP765-IV-IT3CA 72.0 0.0 71.0 0.0 1.0 0.0 -3.3 1.0 0.0 -3.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
73.0 76.0 1.0 0.00072 0.0175 877.5 4133.0 4174.0 4133.0 1.0 1.0 0.0 201.0 0.0 0.00216 0.0525 0.0 IT-TP1CAP765-TPRETO-S 0.0 0.0 76.0 0.0 0.0 0.0 0.0 1.0 0.0 -3.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
76.0 74.0 2.0 0.00072 0.0175 873.0 4133.0 4174.0 3684.0 1.0 1.0 0.0 201.0 0.0 0.00216 0.0525 0.0 TPRETO-SP765-IT-TP2CA 76.0 0.0 0.0 0.0 1.0 0.0 -3.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
76.0 75.0 3.0 0.00078 0.0179 898.2 4133.0 4174.0 3684.0 1.0 1.0 0.0 201.0 0.0 0.00234 0.0537 0.0 TPRETO-SP765-IT-TP3CA 76.0 0.0 0.0 0.0 1.0 0.0 -3.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
77.0 104.0 1.0 0.00167 0.0254 216.6 1855.0 2337.0 1855.0 1.0 1.0 0.0 202.0 0.0 0.00501 0.0762 0.0 TPRETO-SP500-C.PAUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
77.0 598.0 1.0 0.00106 0.01441 133.4 1855.0 2252.0 1855.0 1.0 1.0 0.0 202.0 0.0 0.00318 0.04323 0.0 TPRETO-SP500-TAUBAT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
77.0 3383.0 1.0 0.00114 0.01712 259.62 2728.0 2728.0 2728.0 1.0 1.0 0.0 202.0 0.0 0.00342 0.05136 0.0 TPRETO-SP500-LORENA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
78.0 449.0 1.0 0.000742 0.006448 11.34 1184.0 1392.0 1392.0 1.0 1.0 0.0 204.0 0.0 0.002226 0.01934 0.0 TPRETO-SP345-ITAPET-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
78.0 449.0 2.0 0.000742 0.006448 11.34 1184.0 1392.0 1392.0 1.0 1.0 0.0 204.0 0.0 0.002226 0.01934 0.0 TPRETO-SP345-ITAPET-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
78.0 464.0 3.0 0.001089 0.00973 17.073 912.0 1103.0 912.0 1.0 1.0 0.0 204.0 0.0 0.003267 0.02919 0.0 TPRETO-SP345-LESTE--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
78.0 471.0 1.0 0.000922 0.008014 14.08 1184.0 1392.0 1184.0 1.0 1.0 0.0 204.0 0.0 0.002766 0.02404 0.0 TPRETO-SP345-BAIXAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
78.0 471.0 2.0 0.000922 0.008014 14.08 1184.0 1392.0 1184.0 1.0 1.0 0.0 204.0 0.0 0.002766 0.02404 0.0 TPRETO-SP345-BAIXAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
78.0 474.0 1.0 0.00062 0.00858 19.827 1280.0 1613.0 1280.0 1.0 1.0 0.0 204.0 0.0 0.00186 0.02574 0.0 TPRETO-SP345-SUL----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
78.0 41820.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 204.0 0.0 7.071e-05 7.071e-05 0.0 TPRETO-SP345-TPTBC1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
78.0 41823.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 204.0 0.0 7.071e-05 7.071e-05 0.0 TPRETO-SP345-TPTBC4-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
82.0 420.0 1.0 0.00126 0.01199 25.641 912.0 1103.0 912.0 1.0 1.0 0.0 204.0 0.0 0.00378 0.03597 0.0 TPRET2-SP345-D.RANG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
82.0 449.0 3.0 0.0006 0.0063 12.845 1350.0 1350.0 300.0 1.0 1.0 0.0 204.0 0.0 0.0018 0.0189 0.0 TPRET2-SP345-ITAPET-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
82.0 449.0 4.0 0.0006 0.0063 12.845 1350.0 1350.0 100.0 1.0 1.0 0.0 204.0 0.0 0.0018 0.0189 0.0 TPRET2-SP345-ITAPET-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
82.0 464.0 1.0 0.001066 0.009279 16.08 912.0 1103.0 100.0 1.0 1.0 0.0 204.0 0.0 0.003198 0.02784 0.0 TPRET2-SP345-LESTE--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
82.0 464.0 2.0 0.001066 0.009279 16.08 912.0 1103.0 100.0 1.0 1.0 0.0 204.0 0.0 0.003198 0.02784 0.0 TPRET2-SP345-LESTE--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
82.0 41821.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 204.0 0.0 7.071e-05 7.071e-05 0.0 TPRET2-SP345-TPTBC2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
82.0 41822.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 204.0 0.0 7.071e-05 7.071e-05 0.0 TPRET2-SP345-TPTBC3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
84.0 1780.0 1.0 0.007 0.0178 0.454 120.0 120.0 120.0 1.0 1.0 0.0 255.0 0.0 0.021 0.0534 0.0 RESEN2-RJ138-RESEND-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
84.0 1780.0 2.0 0.007 0.0178 0.454 120.0 120.0 120.0 1.0 1.0 0.0 255.0 0.0 0.021 0.0534 0.0 RESEN2-RJ138-RESEND-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
84.0 11797.0 1.0 0.0032 0.00815 0.208 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.0096 0.02445 0.0 RESEN2-RJ138-NUC-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
84.0 21797.0 1.0 0.0032 0.00815 0.208 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.0096 0.02445 0.0 RESEN2-RJ138-NUC-2Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
85.0 1103.0 3.0 5.8e-05 0.001007 10.041 2728.0 3377.0 3377.0 1.0 1.0 0.0 241.0 0.0 0.000174 0.003021 0.0 FOZ50--PR500-MARGEM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
85.0 1103.0 4.0 5.6e-05 0.000979 9.691 2728.0 3377.0 3377.0 1.0 1.0 0.0 241.0 0.0 0.0001692 0.002938 0.0 FOZ50--PR500-MARGEM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
86.0 82.0 1.0 0.00187 0.02602 60.1 1280.0 1613.0 300.0 1.0 1.0 0.0 204.0 0.0 0.00561 0.07806 0.0 IBIUNA-SP345-TPRET2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
86.0 474.0 1.0 0.0016 0.02252 52.045 1280.0 1613.0 1280.0 1.0 1.0 0.0 204.0 0.0 0.0048 0.06756 0.0 IBIUNA-SP345-SUL----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
86.0 488.0 1.0 0.000948 0.014987 41.91 2020.0 2390.0 2390.0 1.0 1.0 0.0 204.0 0.0 0.002844 0.04496 0.0 IBIUNA-SP345-INTERL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
86.0 488.0 2.0 0.000948 0.014987 41.91 2020.0 2390.0 2390.0 1.0 1.0 0.0 204.0 0.0 0.002844 0.04496 0.0 IBIUNA-SP345-INTERL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
87.0 9605.0 1.0 0.00081 0.01221 106.8 1855.0 2337.0 1855.0 1.0 1.0 0.0 251.0 0.0 0.00243 0.03663 0.0 RESEND-RJ500-T.RIO--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
90.0 3032.0 1.0 0.00225 0.02468 41.546 747.0 747.0 853.0 1.0 1.0 0.0 302.0 0.0 0.00675 0.07404 0.0 VIANA--ES345-RNSUL--E 90.0 1.0 0.0 0.0 1.0 0.0 -0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
99.0 101.0 1.0 0.00198 0.03098 317.55 1906.0 1906.0 1906.0 1.0 1.0 0.0 202.0 0.0 0.00594 0.09294 0.0 AS-AR1-SP500-ARARAQ-S 99.0 0.0 101.0 0.0 1.0 0.0 -0.907 1.0 0.0 -0.7347 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
100.0 535.0 1.0 0.00153 0.02356 203.8 1732.0 1732.0 1732.0 1.0 1.0 0.0 202.0 0.0 0.00459 0.07068 0.0 MARIMB-MG500-AVERME-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
100.0 3110.0 1.0 0.001253 0.018381 160.42 1992.0 2390.0 1992.0 1.0 1.0 0.0 351.0 0.0 0.003759 0.05514 0.0 MARIMB-MG500-M.AGUD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
100.0 4598.0 1.0 6e-05 0.00097 7.4 1855.0 2337.0 1855.0 1.0 1.0 0.0 351.0 0.0 0.00018 0.00291 0.0 MARIMB-MG500-MARIM2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
100.0 4598.0 2.0 6e-05 0.00086 7.2 1855.0 2337.0 1855.0 1.0 1.0 0.0 351.0 0.0 0.00018 0.00258 0.0 MARIMB-MG500-MARIM2-S 100.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
100.0 4598.0 3.0 6.4e-05 0.000824 7.177 1992.0 2390.0 1992.0 1.0 1.0 0.0 351.0 0.0 0.000192 0.002472 0.0 MARIMB-MG500-MARIM2-S 100.0 1.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
101.0 102.0 1.0 0.00156 0.0246 208.5 1855.0 2337.0 1855.0 1.0 1.0 0.0 202.0 0.0 0.00468 0.0738 0.0 ARARAQ-SP500-P.CALD-M 101.0 0.0 0.0 0.0 1.0 0.0 -0.73 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
101.0 103.0 1.0 0.0015 0.0239 202.6 1855.0 2337.0 1855.0 1.0 1.0 0.0 202.0 0.0 0.0045 0.0717 0.0 ARARAQ-SP500-CAMPIN-S 101.0 0.0 0.0 0.0 1.0 0.0 -0.73 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
101.0 4598.0 1.0 0.00179 0.02762 236.42 1855.0 2337.0 1855.0 1.0 1.0 0.0 202.0 0.0 0.00537 0.08286 0.0 ARARAQ-SP500-MARIM2-S 101.0 0.0 0.0 0.0 1.0 0.0 -0.73 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
101.0 4598.0 2.0 0.00178 0.02748 236.83 1855.0 2337.0 1855.0 1.0 1.0 0.0 202.0 0.0 0.00534 0.08244 0.0 ARARAQ-SP500-MARIM2-S 101.0 0.0 0.0 0.0 1.0 0.0 -0.73 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
102.0 1503.0 1.0 0.00129 0.01993 167.7 1855.0 2337.0 1855.0 1.0 1.0 0.0 351.0 0.0 0.00387 0.05979 0.0 P.CALD-MG500-ITAJU3-M 102.0 0.0 0.0 0.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
103.0 609.0 1.0 0.0006 0.00946 76.26 1855.0 2337.0 1855.0 1.0 1.0 0.0 202.0 0.0 0.0018 0.02838 0.0 CAMPIN-SP500-F.DIAS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
103.0 6609.0 1.0 0.00024 0.00368 31.7 1855.0 2337.0 61.0 1.0 1.0 0.0 202.0 0.0 0.00072 0.01104 0.0 CAMPIN-SP500-ITATIB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
103.0 6609.0 2.0 0.00017 0.00267 38.833 2477.0 3464.0 2337.0 1.0 1.0 0.0 202.0 0.0 0.00051 0.00801 0.0 CAMPIN-SP500-ITATIB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
104.0 27.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 202.0 0.0 7.071e-05 7.071e-05 0.0 C.PAUL-SP500-CPAUL2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
104.0 598.0 1.0 0.00075 0.0115 98.9 1855.0 2252.0 1855.0 1.0 1.0 0.0 202.0 0.0 0.00225 0.0345 0.0 C.PAUL-SP500-TAUBAT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
104.0 609.0 1.0 0.00148 0.02347 193.31 1855.0 2337.0 1855.0 1.0 1.0 0.0 202.0 0.0 0.00444 0.07041 0.0 C.PAUL-SP500-F.DIAS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
104.0 9626.0 1.0 0.00098 0.0168 252.04 2473.0 2598.0 72.0 1.0 1.0 0.0 202.0 0.0 0.00294 0.0504 0.0 C.PAUL-SP500-BF-----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
105.0 27.0 1.0 0.00093 0.01456 122.54 1855.0 2337.0 2337.0 1.0 1.0 0.0 251.0 0.0 0.00279 0.04368 0.0 ANGRA--RJ500-CPAUL2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
105.0 9601.0 1.0 0.00092 0.01363 115.34 1855.0 2337.0 558.0 1.0 1.0 0.0 251.0 0.0 0.00276 0.04089 0.0 ANGRA--RJ500-Z.OEST-R 105.0 1.0 0.0 0.0 0.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
105.0 9608.0 1.0 0.00101 0.01518 127.82 1855.0 2337.0 1855.0 1.0 1.0 0.0 251.0 0.0 0.00303 0.04554 0.0 ANGRA--RJ500-N.IGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
106.0 108.0 1.0 0.00019 0.00389 42.1 2598.0 2598.0 2598.0 1.0 1.0 0.0 251.0 0.0 0.00057 0.01167 0.0 ADRIAN-RJ500-S.JOSE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
106.0 109.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 15.0 1.0 1.0 0.0 251.0 0.0 7.071e-05 7.071e-05 0.0 ADRIAN-RJ500-BYPSAD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
107.0 109.0 1.0 0.00033 0.00673 72.576 2598.0 2598.0 83.0 1.0 1.0 0.0 251.0 0.0 0.00099 0.02019 0.0 GRAJAU-RJ500-BYPSAD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
109.0 9626.0 1.0 0.00012 0.00193 29.698 2473.0 2598.0 72.0 1.0 1.0 0.0 251.0 0.0 0.00036 0.00579 0.0 BYPSAD-RJ500-BF-----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
115.0 6609.0 1.0 0.00263 0.0425 659.0 2616.0 3715.0 2616.0 1.0 1.0 0.0 101.0 0.0 0.00789 0.1275 0.0 BA-IT1CAP500-ITATIB-S 115.0 0.0 6609.0 0.0 1.0 0.0 -0.816 0.0 0.0 -0.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
116.0 173.0 1.0 0.0062 0.0361 1.033 153.0 193.0 146.0 1.0 1.0 0.0 256.0 0.0 0.0186 0.1083 0.0 IMBTAP-RJ138-ADRIAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
117.0 4353.0 1.0 0.00135 0.02435 361.21 2802.0 3403.0 2802.0 1.0 1.0 0.0 251.0 0.0 0.00405 0.07305 0.0 CAMPO2-RJ500-MUTUM--M 117.0 0.0 4353.0 0.0 1.0 0.0 -0.6 1.0 0.0 -0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
117.0 4353.0 2.0 0.00135 0.02435 361.21 2802.0 3403.0 2802.0 1.0 1.0 0.0 251.0 0.0 0.00405 0.07305 0.0 CAMPO2-RJ500-MUTUM--M 117.0 0.0 4353.0 0.0 1.0 0.0 -0.6 1.0 0.0 -0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
120.0 126.0 1.0 0.006 0.0595 92.8 776.0 977.0 853.0 1.0 1.0 0.0 352.0 0.0 0.018 0.1785 0.0 P.CALD-MG345-GUARUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
120.0 126.0 2.0 0.00606 0.0602 93.8 776.0 977.0 853.0 1.0 1.0 0.0 352.0 0.0 0.01818 0.1806 0.0 P.CALD-MG345-GUARUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
120.0 697.0 1.0 0.00394 0.0439 74.85 853.0 1075.0 125.0 1.0 1.0 0.0 352.0 0.0 0.01182 0.1317 0.0 P.CALD-MG345-ATIBA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
122.0 6609.0 1.0 0.00079 0.01214 103.2 1855.0 2337.0 1855.0 1.0 1.0 0.0 202.0 0.0 0.00237 0.03642 0.0 IBIUNA-SP500-ITATIB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
123.0 120.0 1.0 0.00359 0.03945 66.7 853.0 1075.0 853.0 1.0 1.0 0.0 352.0 0.0 0.01077 0.1183 0.0 CAMPIN-SP345-P.CALD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
125.0 112.0 1.0 0.00308 0.03958 444.84 1299.0 2252.0 2252.0 1.0 1.0 0.0 202.0 0.0 0.00924 0.1187 0.0 IB-BA1CAP500-BA-IB1-P 125.0 0.0 112.0 0.0 1.0 0.0 -0.87 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
126.0 86.0 1.0 0.00109 0.01826 51.2 1707.0 2150.0 218.0 1.0 1.0 0.0 204.0 0.0 0.00327 0.05478 0.0 GUARUL-SP345-IBIUNA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
126.0 86.0 2.0 0.00109 0.01824 51.2 1707.0 2150.0 269.0 1.0 1.0 0.0 204.0 0.0 0.00327 0.05472 0.0 GUARUL-SP345-IBIUNA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
126.0 123.0 1.0 0.00252 0.02761 46.5 853.0 1075.0 853.0 1.0 1.0 0.0 204.0 0.0 0.00756 0.08283 0.0 GUARUL-SP345-CAMPIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
126.0 442.0 1.0 0.00116 0.01132 17.708 776.0 977.0 558.0 1.0 1.0 0.0 204.0 0.0 0.00348 0.03396 0.0 GUARUL-SP345-NORDES-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
129.0 697.0 1.0 0.0018 0.0203 34.67 717.0 717.0 125.0 1.0 1.0 0.0 204.0 0.0 0.0054 0.0609 0.0 MOGI---SP345-ATIBA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
130.0 113.0 2.0 0.00308 0.03958 444.84 1299.0 2252.0 2252.0 1.0 1.0 0.0 202.0 0.0 0.00924 0.1187 0.0 IB-BA2CAP500-BA-IB2-P 130.0 0.0 113.0 0.0 1.0 0.0 -0.87 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
131.0 3012.0 1.0 0.00038 0.00427 6.673 853.0 1075.0 853.0 1.0 1.0 0.0 352.0 0.0 0.00114 0.01281 0.0 M.MORA-MG345-ESTREI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
134.0 120.0 1.0 0.0056 0.0616 105.3 853.0 1075.0 853.0 1.0 1.0 0.0 204.0 0.0 0.0168 0.1848 0.0 LCBARR-SP345-P.CALD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
134.0 120.0 2.0 0.0055 0.0613 107.7 853.0 1075.0 853.0 1.0 1.0 0.0 204.0 0.0 0.0165 0.1839 0.0 LCBARR-SP345-P.CALD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
134.0 3012.0 1.0 0.00071 0.00755 12.922 853.0 1075.0 853.0 1.0 1.0 0.0 204.0 0.0 0.00213 0.02265 0.0 LCBARR-SP345-ESTREI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
134.0 3012.0 2.0 0.00071 0.00755 12.792 853.0 1075.0 853.0 1.0 1.0 0.0 204.0 0.0 0.00213 0.02265 0.0 LCBARR-SP345-ESTREI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
136.0 120.0 1.0 0.0044 0.043 66.6 776.0 977.0 776.0 1.0 1.0 0.0 352.0 0.0 0.0132 0.129 0.0 FURNAS-MG345-P.CALD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
136.0 120.0 2.0 0.0044 0.0433 66.6 776.0 977.0 776.0 1.0 1.0 0.0 352.0 0.0 0.0132 0.1299 0.0 FURNAS-MG345-P.CALD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
136.0 131.0 1.0 0.00358 0.03383 52.966 776.0 956.0 717.0 1.0 1.0 0.0 352.0 0.0 0.01074 0.1015 0.0 FURNAS-MG345-M.MORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
136.0 138.0 1.0 0.0065 0.0646 100.8 776.0 977.0 776.0 1.0 1.0 0.0 352.0 0.0 0.0195 0.1938 0.0 FURNAS-MG345-ITUTIN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
136.0 367.0 1.0 0.0022 0.0218 33.4 776.0 977.0 776.0 1.0 1.0 0.0 352.0 0.0 0.0066 0.0654 0.0 FURNAS-MG345-PIMENT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
136.0 367.0 2.0 0.0018 0.0179 34.299 1132.0 1132.0 1132.0 1.0 1.0 0.0 352.0 0.0 0.0054 0.0537 0.0 FURNAS-MG345-PIMENT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
136.0 4360.0 1.0 0.00461 0.05152 83.6 853.0 1075.0 853.0 1.0 1.0 0.0 352.0 0.0 0.01383 0.1546 0.0 FURNAS-MG345-VARGI4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
138.0 331.0 1.0 0.004223 0.040862 73.673 1159.0 1159.0 1159.0 1.0 1.0 0.0 352.0 0.0 0.01267 0.1226 0.0 ITUTIN-MG345-J.FORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
138.0 9013.0 1.0 0.00325 0.03207 58.695 1123.0 1383.0 1123.0 1.0 1.0 0.0 352.0 0.0 0.00975 0.09621 0.0 ITUTIN-MG345-JECEAB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
140.0 138.0 1.0 0.00651 0.06497 101.31 776.0 896.0 776.0 1.0 1.0 0.0 352.0 0.0 0.01953 0.1949 0.0 ADRIAN-RJ345-ITUTIN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
140.0 138.0 2.0 0.00651 0.06497 101.31 853.0 896.0 853.0 1.0 1.0 0.0 352.0 0.0 0.01953 0.1949 0.0 ADRIAN-RJ345-ITUTIN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
140.0 144.0 1.0 0.0011 0.01251 19.36 776.0 956.0 717.0 1.0 1.0 0.0 252.0 0.0 0.0033 0.03753 0.0 ADRIAN-RJ345-JACARE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
140.0 1781.0 1.0 0.00291 0.02986 54.455 853.0 1075.0 30.0 1.0 1.0 0.0 252.0 0.0 0.00873 0.08958 0.0 ADRIAN-RJ345-V.PEDR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
140.0 9607.0 1.0 0.00225 0.024 40.339 853.0 1075.0 853.0 1.0 1.0 0.0 252.0 0.0 0.00675 0.072 0.0 ADRIAN-RJ345-COMPER-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
140.0 9609.0 1.0 0.00075 0.00822 13.76 853.0 1075.0 1075.0 1.0 1.0 0.0 252.0 0.0 0.00225 0.02466 0.0 ADRIAN-RJ345-N.IGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
147.0 3032.0 1.0 0.00345 0.0379 63.746 853.0 1075.0 853.0 1.0 1.0 0.0 252.0 0.0 0.01035 0.1137 0.0 CAMPOS-RJ345-RNSUL--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
147.0 3032.0 2.0 0.00346 0.0379 63.818 853.0 1075.0 853.0 1.0 1.0 0.0 252.0 0.0 0.01038 0.1137 0.0 CAMPOS-RJ345-RNSUL--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
149.0 90.0 1.0 0.00074 0.00812 13.644 747.0 747.0 853.0 1.0 1.0 0.0 302.0 0.0 0.00222 0.02436 0.0 VITORI-ES345-VIANA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
161.0 7801.0 1.0 0.00347 0.02542 7.46 637.0 637.0 637.0 1.0 1.0 0.0 205.0 0.0 0.01041 0.07626 0.0 MO-FCE-SP230-DPEDRI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
169.0 172.0 1.0 0.0062 0.036 1.04 155.0 195.0 83.0 1.0 1.0 0.0 254.0 0.0 0.0186 0.108 0.0 SJOSE2-RJ138-IMBARE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
169.0 172.0 2.0 0.0062 0.036 1.04 155.0 195.0 83.0 1.0 1.0 0.0 254.0 0.0 0.0186 0.108 0.0 SJOSE2-RJ138-IMBARE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
169.0 271.0 1.0 0.001702 0.011991 0.404 324.0 341.0 324.0 1.0 1.0 0.0 254.0 0.0 0.005106 0.03597 0.0 SJOSE2-RJ138-MERITI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
169.0 1604.0 1.0 0.000851 0.006291 0.19 301.0 325.0 25.0 1.0 1.0 0.0 256.0 0.0 0.002553 0.01887 0.0 SJOSE2-RJ138-V.TELE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
169.0 1717.0 1.0 0.01866 0.1081 3.11 153.0 193.0 853.0 1.0 1.0 0.0 254.0 0.0 0.05598 0.3243 0.0 SJOSE2-RJ138-MAGE---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
169.0 1717.0 2.0 0.01866 0.1081 3.11 153.0 193.0 146.0 1.0 1.0 0.0 254.0 0.0 0.05598 0.3243 0.0 SJOSE2-RJ138-MAGE---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
169.0 1755.0 1.0 0.016317 0.095107 2.72 249.0 268.0 25.0 1.0 1.0 0.0 254.0 0.0 0.04895 0.2853 0.0 SJOSE2-RJ138-RDCENT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
169.0 4202.0 2.0 0.0012 0.0151 2.13 956.0 956.0 956.0 1.0 1.0 0.0 254.0 0.0 0.0036 0.0453 0.0 SJOSE2-RJ138-GLB-2--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
171.0 2241.0 1.0 0.0001 0.0004 0.01 150.0 180.0 150.0 1.0 1.0 0.0 207.0 0.0 0.0003 0.0012 0.0 CAMPI1-SP138-TANQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
172.0 1740.0 1.0 0.0 0.0001 0.0 121.0 129.0 150.0 1.0 1.0 0.0 256.0 0.0 0.0 0.0003 0.0 IMBARE-RJ138-SCSERR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
172.0 7872.0 1.0 0.0084 0.0215 0.54 110.0 110.0 110.0 1.0 1.0 0.0 256.0 0.0 0.0252 0.0645 0.0 IMBARE-RJ138-CEL-Y1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
172.0 7873.0 1.0 0.0084 0.0215 0.54 110.0 110.0 110.0 1.0 1.0 0.0 256.0 0.0 0.0252 0.0645 0.0 IMBARE-RJ138-CEL-Y2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
173.0 1664.0 1.0 0.0009 0.0037 0.1 48.0 48.0 225.0 1.0 1.0 0.0 256.0 0.0 0.0027 0.0111 0.0 ADRIAN-RJ138-CEPEL--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
173.0 1664.0 2.0 0.0009 0.0037 0.1 48.0 48.0 48.0 1.0 1.0 0.0 256.0 0.0 0.0027 0.0111 0.0 ADRIAN-RJ138-CEPEL--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
173.0 1717.0 1.0 0.0282 0.1188 3.22 126.0 159.0 159.0 1.0 1.0 0.0 256.0 0.0 0.0846 0.3564 0.0 ADRIAN-RJ138-MAGE---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
173.0 1717.0 2.0 0.0282 0.1188 3.22 126.0 159.0 159.0 1.0 1.0 0.0 256.0 0.0 0.0846 0.3564 0.0 ADRIAN-RJ138-MAGE---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
173.0 7874.0 1.0 0.0131 0.0748 2.146 153.0 193.0 146.0 1.0 1.0 0.0 256.0 0.0 0.0393 0.2244 0.0 ADRIAN-RJ138-PAR-Y1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
173.0 7875.0 1.0 0.0124 0.0709 2.025 153.0 193.0 146.0 1.0 1.0 0.0 256.0 0.0 0.0372 0.2127 0.0 ADRIAN-RJ138-NPA-Y3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
174.0 1728.0 1.0 0.007 0.0296 0.81 126.0 159.0 126.0 1.0 1.0 0.0 258.0 0.0 0.021 0.0888 0.0 R.LEAO-RJ138-IRIRI--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
174.0 1728.0 2.0 0.00701 0.0296 0.81 126.0 159.0 126.0 1.0 1.0 0.0 258.0 0.0 0.02103 0.0888 0.0 R.LEAO-RJ138-IRIRI--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
174.0 1745.0 1.0 0.00147 0.00497 0.086 175.0 179.0 212.0 1.0 1.0 0.0 258.0 0.0 0.00441 0.01491 0.0 R.LEAO-RJ138-RLEAOE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
174.0 1745.0 2.0 0.00147 0.00497 0.086 175.0 179.0 116.0 1.0 1.0 0.0 258.0 0.0 0.00441 0.01491 0.0 R.LEAO-RJ138-RLEAOE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
175.0 1728.0 2.0 0.0573 0.2418 6.57 126.0 159.0 126.0 1.0 1.0 0.0 259.0 0.0 0.1719 0.7254 0.0 CAMPOS-RJ138-IRIRI--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
175.0 1759.0 1.0 0.001527 0.0049 0.261 484.0 526.0 310.0 1.0 1.0 0.0 259.0 0.0 0.004581 0.0147 0.0 CAMPOS-RJ138-MOMBAC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
175.0 1759.0 2.0 0.001527 0.0049 0.261 484.0 526.0 310.0 1.0 1.0 0.0 259.0 0.0 0.004581 0.0147 0.0 CAMPOS-RJ138-MOMBAC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
175.0 1760.0 1.0 0.0006 0.0025 0.07 170.0 287.0 225.0 1.0 1.0 0.0 259.0 0.0 0.0018 0.0075 0.0 CAMPOS-RJ138-UTEC---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
175.0 1760.0 2.0 0.0006 0.0025 0.07 170.0 287.0 32.0 1.0 1.0 0.0 259.0 0.0 0.0018 0.0075 0.0 CAMPOS-RJ138-UTEC---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
175.0 3070.0 1.0 0.05658 0.23896 6.479 125.0 156.0 135.0 1.0 1.0 0.0 259.0 0.0 0.1697 0.7169 0.0 CAMPOS-RJ138-SAFRA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
177.0 2666.0 1.0 0.0 0.0004 0.0 225.0 258.0 225.0 1.0 1.0 0.0 304.0 0.0 0.0 0.0012 0.0 VITOR1-ES138-PITANG-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
178.0 283.0 3.0 0.0028 0.0158 0.45 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0084 0.0474 0.0 GRAJAU-RJ138-TERM.S-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
178.0 283.0 4.0 0.0028 0.0158 0.45 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0084 0.0474 0.0 GRAJAU-RJ138-TERM.S-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
178.0 1651.0 1.0 0.001848 0.010529 0.299 194.0 247.0 239.0 1.0 1.0 0.0 254.0 0.0 0.005544 0.03159 0.0 GRAJAU-RJ138-JBOTA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
178.0 1652.0 1.0 0.001848 0.010529 0.299 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.005544 0.03159 0.0 GRAJAU-RJ138-JBOTA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
178.0 1655.0 1.0 0.000374 0.00213 0.06 239.0 301.0 239.0 1.0 1.0 0.0 254.0 0.0 0.001122 0.00639 0.0 GRAJAU-RJ138-ACAMPI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
180.0 178.0 1.0 0.0088 0.0503 1.428 194.0 247.0 1500.0 1.0 1.0 0.0 254.0 0.0 0.0264 0.1509 0.0 JACAR2-RJ138-GRAJAU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
180.0 289.0 1.0 0.00132 0.01409 0.857 478.0 602.0 217.0 1.0 1.0 0.0 254.0 0.0 0.00396 0.04227 0.0 JACAR2-RJ138-CAMARA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
180.0 293.0 1.0 0.0066 0.0385 1.11 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0198 0.1155 0.0 JACAR2-RJ138-CAMOR--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
180.0 1635.0 1.0 0.002967 0.021949 0.664 239.0 301.0 239.0 1.0 1.0 0.0 254.0 0.0 0.008901 0.06585 0.0 JACAR2-RJ138-ALVORA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
180.0 1640.0 1.0 0.00057 0.00614 0.373 478.0 602.0 558.0 1.0 1.0 0.0 254.0 0.0 0.00171 0.01842 0.0 JACAR2-RJ138-P.MIGU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
180.0 1644.0 1.0 0.0052 0.0294 0.834 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0156 0.0882 0.0 JACAR2-RJ138-PDAGU1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
180.0 1646.0 1.0 0.005166 0.029434 0.836 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0155 0.0883 0.0 JACAR2-RJ138-BARTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
180.0 1678.0 1.0 0.003008 0.022252 0.673 239.0 301.0 239.0 1.0 1.0 0.0 254.0 0.0 0.009024 0.06676 0.0 JACAR2-RJ138-ITAPE1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
180.0 3794.0 1.0 0.000857 0.006338 0.767 478.0 602.0 478.0 1.0 1.0 0.0 254.0 0.0 0.002571 0.01901 0.0 JACAR2-RJ138-GARTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
180.0 4102.0 1.0 0.00917 0.05312 1.528 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.02751 0.1594 0.0 JACAR2-RJ138-PACIEN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
180.0 4108.0 1.0 0.000838 0.006198 0.75 478.0 602.0 478.0 1.0 1.0 0.0 254.0 0.0 0.002514 0.01859 0.0 JACAR2-RJ138-PROJAC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
180.0 9644.0 1.0 0.0026 0.0147 0.417 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0078 0.0441 0.0 JACAR2-RJ138-TAQU-T-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
182.0 1619.0 1.0 0.0041 0.0303 0.916 239.0 301.0 239.0 1.0 1.0 0.0 255.0 0.0 0.0123 0.0909 0.0 FUNIL--RJ138-R.SAUD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
182.0 1706.0 1.0 0.003603 0.01448 0.399 170.0 187.0 170.0 1.0 1.0 0.0 255.0 0.0 0.01081 0.04344 0.0 FUNIL--RJ138-ITATIA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
182.0 1706.0 2.0 0.003603 0.01448 0.399 170.0 187.0 170.0 1.0 1.0 0.0 255.0 0.0 0.01081 0.04344 0.0 FUNIL--RJ138-ITATIA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
183.0 274.0 1.0 0.0433 0.2518 7.26 153.0 193.0 270.0 1.0 1.0 0.0 255.0 0.0 0.1299 0.7554 0.0 C.PAUL-SP138-V.RED-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
183.0 274.0 2.0 0.0433 0.2518 7.26 153.0 193.0 38.0 1.0 1.0 0.0 255.0 0.0 0.1299 0.7554 0.0 C.PAUL-SP138-V.RED-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
184.0 180.0 1.0 0.01571 0.09104 2.616 194.0 207.0 194.0 1.0 1.0 0.0 254.0 0.0 0.04713 0.2731 0.0 S.CRUZ-RJ138-JACAR2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
184.0 180.0 2.0 0.01572 0.09103 2.62 194.0 207.0 194.0 1.0 1.0 0.0 254.0 0.0 0.04716 0.2731 0.0 S.CRUZ-RJ138-JACAR2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
184.0 185.0 1.0 0.0396 0.2303 6.64 146.0 207.0 200.0 1.0 1.0 0.0 254.0 0.0 0.1188 0.6909 0.0 S.CRUZ-RJ138-ANGRA--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
184.0 277.0 1.0 0.00071 0.00967 0.311 347.0 457.0 347.0 1.0 1.0 0.0 254.0 0.0 0.00213 0.02901 0.0 S.CRUZ-RJ138-ZIN----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
184.0 278.0 2.0 0.00268 0.03072 0.983 347.0 457.0 347.0 1.0 1.0 0.0 254.0 0.0 0.00804 0.09216 0.0 S.CRUZ-RJ138-PALMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
184.0 1637.0 1.0 0.00149 0.01711 0.549 347.0 457.0 347.0 1.0 1.0 0.0 254.0 0.0 0.00447 0.05133 0.0 S.CRUZ-RJ138-ESPERA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
184.0 9640.0 1.0 0.00535 0.0161 0.406 97.0 135.0 97.0 1.0 1.0 0.0 254.0 0.0 0.01605 0.0483 0.0 S.CRUZ-RJ138-MARINHTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
184.0 44834.0 2.0 0.00071 0.00967 0.312 347.0 457.0 347.0 1.0 1.0 0.0 254.0 0.0 0.00213 0.02901 0.0 S.CRUZ-RJ138-ZIN2---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
185.0 1771.0 1.0 0.014 0.0824 2.365 122.0 134.0 347.0 1.0 1.0 0.0 255.0 0.0 0.042 0.2472 0.0 ANGRA--RJ138-JACUAC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
185.0 1772.0 1.0 0.0279 0.0897 2.12 44.0 44.0 118.0 1.0 1.0 0.0 255.0 0.0 0.0837 0.2691 0.0 ANGRA--RJ138-ITAORN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
185.0 1773.0 1.0 0.022 0.0731 2.18 97.0 131.0 97.0 1.0 1.0 0.0 255.0 0.0 0.066 0.2193 0.0 ANGRA--RJ138-ANGRAE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
187.0 318.0 1.0 0.0388 0.1016 2.411 125.0 143.0 125.0 1.0 1.0 0.0 358.0 0.0 0.1164 0.3048 0.0 M.MORA-MG138-CASSIA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
190.0 2310.0 1.0 0.0226 0.1173 3.4 188.0 225.0 360.0 1.0 1.0 0.0 208.0 0.0 0.0678 0.3519 0.0 P.COL--MG138-BARRE2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
190.0 2316.0 1.0 0.02889 0.06891 1.942 125.0 135.0 188.0 1.0 1.0 0.0 208.0 0.0 0.08667 0.2067 0.0 P.COL--MG138-COLOMB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
190.0 6591.0 1.0 0.0444 0.1429 3.77 136.0 162.0 136.0 1.0 1.0 0.0 208.0 0.0 0.1332 0.4287 0.0 P.COL--MG138-COLORABI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
190.0 6594.0 1.0 0.02157 0.05146 1.45 125.0 135.0 69.0 1.0 1.0 0.0 208.0 0.0 0.06471 0.1544 0.0 P.COL--MG138-COLOM2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
210.0 100.0 1.0 0.0021 0.0293 254.6 1732.0 1732.0 1732.0 1.0 1.0 0.0 351.0 0.0 0.0063 0.0879 0.0 ITUMBI-MG500-MARIMB-M 0.0 0.0 100.0 1.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
210.0 360.0 1.0 0.001644 0.024974 181.15 2533.0 2533.0 2533.0 1.0 1.0 0.0 351.0 0.0 0.004932 0.07492 0.0 ITUMBI-MG500-NPONTE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
210.0 370.0 1.0 0.0015 0.0232 196.6 1732.0 1732.0 1732.0 1.0 1.0 0.0 351.0 0.0 0.0045 0.0696 0.0 ITUMBI-MG500-SSIMAO-M 0.0 0.0 370.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.91 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
210.0 4531.0 1.0 0.00191 0.02807 243.9 2460.0 2460.0 300.0 1.0 1.0 0.0 351.0 0.0 0.00573 0.08421 0.0 ITUMBI-MG500-RVNORT-G 210.0 0.0 4531.0 0.0 1.0 0.0 -0.95 1.0 0.0 -0.95 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
213.0 216.0 1.0 0.00216 0.0242 40.7 717.0 717.0 717.0 1.0 1.0 0.0 352.0 0.0 0.00648 0.0726 0.0 MARIMB-MG345-P.COL--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
217.0 218.0 1.0 0.0051 0.0561 95.6 853.0 1075.0 699.0 1.0 1.0 0.0 352.0 0.0 0.0153 0.1683 0.0 ITUMBI-MG345-BANDEI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
217.0 218.0 2.0 0.0051 0.0561 95.6 853.0 1075.0 853.0 1.0 1.0 0.0 352.0 0.0 0.0153 0.1683 0.0 ITUMBI-MG345-BANDEI-G 0.0 0.0 218.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
217.0 220.0 1.0 0.00226 0.0239 43.27 853.0 1075.0 853.0 1.0 1.0 0.0 512.0 0.0 0.00678 0.0717 0.0 ITUMBI-MG345-CORUMB-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
218.0 234.0 1.0 0.0044 0.0489 82.2 853.0 956.0 225.0 1.0 1.0 0.0 562.0 0.0 0.0132 0.1467 0.0 BANDEI-GO345-SAMAMB-D 218.0 1.0 0.0 0.0 0.0 0.0 -0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
219.0 220.0 1.0 0.007 0.0765 140.25 853.0 1075.0 639.0 1.0 1.0 0.0 512.0 0.0 0.021 0.2295 0.0 B.SUL--DF345-CORUMB-G 219.0 0.0 0.0 0.0 1.0 0.0 -0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
219.0 234.0 1.0 0.0006 0.0066 11.1 853.0 1075.0 225.0 1.0 1.0 0.0 562.0 0.0 0.0018 0.0198 0.0 B.SUL--DF345-SAMAMB-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
219.0 234.0 2.0 0.0006 0.0066 11.1 853.0 1075.0 639.0 1.0 1.0 0.0 562.0 0.0 0.0018 0.0198 0.0 B.SUL--DF345-SAMAMB-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
219.0 234.0 3.0 0.0004 0.00435 7.415 853.0 1075.0 853.0 1.0 1.0 0.0 562.0 0.0 0.0012 0.01305 0.0 B.SUL--DF345-SAMAMB-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
221.0 2563.0 1.0 0.0157 0.04 0.084 24.0 26.0 24.0 1.0 1.0 0.0 564.0 0.0 0.0471 0.12 0.0 B.GERA-DF034-SE-8-2-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
225.0 749.0 1.0 0.0066 0.0426 7.57 259.0 319.0 258.0 1.0 1.0 0.0 353.0 0.0 0.0198 0.1278 0.0 ITUMBI-MG230-C.DOUR-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
225.0 2978.0 1.0 0.0022 0.0102 1.91 227.0 322.0 227.0 1.0 1.0 0.0 513.0 0.0 0.0066 0.0306 0.0 ITUMBI-MG230-PARANA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
225.0 2978.0 2.0 0.00217 0.01045 1.91 227.0 323.0 225.0 1.0 1.0 0.0 353.0 0.0 0.00651 0.03135 0.0 ITUMBI-MG230-PARANA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
226.0 760.0 1.0 0.0 0.0002 0.0 876.0 876.0 876.0 1.0 1.0 0.0 513.0 0.0 0.0 0.0006 0.0 BANDEI-GO230-ANHANG-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
226.0 760.0 2.0 0.0 0.0002 0.0 876.0 876.0 876.0 1.0 1.0 0.0 513.0 0.0 0.0 0.0006 0.0 BANDEI-GO230-ANHANG-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
226.0 3023.0 1.0 8e-05 0.0004 0.0 251.0 251.0 350.0 1.0 1.0 0.0 513.0 0.0 0.00024 0.0012 0.0 BANDEI-GO230-GOIAN--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
227.0 228.0 1.0 0.0019 0.0126 2.23 259.0 319.0 60.0 1.0 1.0 0.0 563.0 0.0 0.0057 0.0378 0.0 B.GERA-DF230-B.SUL--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
227.0 228.0 2.0 0.0026 0.013 2.23 221.0 278.0 54.0 1.0 1.0 0.0 563.0 0.0 0.0078 0.039 0.0 B.GERA-DF230-B.SUL--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
227.0 228.0 3.0 0.00066 0.00495 56.28 289.0 337.0 289.0 1.0 1.0 0.0 563.0 0.0 0.00198 0.01485 0.0 B.GERA-DF230-B.SUL--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
228.0 2987.0 1.0 0.0035 0.0275 5.17 284.0 359.0 259.0 1.0 1.0 0.0 563.0 0.0 0.0105 0.0825 0.0 B.SUL--DF230-AG.LIN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
228.0 3723.0 1.0 0.02163 0.10699 17.38 221.0 278.0 54.0 1.0 1.0 0.0 563.0 0.0 0.06489 0.321 0.0 B.SUL--DF230-PIRINE-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
229.0 2987.0 1.0 0.0133 0.0997 17.94 284.0 359.0 239.0 1.0 1.0 0.0 513.0 0.0 0.0399 0.2991 0.0 B.ALTO-GO230-AG.LIN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
229.0 2988.0 1.0 0.0132 0.0658 13.24 227.0 322.0 159.0 1.0 1.0 0.0 513.0 0.0 0.0396 0.1974 0.0 B.ALTO-GO230-ITAPAC-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
229.0 2988.0 2.0 0.014025 0.065014 12.294 227.0 323.0 227.0 1.0 1.0 0.0 513.0 0.0 0.04207 0.195 0.0 B.ALTO-GO230-ITAPAC-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
229.0 3003.0 1.0 7.1e-05 7.1e-05 0.81 260.0 260.0 30.0 1.0 1.0 0.0 513.0 0.0 0.0002121 0.0002121 0.0 B.ALTO-GO230-ANGLOA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
229.0 45675.0 1.0 0.00062 0.004453 1.571 9999.0 9999.0 9999.0 1.0 1.0 0.0 513.0 0.0 0.00186 0.01336 0.0 B.ALTO-GO230-CBALT1-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
231.0 749.0 1.0 0.0365 0.1666 30.33 210.0 265.0 265.0 1.0 1.0 0.0 513.0 0.0 0.1095 0.4998 0.0 R.VERD-GO230-C.DOUR-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
233.0 7536.0 1.0 0.00073 0.01149 101.86 1905.0 2598.0 1905.0 1.0 1.0 0.0 561.0 0.0 0.00219 0.03447 0.0 SAMAMB-DF500-SILVAN-D 233.0 0.0 0.0 0.0 1.0 0.0 -0.735 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
233.0 7536.0 2.0 0.00074 0.01185 104.5 1905.0 2598.0 1905.0 1.0 1.0 0.0 561.0 0.0 0.00222 0.03555 0.0 SAMAMB-DF500-SILVAN-D 233.0 0.0 0.0 0.0 1.0 0.0 -0.735 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
234.0 3518.0 1.0 0.00276 0.03 50.594 853.0 956.0 853.0 1.0 1.0 0.0 512.0 0.0 0.00828 0.09 0.0 SAMAMB-DF345-PIRINE-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
235.0 92.0 1.0 0.00234 0.03547 312.45 1855.0 2337.0 803.0 1.0 1.0 0.0 511.0 0.0 0.00702 0.1064 0.0 S.MESA-GO500-SB-SM1CA 235.0 1.0 92.0 0.0 0.0 0.0 -0.735 1.0 0.0 -0.73 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
235.0 93.0 2.0 0.00173 0.02726 400.14 2473.0 2598.0 2030.0 1.0 1.0 0.0 511.0 0.0 0.00519 0.08178 0.0 S.MESA-GO500-SB-SM2CA 235.0 0.0 93.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
235.0 94.0 3.0 0.00179 0.02617 393.24 2728.0 2728.0 2728.0 1.0 1.0 0.0 511.0 0.0 0.00537 0.07851 0.0 S.MESA-GO500-SB-SM3CA 235.0 0.0 94.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
236.0 2502.0 1.0 0.0044 0.0155 0.408 160.0 176.0 190.0 1.0 1.0 0.0 564.0 0.0 0.0132 0.0465 0.0 B.SUL--DF138-SE-TG--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
236.0 2502.0 2.0 0.0044 0.0155 0.408 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0132 0.0465 0.0 B.SUL--DF138-SE-TG--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
236.0 2508.0 1.0 0.00315 0.01121 0.297 160.0 176.0 176.0 1.0 1.0 0.0 564.0 0.0 0.00945 0.03363 0.0 B.SUL--DF138-SE-CS--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
236.0 2513.0 3.0 0.0142 0.0501 1.324 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0426 0.1503 0.0 B.SUL--DF138-SE-BN--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
236.0 2567.0 1.0 0.0067 0.0237 0.626 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0201 0.0711 0.0 B.SUL--DF138-SE-PW--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
236.0 3648.0 1.0 0.0094 0.0334 0.88 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0282 0.1002 0.0 B.SUL--DF138-SE-GD--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
237.0 2522.0 2.0 0.0031 0.0162 0.402 186.0 205.0 186.0 1.0 1.0 0.0 564.0 0.0 0.0093 0.0486 0.0 SAMAMB-DF138-SE-SO--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
237.0 2539.0 1.0 0.0142 0.0662 1.749 186.0 205.0 186.0 1.0 1.0 0.0 564.0 0.0 0.0426 0.1986 0.0 SAMAMB-DF138-SE-NB--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
237.0 3667.0 1.0 0.0081 0.0286 0.757 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0243 0.0858 0.0 SAMAMB-DF138-SE--RC-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
237.0 3733.0 1.0 0.0149 0.0433 1.16 103.0 120.0 103.0 1.0 1.0 0.0 564.0 0.0 0.0447 0.1299 0.0 SAMAMB-DF138-SADESC-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
237.0 7739.0 1.0 0.0289 0.0841 2.2 103.0 120.0 103.0 1.0 1.0 0.0 564.0 0.0 0.0867 0.2523 0.0 SAMAMB-DF138-EEAB--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
238.0 249.0 1.0 0.0857 0.2177 5.43 93.0 117.0 150.0 1.0 1.0 0.0 517.0 0.0 0.2571 0.6531 0.0 R.VERD-GO138-RCLARO-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
238.0 783.0 1.0 0.006 0.0153 0.39 80.0 92.0 150.0 1.0 1.0 0.0 517.0 0.0 0.018 0.0459 0.0 R.VERD-GO138-RVERDE-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
238.0 2937.0 1.0 0.0051 0.01484 0.398 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.0153 0.04452 0.0 R.VERD-GO138-IPE----G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
238.0 3635.0 1.0 0.00411 0.012 0.32 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.01233 0.036 0.0 R.VERD-GO138-CROWN--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
238.0 3700.0 1.0 0.0811 0.223 5.32 92.0 116.0 92.0 1.0 1.0 0.0 517.0 0.0 0.2433 0.669 0.0 R.VERD-GO138-RBOIS--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
238.0 3787.0 1.0 0.02807 0.08162 2.187 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.08421 0.2449 0.0 R.VERD-GO138-IPEGUA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
247.0 792.0 1.0 0.0278 0.0436 0.92 103.0 120.0 225.0 1.0 1.0 0.0 518.0 0.0 0.0834 0.1308 0.0 C.BRAV-GO138-SAMA---G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
249.0 791.0 1.0 0.0856 0.2176 5.42 93.0 117.0 103.0 1.0 1.0 0.0 517.0 0.0 0.2568 0.6528 0.0 RCLARO-GO138-PQ.EMA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
249.0 3576.0 1.0 0.03232 0.094 2.518 103.0 120.0 120.0 1.0 1.0 0.0 517.0 0.0 0.09696 0.282 0.0 RCLARO-GO138-JKJATA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
251.0 254.0 1.0 6e-05 0.000246 0.026 344.0 411.0 87.0 1.0 1.0 0.0 255.0 0.0 0.00018 0.000738 0.0 N.PECA-RJ138-FONTES-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
251.0 254.0 2.0 3.8e-05 0.000254 0.694 265.0 302.0 87.0 1.0 1.0 0.0 255.0 0.0 0.000114 0.000762 0.0 N.PECA-RJ138-FONTES-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
251.0 260.0 1.0 0.031676 0.065799 1.589 96.0 120.0 96.0 1.0 1.0 0.0 255.0 0.0 0.09503 0.1974 0.0 N.PECA-RJ138-S.CEC-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
251.0 262.0 1.0 0.01045 0.021707 0.524 96.0 120.0 96.0 1.0 1.0 0.0 255.0 0.0 0.03135 0.06512 0.0 N.PECA-RJ138-VIGARI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
251.0 266.0 1.0 0.0187 0.076 2.04 153.0 194.0 96.0 1.0 1.0 0.0 256.0 0.0 0.0561 0.228 0.0 N.PECA-RJ138-S.CLAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
251.0 274.0 1.0 0.018511 0.0753 2.019 153.0 194.0 96.0 1.0 1.0 0.0 255.0 0.0 0.05553 0.2259 0.0 N.PECA-RJ138-V.RED-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
251.0 274.0 2.0 0.018511 0.0753 2.019 153.0 194.0 96.0 1.0 1.0 0.0 255.0 0.0 0.05553 0.2259 0.0 N.PECA-RJ138-V.RED-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
251.0 274.0 4.0 0.012801 0.0732 2.081 194.0 247.0 153.0 1.0 1.0 0.0 255.0 0.0 0.0384 0.2196 0.0 N.PECA-RJ138-V.RED-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
251.0 4000.0 1.0 0.01004 0.02087 2.016 134.0 134.0 239.0 1.0 1.0 0.0 255.0 0.0 0.03012 0.06261 0.0 N.PECA-RJ138-PRCTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
251.0 9612.0 1.0 0.009684 0.020115 0.486 96.0 120.0 96.0 1.0 1.0 0.0 255.0 0.0 0.02905 0.06034 0.0 N.PECA-RJ138-VG1TAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
251.0 9613.0 1.0 0.010412 0.021629 0.522 96.0 120.0 96.0 1.0 1.0 0.0 255.0 0.0 0.03124 0.06489 0.0 N.PECA-RJ138-VG2TAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
251.0 9624.0 1.0 0.010863 0.044131 1.183 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.03259 0.1324 0.0 N.PECA-RJ138-TAPNLP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
252.0 461.0 1.0 0.0239 0.1208 20.49 265.0 265.0 265.0 1.0 1.0 0.0 205.0 0.0 0.0717 0.3624 0.0 N.PECA-RJ230-S.CABE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
254.0 295.0 1.0 0.0097 0.0394 1.055 153.0 194.0 33.0 1.0 1.0 0.0 254.0 0.0 0.0291 0.1182 0.0 FONTES-RJ138-SEROPE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
254.0 9616.0 1.0 0.007272 0.029544 0.792 153.0 194.0 153.0 1.0 1.0 0.0 255.0 0.0 0.02182 0.08863 0.0 FONTES-RJ138-FT-BL1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
254.0 9617.0 1.0 0.007272 0.029544 0.792 153.0 194.0 153.0 1.0 1.0 0.0 255.0 0.0 0.02182 0.08863 0.0 FONTES-RJ138-FT-BL3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
254.0 9631.0 1.0 0.001394 0.005663 0.152 153.0 194.0 153.0 1.0 1.0 0.0 255.0 0.0 0.004182 0.01699 0.0 FONTES-RJ138-TAPFTN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
256.0 9618.0 1.0 0.006242 0.025359 0.68 153.0 194.0 153.0 1.0 1.0 0.0 255.0 0.0 0.01873 0.07608 0.0 PPASSO-RJ138-PP-BL1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
258.0 1757.0 1.0 0.0214 0.089 2.291 121.0 157.0 153.0 1.0 1.0 0.0 257.0 0.0 0.0642 0.267 0.0 I.POMB-RJ138-CIMEN1TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
258.0 1758.0 1.0 0.0214 0.089 2.291 121.0 157.0 190.0 1.0 1.0 0.0 257.0 0.0 0.0642 0.267 0.0 I.POMB-RJ138-CIMEN2TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
258.0 3992.0 1.0 0.0454 0.1951 5.39 96.0 120.0 96.0 1.0 1.0 0.0 255.0 0.0 0.1362 0.5853 0.0 I.POMB-RJ138-TR2TAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
260.0 1614.0 1.0 0.000251 0.000522 0.013 96.0 120.0 121.0 1.0 1.0 0.0 255.0 0.0 0.000753 0.001566 0.0 S.CEC-PCH138-THYTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
260.0 1654.0 1.0 0.0164 0.0665 1.782 153.0 194.0 153.0 1.0 1.0 0.0 255.0 0.0 0.0492 0.1995 0.0 S.CEC-PCH138-CENTE-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
263.0 4123.0 1.0 0.000795 0.001764 11.049 140.0 160.0 140.0 1.0 1.0 0.0 254.0 0.0 0.002385 0.005292 0.0 TAQUAR-RJ138-PECHIN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
266.0 3519.0 1.0 0.00303 0.01231 0.33 153.0 194.0 172.0 1.0 1.0 0.0 256.0 0.0 0.00909 0.03693 0.0 S.CLAR-RJ138-NIGUA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
267.0 1603.0 1.0 0.0019 0.004 0.1 96.0 120.0 125.0 1.0 1.0 0.0 256.0 0.0 0.0057 0.012 0.0 CPP----RJ138-CIFERA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
268.0 1606.0 1.0 0.002856 0.016272 0.462 249.0 268.0 36.0 1.0 1.0 0.0 254.0 0.0 0.008568 0.04882 0.0 CFRTAP-RJ138-ELDORA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
268.0 1668.0 1.0 0.002574 0.005348 0.129 96.0 120.0 25.0 1.0 1.0 0.0 256.0 0.0 0.007722 0.01604 0.0 CFRTAP-RJ138-INMETR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
270.0 1457.0 1.0 2.2e-05 0.000163 0.005 239.0 301.0 239.0 1.0 1.0 0.0 254.0 0.0 6.6e-05 0.000489 0.0 CORDOV-RJ138-MTCTN--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
270.0 1600.0 1.0 0.000577 0.005679 0.384 478.0 602.0 478.0 1.0 1.0 0.0 254.0 0.0 0.001731 0.01704 0.0 CORDOV-RJ138-W.LUIS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
270.0 1608.0 1.0 6.2e-05 0.000466 0.014 239.0 301.0 320.0 1.0 1.0 0.0 254.0 0.0 0.000186 0.001398 0.0 CORDOV-RJ138-A.GRAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
270.0 1692.0 1.0 0.000444 0.004759 9.633 242.0 362.0 242.0 1.0 1.0 0.0 254.0 0.0 0.001332 0.01428 0.0 CORDOV-RJ138-B.DE-P-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
270.0 1692.0 2.0 0.000444 0.004759 9.633 242.0 362.0 242.0 1.0 1.0 0.0 254.0 0.0 0.001332 0.01428 0.0 CORDOV-RJ138-B.DE-P-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
270.0 1692.0 3.0 0.000648 0.002926 18.813 137.0 150.0 96.0 1.0 1.0 0.0 254.0 0.0 0.001944 0.008778 0.0 CORDOV-RJ138-B.DE-P-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
271.0 4113.0 1.0 0.005643 0.030524 0.924 218.0 264.0 218.0 1.0 1.0 0.0 256.0 0.0 0.01693 0.09157 0.0 MERITI-RJ138-F.CRUZ-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
272.0 1605.0 1.0 0.007044 0.039518 1.214 218.0 264.0 218.0 1.0 1.0 0.0 254.0 0.0 0.02113 0.1186 0.0 TRIAGE-RJ138-CAXIAS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
272.0 1616.0 1.0 0.0006 0.0041 14.077 210.0 220.0 132.0 1.0 1.0 0.0 254.0 0.0 0.0018 0.0123 0.0 TRIAGE-RJ138-C.MART-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
272.0 1617.0 1.0 0.0004 0.003 10.558 196.0 216.0 132.0 1.0 1.0 0.0 254.0 0.0 0.0012 0.009 0.0 TRIAGE-RJ138-TROVAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
273.0 1621.0 1.0 0.00297 0.011843 0.323 153.0 194.0 137.0 1.0 1.0 0.0 255.0 0.0 0.00891 0.03553 0.0 SAUDAD-RJ138-FONTIN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
273.0 1666.0 1.0 0.00255 0.01034 0.28 153.0 194.0 210.0 1.0 1.0 0.0 255.0 0.0 0.00765 0.03102 0.0 SAUDAD-RJ138-DUPTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
273.0 1676.0 1.0 6e-05 0.00025 0.007 153.0 194.0 210.0 1.0 1.0 0.0 255.0 0.0 0.00018 0.00075 0.0 SAUDAD-RJ138-S.BMAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
274.0 281.0 1.0 0.0039 0.0159 0.43 153.0 194.0 153.0 1.0 1.0 0.0 255.0 0.0 0.0117 0.0477 0.0 V.RED-PCH138-RETIRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
274.0 1699.0 1.0 0.00394 0.016 0.43 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.01182 0.048 0.0 V.RED-PCH138-CIM.TU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
274.0 3505.0 1.0 0.005322 0.030434 0.865 194.0 247.0 194.0 1.0 1.0 0.0 255.0 0.0 0.01597 0.0913 0.0 V.RED-PCH138-CFABRI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
275.0 292.0 1.0 0.002193 0.012046 0.354 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.006579 0.03614 0.0 CASCA2-RJ138-PMETR2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
275.0 1618.0 1.0 0.001973 0.010837 0.318 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.005919 0.03251 0.0 CASCA2-RJ138-COLEGI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
275.0 3795.0 1.0 0.002563 0.017887 0.543 239.0 301.0 24.0 1.0 1.0 0.0 254.0 0.0 0.007689 0.05366 0.0 CASCA2-RJ138-OL1TAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
275.0 3796.0 1.0 0.002563 0.017887 0.543 269.0 324.0 269.0 1.0 1.0 0.0 254.0 0.0 0.007689 0.05366 0.0 CASCA2-RJ138-OL2TAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
276.0 184.0 1.0 0.0083 0.0481 1.36 146.0 207.0 146.0 1.0 1.0 0.0 254.0 0.0 0.0249 0.1443 0.0 BRISAM-RJ138-S.CRUZ-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
276.0 1770.0 1.0 0.0164 0.0528 1.25 97.0 135.0 153.0 1.0 1.0 0.0 255.0 0.0 0.0492 0.1584 0.0 BRISAM-RJ138-MURIQU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
276.0 1771.0 1.0 0.0182 0.1058 3.04 122.0 134.0 194.0 1.0 1.0 0.0 255.0 0.0 0.0546 0.3174 0.0 BRISAM-RJ138-JACUAC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
276.0 9640.0 1.0 0.00523 0.0157 0.396 97.0 135.0 97.0 1.0 1.0 0.0 254.0 0.0 0.01569 0.0471 0.0 BRISAM-RJ138-MARINHTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
277.0 4120.0 1.0 0.001049 0.007291 0.425 359.0 454.0 359.0 1.0 1.0 0.0 254.0 0.0 0.003147 0.02187 0.0 ZIN----RJ138-Z.OEST-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
277.0 44844.0 1.0 2.5e-05 0.000186 0.006 239.0 301.0 239.0 1.0 1.0 0.0 254.0 0.0 7.5e-05 0.000558 0.0 ZIN----RJ138-ITG-T1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
278.0 1639.0 1.0 0.00469 0.02942 0.86 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.01407 0.08826 0.0 PALMAR-RJ138-MATOAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
278.0 4102.0 1.0 0.0024 0.014 0.42 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0072 0.042 0.0 PALMAR-RJ138-PACIEN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
279.0 4120.0 1.0 0.00336 0.02196 1.267 359.0 454.0 239.0 1.0 1.0 0.0 254.0 0.0 0.01008 0.06588 0.0 BRAHMA-RJ138-Z.OEST-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
280.0 1696.0 1.0 0.005777 0.015489 0.393 153.0 194.0 97.0 1.0 1.0 0.0 254.0 0.0 0.01733 0.04647 0.0 ABRTAP-RJ138-A.BRAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
281.0 1621.0 1.0 0.00255 0.01056 0.277 153.0 194.0 118.0 1.0 1.0 0.0 255.0 0.0 0.00765 0.03168 0.0 RETIRO-RJ138-FONTIN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
283.0 1644.0 1.0 0.0051 0.029 0.82 194.0 247.0 96.0 1.0 1.0 0.0 254.0 0.0 0.0153 0.087 0.0 TERM.S-RJ138-PDAGU1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
283.0 1656.0 1.0 0.000378 0.002154 0.061 194.0 247.0 239.0 1.0 1.0 0.0 254.0 0.0 0.001134 0.006462 0.0 TERM.S-RJ138-MJ-VA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
283.0 1657.0 1.0 0.000378 0.002154 0.061 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.001134 0.006462 0.0 TERM.S-RJ138-MJ-VA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
283.0 1659.0 1.0 0.001128 0.006843 28.23 160.0 184.0 194.0 1.0 1.0 0.0 254.0 0.0 0.003384 0.02053 0.0 TERM.S-RJ138-P.SEIS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
283.0 1661.0 1.0 0.0021 0.0034 10.808 103.0 117.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0063 0.0102 0.0 TERM.S-RJ138-HUMAIT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
283.0 1661.0 2.0 0.0021 0.0034 10.808 103.0 117.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0063 0.0102 0.0 TERM.S-RJ138-HUMAIT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
283.0 1662.0 1.0 0.00132 0.00595 28.794 160.0 184.0 160.0 1.0 1.0 0.0 254.0 0.0 0.00396 0.01785 0.0 TERM.S-RJ138-COPACA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
283.0 9645.0 1.0 0.00063 0.003589 0.102 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.00189 0.01077 0.0 TERM.S-RJ138-SCONRT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
284.0 290.0 1.0 0.0004 0.0047 19.824 210.0 248.0 103.0 1.0 1.0 0.0 254.0 0.0 0.0012 0.0141 0.0 F.CANE-RJ138-SAMARI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
284.0 1628.0 1.0 0.00041 0.00311 11.87 239.0 247.0 103.0 1.0 1.0 0.0 254.0 0.0 0.00123 0.00933 0.0 F.CANE-RJ138-CAMERI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
284.0 1649.0 1.0 0.003276 0.0187 0.53 194.0 247.0 160.0 1.0 1.0 0.0 254.0 0.0 0.009828 0.0561 0.0 F.CANE-RJ138-LEOPOL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
284.0 1650.0 1.0 0.0016 0.0089 0.25 194.0 247.0 210.0 1.0 1.0 0.0 254.0 0.0 0.0048 0.0267 0.0 F.CANE-RJ138-R.COMP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
284.0 1651.0 1.0 0.00168 0.009572 0.272 194.0 247.0 239.0 1.0 1.0 0.0 254.0 0.0 0.00504 0.02872 0.0 F.CANE-RJ138-JBOTA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
284.0 1652.0 1.0 0.00168 0.009572 0.272 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.00504 0.02872 0.0 F.CANE-RJ138-JBOTA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
284.0 1653.0 1.0 0.002495 0.0141 0.401 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.007485 0.0423 0.0 F.CANE-RJ138-URUGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
284.0 1684.0 1.0 0.00026 0.002307 7.635 168.0 191.0 194.0 1.0 1.0 0.0 254.0 0.0 0.00078 0.006921 0.0 F.CANE-RJ138-S.ANTO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
284.0 1684.0 2.0 0.0005 0.0013 5.934 168.0 191.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0015 0.0039 0.0 F.CANE-RJ138-S.ANTO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
284.0 1684.0 3.0 0.0005 0.0013 5.934 232.0 250.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0015 0.0039 0.0 F.CANE-RJ138-S.ANTO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
284.0 1685.0 1.0 0.0003 0.0003 12.698 239.0 247.0 168.0 1.0 1.0 0.0 254.0 0.0 0.0009 0.0009 0.0 F.CANE-RJ138-MACKEN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
284.0 1686.0 2.0 0.0003 0.0032 14.15 246.0 283.0 168.0 1.0 1.0 0.0 254.0 0.0 0.0009 0.0096 0.0 F.CANE-RJ138-BAEPEN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
284.0 1689.0 1.0 0.0035 0.005 14.904 99.0 125.0 232.0 1.0 1.0 0.0 254.0 0.0 0.0105 0.015 0.0 F.CANE-RJ138-MBOTA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
285.0 1633.0 3.0 0.005696 0.035629 1.106 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.01709 0.1069 0.0 C.SOAR-RJ138-GUADAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
286.0 1631.0 1.0 0.004271 0.03066 0.959 239.0 301.0 239.0 1.0 1.0 0.0 256.0 0.0 0.01281 0.09198 0.0 R.FREI-RJ138-M.BARR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
287.0 1604.0 1.0 0.000315 0.00233 0.07 249.0 268.0 54.0 1.0 1.0 0.0 256.0 0.0 0.000945 0.00699 0.0 SARAPU-RJ138-V.TELE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
287.0 1606.0 1.0 0.003612 0.02058 0.585 249.0 268.0 249.0 1.0 1.0 0.0 256.0 0.0 0.01084 0.06174 0.0 SARAPU-RJ138-ELDORA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
289.0 9635.0 1.0 0.00174 0.01216 0.708 359.0 454.0 118.0 1.0 1.0 0.0 254.0 0.0 0.00522 0.03648 0.0 CAMARA-RJ138-JB2TAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
290.0 1686.0 1.0 0.0002 0.0025 10.774 186.0 203.0 246.0 1.0 1.0 0.0 254.0 0.0 0.0006 0.0075 0.0 SAMARI-RJ138-BAEPEN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
290.0 1691.0 1.0 0.0006 0.0017 6.638 81.0 103.0 99.0 1.0 1.0 0.0 254.0 0.0 0.0018 0.0051 0.0 SAMARI-RJ138-BOTAFO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
290.0 1691.0 2.0 0.0006 0.0017 6.638 81.0 103.0 249.0 1.0 1.0 0.0 254.0 0.0 0.0018 0.0051 0.0 SAMARI-RJ138-BOTAFO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
291.0 275.0 1.0 0.001586 0.011768 0.36 239.0 301.0 239.0 1.0 1.0 0.0 254.0 0.0 0.004758 0.0353 0.0 PMETR1-RJ138-CASCA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
293.0 1639.0 1.0 0.0002 0.0013 0.04 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0006 0.0039 0.0 CAMOR--RJ138-MATOAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
295.0 3975.0 1.0 0.0048 0.0197 0.527 153.0 194.0 206.0 1.0 1.0 0.0 254.0 0.0 0.0144 0.0591 0.0 SEROPE-RJ138-ELETRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
297.0 455.0 1.0 0.0001 0.0003 0.006 137.0 137.0 194.0 1.0 1.0 0.0 257.0 0.0 0.0003 0.0009 0.0 S.BRAN-RJ088-S.JOSE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
297.0 455.0 2.0 0.0001 0.0003 0.006 137.0 137.0 194.0 1.0 1.0 0.0 257.0 0.0 0.0003 0.0009 0.0 S.BRAN-RJ088-S.JOSE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
299.0 235.0 1.0 0.00027 0.00466 65.35 1992.0 1992.0 1992.0 1.0 1.0 0.0 511.0 0.0 0.00081 0.01398 0.0 SMESA2-GO500-S.MESA-G 0.0 0.0 235.0 0.0 0.0 0.0 0.0 0.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
299.0 6444.0 1.0 0.001302 0.022486 320.98 1992.0 1992.0 2728.0 1.0 1.0 0.0 511.0 0.0 0.003906 0.06746 0.0 SMESA2-GO500-R.EGUA-B 299.0 0.0 6444.0 0.0 1.0 0.0 -1.36 1.0 0.0 -2.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
307.0 755.0 1.0 0.0618 0.162 3.875 125.0 154.0 125.0 1.0 1.0 0.0 363.0 0.0 0.1854 0.486 0.0 AVATI-PCH138-C.DOUR-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
307.0 755.0 2.0 0.0619 0.162 3.875 125.0 154.0 125.0 1.0 1.0 0.0 363.0 0.0 0.1857 0.486 0.0 AVATI-PCH138-C.DOUR-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
307.0 7155.0 1.0 0.0468 0.121 2.97 125.0 125.0 125.0 1.0 1.0 0.0 363.0 0.0 0.1404 0.363 0.0 AVATI-PCH138-ITUIU1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
308.0 336.0 1.0 0.00215 0.01982 32.769 717.0 717.0 717.0 1.0 1.0 0.0 352.0 0.0 0.00645 0.05946 0.0 BARBAC-MG345-LAFAIE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
308.0 367.0 1.0 0.00647 0.07163 122.59 699.0 717.0 699.0 1.0 1.0 0.0 352.0 0.0 0.01941 0.2149 0.0 BARBAC-MG345-PIMENT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
309.0 1516.0 1.0 0.033 0.0872 2.038 125.0 143.0 125.0 1.0 1.0 0.0 355.0 0.0 0.099 0.2616 0.0 BARBA-PCH138-CARAND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
309.0 1522.0 1.0 0.0287 0.0754 1.787 125.0 141.0 125.0 1.0 1.0 0.0 355.0 0.0 0.0861 0.2262 0.0 BARBA-PCH138-ESMAN--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
309.0 4396.0 1.0 0.005528 0.014484 0.343 125.0 125.0 125.0 1.0 1.0 0.0 355.0 0.0 0.01658 0.04345 0.0 BARBA-PCH138-RIVELL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
309.0 7162.0 1.0 0.0068 0.0185 0.41 150.0 150.0 150.0 1.0 1.0 0.0 355.0 0.0 0.0204 0.0555 0.0 BARBA-PCH138-MANGBC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
313.0 372.0 1.0 0.0005 0.0057 8.809 574.0 574.0 574.0 1.0 1.0 0.0 352.0 0.0 0.0015 0.0171 0.0 BARREI-MG345-TAQUAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
313.0 4337.0 1.0 0.0012 0.01094 18.38 571.0 571.0 571.0 1.0 1.0 0.0 352.0 0.0 0.0036 0.03282 0.0 BARREI-MG345-BETIM6-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
313.0 4338.0 1.0 0.00078 0.00684 12.316 776.0 977.0 776.0 1.0 1.0 0.0 352.0 0.0 0.00234 0.02052 0.0 BARREI-MG345-SARZED-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
314.0 1540.0 1.0 0.0037 0.0173 0.471 150.0 167.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0111 0.0519 0.0 BARREI-MG138-JATOBA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
314.0 1546.0 1.0 0.0071 0.0374 0.787 153.0 169.0 153.0 1.0 1.0 0.0 354.0 0.0 0.0213 0.1122 0.0 BARREI-MG138-NLIMA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
314.0 1567.0 1.0 0.0157 0.0354 0.842 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0471 0.1062 0.0 BARREI-MG138-REGAP--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
314.0 4367.0 1.0 0.00124 0.00291 0.271 286.0 286.0 286.0 1.0 1.0 0.0 354.0 0.0 0.00372 0.00873 0.0 BARREI-MG138-BONSU1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
314.0 4378.0 1.0 0.005509 0.015885 4.025 220.0 220.0 220.0 1.0 1.0 0.0 354.0 0.0 0.01653 0.04765 0.0 BARREI-MG138-NLIMA7-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
314.0 4380.0 1.0 0.007237 0.030082 0.823 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.02171 0.09025 0.0 BARREI-MG138-IBIRI2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
314.0 7163.0 1.0 0.0055 0.0128 0.32 125.0 160.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0165 0.0384 0.0 BARREI-MG138-BARRE3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
314.0 7164.0 1.0 0.0087 0.0222 0.28 99.0 99.0 99.0 1.0 1.0 0.0 354.0 0.0 0.0261 0.0666 0.0 BARREI-MG138-CICONT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
314.0 7166.0 1.0 0.0022 0.0138 0.4 210.0 210.0 210.0 1.0 1.0 0.0 354.0 0.0 0.0066 0.0414 0.0 BARREI-MG138-VALLOU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
314.0 9074.0 2.0 0.00198 0.00497 0.136 286.0 286.0 286.0 1.0 1.0 0.0 354.0 0.0 0.00594 0.01491 0.0 BARREI-MG138-BONSUC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
318.0 187.0 2.0 0.0388 0.1001 2.47 125.0 143.0 125.0 1.0 1.0 0.0 358.0 0.0 0.1164 0.3003 0.0 CASSIA-MG138-M.MORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
318.0 362.0 1.0 0.041 0.0978 2.352 95.6 95.6 95.6 1.0 1.0 0.0 358.0 0.0 0.123 0.2934 0.0 CASSIA-MG138-PASSOS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
318.0 362.0 2.0 0.03736 0.09655 2.259 95.6 95.6 95.6 1.0 1.0 0.0 358.0 0.0 0.1121 0.2897 0.0 CASSIA-MG138-PASSOS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
318.0 7168.0 1.0 0.0176 0.0453 1.11 125.0 160.0 125.0 1.0 1.0 0.0 358.0 0.0 0.0528 0.1359 0.0 CASSIA-MG138-PRATAP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
320.0 210.0 1.0 0.0013 0.01917 157.08 1732.0 1732.0 1732.0 1.0 1.0 0.0 351.0 0.0 0.0039 0.05751 0.0 EMBORC-MG500-ITUMBI-M 0.0 0.0 210.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.11 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
320.0 360.0 1.0 0.00084 0.01241 101.28 2442.0 2598.0 2442.0 1.0 1.0 0.0 351.0 0.0 0.00252 0.03723 0.0 EMBORC-MG500-NPONTE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
320.0 360.0 2.0 0.00084 0.01241 101.28 2533.0 2533.0 2533.0 1.0 1.0 0.0 351.0 0.0 0.00252 0.03723 0.0 EMBORC-MG500-NPONTE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
320.0 390.0 1.0 0.0023 0.0341 274.8 2442.0 2598.0 2442.0 1.0 1.0 0.0 351.0 0.0 0.0069 0.1023 0.0 EMBORC-MG500-SGOTAR-M 320.0 0.0 0.0 0.0 1.0 0.0 -0.907 0.0 0.0 0.0 1.0 0.0 -0.907 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
321.0 1506.0 1.0 0.0385 0.0885 2.385 150.0 150.0 160.0 1.0 1.0 0.0 358.0 0.0 0.1155 0.2655 0.0 EMBORC-MG138-ARAGUAPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
321.0 1509.0 1.0 0.0783 0.20041 5.044 125.0 125.0 125.0 1.0 1.0 0.0 358.0 0.0 0.2349 0.6012 0.0 EMBORC-MG138-M.CARM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
321.0 1519.0 1.0 0.1078 0.2853 6.67 125.0 160.0 125.0 1.0 1.0 0.0 358.0 0.0 0.3234 0.8559 0.0 EMBORC-MG138-COROMA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
321.0 2938.0 1.0 0.0277 0.0797 2.158 103.0 120.0 100.0 1.0 1.0 0.0 358.0 0.0 0.0831 0.2391 0.0 EMBORC-MG138-DIMIC--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
322.0 190.0 1.0 0.022828 0.10502 2.895 180.0 180.0 180.0 1.0 1.0 0.0 208.0 0.0 0.06848 0.3151 0.0 FRUTA-BIO138-P.COL--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
322.0 7170.0 1.0 0.0234 0.0691 1.68 150.0 150.0 150.0 1.0 1.0 0.0 208.0 0.0 0.0702 0.2073 0.0 FRUTA-BIO138-CERRA-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
322.0 7432.0 1.0 0.0292 0.0692 1.7 125.0 125.0 125.0 1.0 1.0 0.0 208.0 0.0 0.0876 0.2076 0.0 FRUTA-BIO138-PLANUR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
323.0 1541.0 2.0 0.0371 0.0955 2.341 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.1113 0.2865 0.0 ITUTIN-MG138-LAVR2-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
323.0 4005.0 1.0 0.0867 0.2247 5.528 125.0 160.0 125.0 1.0 1.0 0.0 359.0 0.0 0.2601 0.6741 0.0 ITUTIN-MG138-TCORA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
323.0 4009.0 1.0 0.0446 0.1174 2.78 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.1338 0.3522 0.0 ITUTIN-MG138-MIND1-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
325.0 360.0 1.0 0.001 0.0151 119.67 2442.0 2598.0 2442.0 1.0 1.0 0.0 351.0 0.0 0.003 0.0453 0.0 JAGUAR-MG500-NPONTE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
325.0 370.0 1.0 0.00313 0.04752 405.82 2206.0 2598.0 2206.0 1.0 1.0 0.0 351.0 0.0 0.00939 0.1426 0.0 JAGUAR-MG500-SSIMAO-M 325.0 0.0 370.0 0.0 1.0 0.0 -0.91 1.0 0.0 -0.91 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
326.0 134.0 1.0 0.0007 0.0076 12.287 1049.0 1049.0 1049.0 1.0 1.0 0.0 352.0 0.0 0.0021 0.0228 0.0 JAGUAR-MG345-LCBARR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
326.0 367.0 1.0 0.00507 0.05685 93.696 624.0 624.0 624.0 1.0 1.0 0.0 352.0 0.0 0.01521 0.1706 0.0 JAGUAR-MG345-PIMENT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
326.0 367.0 2.0 0.00449 0.05689 93.696 624.0 624.0 624.0 1.0 1.0 0.0 352.0 0.0 0.01347 0.1707 0.0 JAGUAR-MG345-PIMENT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
326.0 396.0 1.0 0.00276 0.02802 47.335 866.0 1117.0 866.0 1.0 1.0 0.0 352.0 0.0 0.00828 0.08406 0.0 JAGUAR-MG345-VGRAND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
327.0 332.0 1.0 0.0375 0.0982 2.334 95.6 95.6 95.6 1.0 1.0 0.0 355.0 0.0 0.1125 0.2946 0.0 SOBRAG-MG138-J.FORAPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
327.0 7364.0 1.0 0.0299 0.0777 1.91 125.0 125.0 125.0 1.0 1.0 0.0 355.0 0.0 0.0897 0.2331 0.0 SOBRAG-MG138-ESTAP--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
330.0 187.0 1.0 0.0733 0.2019 4.719 104.0 125.0 104.0 1.0 1.0 0.0 358.0 0.0 0.2199 0.6057 0.0 JAGUAR-MG138-M.MORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
330.0 1508.0 2.0 0.07044 0.18576 4.405 125.0 160.0 125.0 1.0 1.0 0.0 358.0 0.0 0.2113 0.5573 0.0 JAGUAR-MG138-ARAXA--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
330.0 1564.0 1.0 0.0115 0.0539 1.44 182.0 182.0 182.0 1.0 1.0 0.0 358.0 0.0 0.0345 0.1617 0.0 JAGUAR-MG138-SACRA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
330.0 1579.0 1.0 0.02866 0.1325 3.59 182.0 182.0 182.0 1.0 1.0 0.0 358.0 0.0 0.08598 0.3975 0.0 JAGUAR-MG138-UBERA6-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
330.0 7343.0 1.0 0.05509 0.14012 1.789 150.0 150.0 150.0 1.0 1.0 0.0 358.0 0.0 0.1653 0.4204 0.0 JAGUAR-MG138-UBER10-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
330.0 7743.0 1.0 0.050743 0.13061 3.205 125.0 125.0 160.0 1.0 1.0 0.0 358.0 0.0 0.1522 0.3918 0.0 JAGUAR-MG138-ARAX4-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
332.0 361.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 355.0 0.0 0.0 0.0003 0.0 J.FORAPCH138-J.FOR5-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
332.0 1554.0 1.0 0.0266 0.0631 1.525 95.6 95.6 95.6 1.0 1.0 0.0 355.0 0.0 0.0798 0.1893 0.0 J.FORAPCH138-PIAU--PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
332.0 1563.0 1.0 0.0072 0.0164 0.391 143.0 143.0 143.0 1.0 1.0 0.0 355.0 0.0 0.0216 0.0492 0.0 J.FORAPCH138-JFORA7-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
332.0 4056.0 1.0 0.012 0.0307 0.766 125.0 143.0 125.0 1.0 1.0 0.0 355.0 0.0 0.036 0.0921 0.0 J.FORAPCH138-JFORA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
332.0 4057.0 1.0 0.0199 0.0507 1.283 125.0 143.0 125.0 1.0 1.0 0.0 355.0 0.0 0.0597 0.1521 0.0 J.FORAPCH138-JFOR4-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
332.0 45112.0 1.0 0.0069 0.0318 0.88 182.0 182.0 182.0 1.0 1.0 0.0 355.0 0.0 0.0207 0.0954 0.0 J.FORAPCH138-ARC2JF-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
336.0 9013.0 1.0 0.00097 0.008 16.522 771.0 771.0 771.0 1.0 1.0 0.0 352.0 0.0 0.00291 0.024 0.0 LAFAIE-MG345-JECEAB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
337.0 1548.0 1.0 0.0431 0.1122 2.7 125.0 125.0 125.0 1.0 1.0 0.0 355.0 0.0 0.1293 0.3366 0.0 LAFAIE-MG138-OPRETOPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
337.0 1572.0 1.0 0.069 0.1882 4.496 125.0 143.0 125.0 1.0 1.0 0.0 355.0 0.0 0.207 0.5646 0.0 LAFAIE-MG138-SJDELRPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
337.0 7171.0 1.0 0.0139 0.0603 1.68 190.0 190.0 190.0 1.0 1.0 0.0 355.0 0.0 0.0417 0.1809 0.0 LAFAIE-MG138-GEROUR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
337.0 7171.0 2.0 0.0139 0.0603 1.68 190.0 190.0 190.0 1.0 1.0 0.0 355.0 0.0 0.0417 0.1809 0.0 LAFAIE-MG138-GEROUR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
337.0 7172.0 1.0 0.001 0.0026 0.06 96.0 96.0 96.0 1.0 1.0 0.0 355.0 0.0 0.003 0.0078 0.0 LAFAIE-MG138-GLIGAS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
340.0 1587.0 1.0 0.01034 0.04685 1.332 182.0 235.0 182.0 1.0 1.0 0.0 358.0 0.0 0.03102 0.1406 0.0 MIRAND-MG138-UBERL7-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
340.0 6828.0 1.0 0.009978 0.025887 0.635 125.0 125.0 125.0 1.0 1.0 0.0 358.0 0.0 0.02993 0.07766 0.0 MIRAND-MG138-ARAGU3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
340.0 7173.0 1.0 0.0063 0.0164 0.4 125.0 125.0 125.0 1.0 1.0 0.0 358.0 0.0 0.0189 0.0492 0.0 MIRAND-MG138-AMBEV--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
340.0 7783.0 1.0 0.04011 0.10354 2.545 150.0 160.0 160.0 1.0 1.0 0.0 358.0 0.0 0.1203 0.3106 0.0 MIRAND-MG138-UBER12-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
341.0 398.0 1.0 0.00449 0.04699 78.538 1123.0 1123.0 1123.0 1.0 1.0 0.0 352.0 0.0 0.01347 0.141 0.0 MCLARO-MG345-VPALMA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
341.0 4065.0 1.0 0.0042 0.0423 75.9 1100.0 1100.0 1100.0 1.0 1.0 0.0 352.0 0.0 0.0126 0.1269 0.0 MCLARO-MG345-IRAPE--M 341.0 1.0 0.0 0.0 0.0 0.0 -0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
342.0 1491.0 1.0 0.063 0.1626 3.987 124.0 124.0 124.0 1.0 1.0 0.0 356.0 0.0 0.189 0.4878 0.0 MCLAR2-MG138-MIRABE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
342.0 7421.0 1.0 0.039237 0.099339 2.535 125.0 160.0 125.0 1.0 1.0 0.0 356.0 0.0 0.1177 0.298 0.0 MCLAR2-MG138-FRANC3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
342.0 9019.0 1.0 0.02741 0.11021 2.835 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.08223 0.3306 0.0 MCLAR2-MG138-RIMA---M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
344.0 3034.0 1.0 0.00162 0.02901 322.7 2749.0 3464.0 2749.0 1.0 1.0 0.0 301.0 0.0 0.00486 0.08703 0.0 MESQUI-MG500-JNEIV2-E 344.0 0.0 3034.0 0.0 1.0 0.0 -1.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
344.0 4353.0 1.0 0.00129 0.019 160.59 2078.0 2641.0 2078.0 1.0 1.0 0.0 351.0 0.0 0.00387 0.057 0.0 MESQUI-MG500-MUTUM--M 344.0 0.0 0.0 0.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
345.0 1495.0 1.0 0.01433 0.06643 11.787 248.0 312.0 248.0 1.0 1.0 0.0 353.0 0.0 0.04299 0.1993 0.0 MESQUI-MG230-BAGUAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
345.0 1592.0 1.0 0.00757 0.03829 7.31 303.0 354.0 303.0 1.0 1.0 0.0 353.0 0.0 0.02271 0.1149 0.0 MESQUI-MG230-PESTRE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
345.0 4072.0 1.0 0.00368 0.02243 4.194 361.0 421.0 361.0 1.0 1.0 0.0 353.0 0.0 0.01104 0.06729 0.0 MESQUI-MG230-TIMOT2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
345.0 9045.0 1.0 0.0016 0.0075 1.606 340.0 340.0 340.0 1.0 1.0 0.0 353.0 0.0 0.0048 0.0225 0.0 MESQUI-MG230-UMINA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
348.0 4099.0 1.0 0.035916 0.093194 2.287 94.0 108.0 94.0 1.0 1.0 0.0 357.0 0.0 0.1077 0.2796 0.0 VALADAPCH138-FINOCE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
348.0 4362.0 1.0 0.0042 0.0077 0.192 93.0 93.0 93.0 1.0 1.0 0.0 357.0 0.0 0.0126 0.0231 0.0 VALADAPCH138-VALAD1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
348.0 4363.0 1.0 0.111 0.2052 4.738 94.0 94.0 94.0 1.0 1.0 0.0 357.0 0.0 0.333 0.6156 0.0 VALADAPCH138-CMINA1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
348.0 9062.0 1.0 0.11658 0.17306 6.507 94.0 94.0 94.0 1.0 1.0 0.0 357.0 0.0 0.3497 0.5192 0.0 VALADAPCH138-PECAN2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
349.0 4028.0 1.0 0.00023 0.0034 27.95 2442.0 2598.0 2442.0 1.0 1.0 0.0 351.0 0.0 0.00069 0.0102 0.0 NEVES--MG500-VESPA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
349.0 4050.0 1.0 0.00122 0.01814 149.2 2442.0 2598.0 2442.0 1.0 1.0 0.0 351.0 0.0 0.00366 0.05442 0.0 NEVES--MG500-BDESP3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
349.0 4075.0 1.0 0.00083 0.01251 104.92 2401.0 2858.0 2401.0 1.0 1.0 0.0 351.0 0.0 0.00249 0.03753 0.0 NEVES--MG500-ITABI5-M 349.0 0.0 0.0 0.0 1.0 0.0 -0.91 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
350.0 372.0 1.0 0.00132 0.01369 22.888 1123.0 1123.0 1123.0 1.0 1.0 0.0 352.0 0.0 0.00396 0.04107 0.0 NEVES--MG345-TAQUAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
350.0 4337.0 1.0 0.00071 0.00649 10.997 837.0 1046.0 837.0 1.0 1.0 0.0 352.0 0.0 0.00213 0.01947 0.0 NEVES--MG345-BETIM6-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
353.0 1565.0 1.0 0.0159 0.0379 1.2 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0477 0.1137 0.0 NEVES-BIO138-CINCO--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
353.0 4024.0 1.0 0.0151 0.0328 0.819 143.0 143.0 143.0 1.0 1.0 0.0 354.0 0.0 0.0453 0.0984 0.0 NEVES-BIO138-NEV2-1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
353.0 4340.0 1.0 0.00637 0.0293 0.81 180.0 180.0 180.0 1.0 1.0 0.0 354.0 0.0 0.01911 0.0879 0.0 NEVES-BIO138-MVCONT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
353.0 4394.0 1.0 0.015275 0.03719 0.998 150.0 150.0 160.0 1.0 1.0 0.0 354.0 0.0 0.04583 0.1116 0.0 NEVES-BIO138-CONTA3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
353.0 4395.0 1.0 0.020048 0.04828 1.284 150.0 150.0 160.0 1.0 1.0 0.0 354.0 0.0 0.06014 0.1448 0.0 NEVES-BIO138-ATALAI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
353.0 7174.0 1.0 0.0048 0.019 0.53 215.0 215.0 215.0 1.0 1.0 0.0 354.0 0.0 0.0144 0.057 0.0 NEVES-BIO138-NEVES4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
353.0 7433.0 1.0 0.0128 0.0338 2.11 220.0 220.0 220.0 1.0 1.0 0.0 354.0 0.0 0.0384 0.1014 0.0 NEVES-BIO138-SERRAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
353.0 44856.0 1.0 0.0048 0.0224 0.623 182.0 182.0 182.0 1.0 1.0 0.0 354.0 0.0 0.0144 0.0672 0.0 NEVES-BIO138-NEVES5-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
360.0 390.0 1.0 0.001739 0.026453 216.91 2533.0 2533.0 2533.0 1.0 1.0 0.0 351.0 0.0 0.005217 0.07936 0.0 NPONTE-MG500-SGOTAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
360.0 3010.0 1.0 0.00134 0.02023 158.38 2533.0 2533.0 2533.0 1.0 1.0 0.0 351.0 0.0 0.00402 0.06069 0.0 NPONTE-MG500-ESTREI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
361.0 7365.0 1.0 0.0069 0.0318 0.88 182.0 182.0 182.0 1.0 1.0 0.0 355.0 0.0 0.0207 0.0954 0.0 J.FOR5-MG138-ARCEJF-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
361.0 7365.0 2.0 0.0069 0.0318 0.88 182.0 182.0 182.0 1.0 1.0 0.0 355.0 0.0 0.0207 0.0954 0.0 J.FOR5-MG138-ARCEJF-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
362.0 7175.0 1.0 0.0383 0.0648 1.57 63.0 63.0 63.0 1.0 1.0 0.0 358.0 0.0 0.1149 0.1944 0.0 PASSOS-MG138-VOTCIM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
364.0 170.0 1.0 0.0002 0.0024 0.11 344.0 344.0 344.0 1.0 1.0 0.0 359.0 0.0 0.0006 0.0072 0.0 P.CAL1-MG138-P.CALD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
364.0 9080.0 1.0 0.04357 0.11481 2.716 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.1307 0.3444 0.0 P.CAL1-MG138-SRCALDPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
365.0 170.0 1.0 0.0003 0.0015 0.14 480.0 480.0 480.0 1.0 1.0 0.0 359.0 0.0 0.0009 0.0045 0.0 P.CAL2-MG138-P.CALD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
365.0 9093.0 1.0 0.01149 0.02922 0.745 125.0 160.0 125.0 1.0 1.0 0.0 359.0 0.0 0.03447 0.08766 0.0 P.CAL2-MG138-PCALD2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
365.0 9094.0 1.0 0.0301 0.0775 1.9 125.0 160.0 125.0 1.0 1.0 0.0 359.0 0.0 0.0903 0.2325 0.0 P.CAL2-MG138-BOTEL-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
367.0 372.0 1.0 0.00636 0.06675 114.68 855.0 1117.0 866.0 1.0 1.0 0.0 352.0 0.0 0.01908 0.2002 0.0 PIMENT-MG345-TAQUAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
367.0 4338.0 1.0 0.00673 0.05828 90.777 699.0 699.0 699.0 1.0 1.0 0.0 352.0 0.0 0.02019 0.1748 0.0 PIMENT-MG345-SARZED-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
368.0 1510.0 1.0 0.021542 0.087215 2.337 180.0 180.0 180.0 1.0 1.0 0.0 360.0 0.0 0.06463 0.2616 0.0 PIMENT-MG138-ARCOS-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
368.0 1528.0 1.0 0.0358 0.0952 2.268 125.0 143.0 125.0 1.0 1.0 0.0 360.0 0.0 0.1074 0.2856 0.0 PIMENT-MG138-IGUAT-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
368.0 4060.0 1.0 0.024942 0.064718 1.588 150.0 150.0 150.0 1.0 1.0 0.0 360.0 0.0 0.07483 0.1942 0.0 PIMENT-MG138-PIUM2--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
368.0 4320.0 1.0 0.019812 0.051402 1.254 150.0 150.0 150.0 1.0 1.0 0.0 360.0 0.0 0.05944 0.1542 0.0 PIMENT-MG138-PAINS2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
370.0 535.0 1.0 0.0009 0.0138 112.3 2206.0 2598.0 2206.0 1.0 1.0 0.0 351.0 0.0 0.0027 0.0414 0.0 SSIMAO-MG500-AVERME-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
370.0 4598.0 1.0 0.001932 0.028339 246.1 1992.0 2390.0 1992.0 1.0 1.0 0.0 351.0 0.0 0.005796 0.08502 0.0 SSIMAO-MG500-MARIM2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
372.0 9015.0 1.0 0.00116 0.01012 16.628 866.0 1122.0 866.0 1.0 1.0 0.0 352.0 0.0 0.00348 0.03036 0.0 TAQUAR-MG345-NLIMA6-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
373.0 1497.0 1.0 0.0028 0.0154 2.737 305.0 357.0 305.0 1.0 1.0 0.0 353.0 0.0 0.0084 0.0462 0.0 TAQUAR-MG230-SABAR3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
373.0 9004.0 1.0 0.00884 0.0445 8.39 305.0 357.0 305.0 1.0 1.0 0.0 353.0 0.0 0.02652 0.1335 0.0 TAQUAR-MG230-BCOCA3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
373.0 9024.0 1.0 0.01492 0.07712 14.239 305.0 357.0 305.0 1.0 1.0 0.0 353.0 0.0 0.04476 0.2314 0.0 TAQUAR-MG230-ITABI4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
376.0 1546.0 1.0 0.0079 0.02076 0.493 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0237 0.06228 0.0 TAQUAR-MG138-NLIMA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
376.0 4059.0 1.0 0.0442 0.1135 2.798 125.0 150.0 125.0 1.0 1.0 0.0 354.0 0.0 0.1326 0.3405 0.0 TAQUAR-MG138-BCOCA4PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
376.0 7359.0 1.0 0.0086 0.0219 0.55 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0258 0.0657 0.0 TAQUAR-MG138-COPSAB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
376.0 7366.0 1.0 0.0039 0.0187 0.46 136.0 136.0 136.0 1.0 1.0 0.0 354.0 0.0 0.0117 0.0561 0.0 TAQUAR-MG138-COPNLI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
376.0 9046.0 1.0 0.004547 0.011962 0.283 125.0 125.0 125.0 1.0 1.0 0.0 354.0 0.0 0.01364 0.03589 0.0 TAQUAR-MG138-TAQCO-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
377.0 1521.0 1.0 0.0143 0.0365 0.92 95.0 95.0 95.0 1.0 1.0 0.0 360.0 0.0 0.0429 0.1095 0.0 SGONC-PCH138-DIVIN2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
377.0 1524.0 1.0 0.005 0.0129 0.316 125.0 160.0 125.0 1.0 1.0 0.0 360.0 0.0 0.015 0.0387 0.0 SGONC-PCH138-GAFANHPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
377.0 1527.0 1.0 0.015 0.0387 0.95 125.0 160.0 125.0 1.0 1.0 0.0 360.0 0.0 0.045 0.1161 0.0 SGONC-PCH138-DIVI1-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
377.0 1555.0 1.0 0.0336 0.1033 2.531 94.4 119.0 94.4 1.0 1.0 0.0 360.0 0.0 0.1008 0.3099 0.0 SGONC-PCH138-PARAM-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
377.0 4045.0 1.0 0.040574 0.10233 2.511 125.0 160.0 125.0 1.0 1.0 0.0 360.0 0.0 0.1217 0.307 0.0 SGONC-PCH138-N.SERRBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
377.0 4048.0 1.0 0.044704 0.11563 2.844 125.0 160.0 125.0 1.0 1.0 0.0 360.0 0.0 0.1341 0.3469 0.0 SGONC-PCH138-CLAU2-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
377.0 4084.0 1.0 0.0962 0.1703 3.91 94.0 94.0 94.0 1.0 1.0 0.0 360.0 0.0 0.2886 0.5109 0.0 SGONC-PCH138-BDESP2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
377.0 4389.0 1.0 0.021235 0.097732 2.693 180.0 180.0 180.0 1.0 1.0 0.0 360.0 0.0 0.06371 0.2932 0.0 SGONC-PCH138-NSERR2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
378.0 9016.0 1.0 0.00118 0.01677 144.6 2442.0 2598.0 2442.0 1.0 1.0 0.0 351.0 0.0 0.00354 0.05031 0.0 SGONCA-MG500-ITABTO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
380.0 1475.0 1.0 0.00609 0.05606 93.816 866.0 1117.0 866.0 1.0 1.0 0.0 352.0 0.0 0.01827 0.1682 0.0 TMARIA-MG345-SLAGO4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
380.0 45710.0 1.0 0.00216 0.02248 37.43 1123.0 1123.0 1123.0 0.0 0.0 0.0 352.0 0.0 0.00648 0.06744 0.0 TMARIA-MG345-CVZP--MG 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
382.0 4074.0 1.0 0.0868 0.2292 5.44 124.0 124.0 124.0 1.0 1.0 0.0 356.0 0.0 0.2604 0.6876 0.0 TMARIA-MG138-CORI1-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
382.0 4074.0 2.0 0.050681 0.21583 5.814 180.0 180.0 180.0 1.0 1.0 0.0 356.0 0.0 0.152 0.6475 0.0 TMARIA-MG138-CORI1-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
382.0 7176.0 1.0 0.0026 0.0068 0.17 96.0 96.0 96.0 1.0 1.0 0.0 356.0 0.0 0.0078 0.0204 0.0 TMARIA-MG138-VOTTMA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
385.0 4040.0 1.0 0.00166 0.0183 30.6 853.0 1075.0 853.0 1.0 1.0 0.0 352.0 0.0 0.00498 0.0549 0.0 OPRETO-MG345-B.BRAN-M 385.0 1.0 0.0 0.0 0.0 0.0 -0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
386.0 376.0 2.0 0.0214 0.113 2.541 136.0 136.0 136.0 1.0 1.0 0.0 355.0 0.0 0.0642 0.339 0.0 OPRET2-MG138-TAQUAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
386.0 1518.0 1.0 0.0133 0.06 1.7 181.0 181.0 181.0 1.0 1.0 0.0 355.0 0.0 0.0399 0.18 0.0 OPRET2-MG138-CONGON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
386.0 4336.0 1.0 0.0064 0.0148 0.382 180.0 180.0 180.0 1.0 1.0 0.0 355.0 0.0 0.0192 0.0444 0.0 OPRET2-MG138-ITABI1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
386.0 7370.0 1.0 0.0156 0.075 1.75 136.0 136.0 136.0 1.0 1.0 0.0 355.0 0.0 0.0468 0.225 0.0 OPRET2-MG138-OPRET3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
386.0 7429.0 1.0 0.0069 0.0317 0.88 136.0 136.0 136.0 1.0 1.0 0.0 355.0 0.0 0.0207 0.0951 0.0 OPRET2-MG138-OPRET5-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
386.0 7651.0 1.0 0.0127 0.070515 2.053 225.0 225.0 225.0 1.0 1.0 0.0 355.0 0.0 0.0381 0.2115 0.0 OPRET2-MG138-CONGO3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
386.0 7653.0 1.0 0.007647 0.047515 1.402 225.0 225.0 225.0 1.0 1.0 0.0 355.0 0.0 0.02294 0.1425 0.0 OPRET2-MG138-BURNIE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
386.0 9044.0 1.0 0.035917 0.093195 2.287 125.0 125.0 125.0 1.0 1.0 0.0 355.0 0.0 0.1078 0.2796 0.0 OPRET2-MG138-MAR1-B-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
390.0 4050.0 1.0 0.00088 0.01269 108.7 2442.0 2598.0 125.0 1.0 1.0 0.0 351.0 0.0 0.00264 0.03807 0.0 SGOTAR-MG500-BDESP3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
390.0 4050.0 2.0 0.000837 0.012602 112.9 2533.0 2533.0 6.0 1.0 1.0 0.0 351.0 0.0 0.002511 0.03781 0.0 SGOTAR-MG500-BDESP3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
391.0 380.0 1.0 0.00548 0.05282 86.374 1123.0 1123.0 1123.0 1.0 1.0 0.0 352.0 0.0 0.01644 0.1585 0.0 SGOTA2-MG345-TMARIA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
392.0 4381.0 1.0 0.01 0.0228 1.19 189.0 189.0 189.0 1.0 1.0 0.0 358.0 0.0 0.03 0.0684 0.0 UBERL1PCH138-UBERL9-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
392.0 7177.0 1.0 0.006009 0.015285 0.39 150.0 150.0 150.0 1.0 1.0 0.0 358.0 0.0 0.01803 0.04585 0.0 UBERL1PCH138-ADM-UB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
392.0 7178.0 1.0 0.0191 0.0365 0.46 73.0 73.0 73.0 1.0 1.0 0.0 358.0 0.0 0.0573 0.1095 0.0 UBERL1PCH138-PETUBL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
392.0 7179.0 1.0 0.0096 0.0247 0.31 150.0 160.0 150.0 1.0 1.0 0.0 358.0 0.0 0.0288 0.0741 0.0 UBERL1PCH138-SCRUUB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
392.0 7342.0 1.0 0.0039 0.0101 0.25 125.0 125.0 125.0 1.0 1.0 0.0 358.0 0.0 0.0117 0.0303 0.0 UBERL1PCH138-SADIAC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
394.0 1495.0 1.0 0.00488 0.02465 4.374 248.0 312.0 248.0 1.0 1.0 0.0 353.0 0.0 0.01464 0.07395 0.0 GVALA2-MG230-BAGUAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
396.0 134.0 1.0 0.0032 0.03509 59.2 853.0 1075.0 699.0 1.0 1.0 0.0 204.0 0.0 0.0096 0.1053 0.0 VGRAND-MG345-LCBARR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
396.0 216.0 1.0 0.00128 0.0142 23.8 853.0 1075.0 717.0 1.0 1.0 0.0 352.0 0.0 0.00384 0.0426 0.0 VGRAND-MG345-P.COL--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
398.0 7784.0 1.0 0.00032 0.00384 6.089 1076.0 1076.0 1076.0 1.0 1.0 0.0 352.0 0.0 0.00096 0.01152 0.0 VPALMA-MG345-CHVLG--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
399.0 4382.0 1.0 0.0398 0.0685 1.7 73.0 73.0 73.0 1.0 1.0 0.0 356.0 0.0 0.1194 0.2055 0.0 VPALM-PCH138-MCLAR4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
399.0 44853.0 1.0 0.004988 0.012944 0.318 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.01496 0.03883 0.0 VPALM-PCH138-VPALM3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
399.0 44853.0 2.0 0.004988 0.012944 0.318 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.01496 0.03883 0.0 VPALM-PCH138-VPALM3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
409.0 3396.0 1.0 0.000977 0.044702 2.232 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.00293 0.1341 0.0 GUAIMBUFV034-GUAIMB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
410.0 421.0 1.0 0.002851 0.015085 4.93 478.0 598.0 598.0 1.0 1.0 0.0 205.0 0.0 0.008553 0.04525 0.0 E.SOUZ-SP230-PIRITU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
410.0 421.0 2.0 0.002851 0.015085 4.93 478.0 598.0 598.0 1.0 1.0 0.0 205.0 0.0 0.008553 0.04525 0.0 E.SOUZ-SP230-PIRITU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
410.0 431.0 1.0 0.00184 0.010726 3.6 324.0 445.0 445.0 1.0 1.0 0.0 205.0 0.0 0.00552 0.03218 0.0 E.SOUZ-SP230-ANHANG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
410.0 431.0 2.0 0.00184 0.010726 3.6 324.0 445.0 445.0 1.0 1.0 0.0 205.0 0.0 0.00552 0.03218 0.0 E.SOUZ-SP230-ANHANG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
410.0 590.0 2.0 0.003032 0.022023 8.01 383.0 530.0 530.0 1.0 1.0 0.0 205.0 0.0 0.009096 0.06607 0.0 E.SOUZ-SP230-CABREU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
410.0 590.0 3.0 0.003032 0.022023 8.01 383.0 498.0 498.0 1.0 1.0 0.0 205.0 0.0 0.009096 0.06607 0.0 E.SOUZ-SP230-CABREU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
410.0 590.0 4.0 0.003032 0.022023 8.09 383.0 498.0 498.0 1.0 1.0 0.0 205.0 0.0 0.009096 0.06607 0.0 E.SOUZ-SP230-CABREU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
410.0 590.0 5.0 0.003032 0.022023 8.09 383.0 530.0 530.0 1.0 1.0 0.0 205.0 0.0 0.009096 0.06607 0.0 E.SOUZ-SP230-CABREU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
412.0 410.0 1.0 0.00833 0.04694 15.54 291.0 361.0 319.0 1.0 1.0 0.0 205.0 0.0 0.02499 0.1408 0.0 TOYOT--SP230-E.SOUZ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
413.0 3438.0 1.0 7e-05 0.000859 5.562 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00021 0.002577 0.0 REPLAN-SP440-CLOUHQ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
413.0 3438.0 2.0 7e-05 0.000859 5.562 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00021 0.002577 0.0 REPLAN-SP440-CLOUHQ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
414.0 581.0 1.0 0.001028 0.012749 82.53 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.003084 0.03825 0.0 OESTE--SP440-EMBUGU-S 0.0 0.0 581.0 1.0 0.0 0.0 0.0 1.0 0.0 -1.83 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
414.0 608.0 1.0 0.000234 0.002902 18.78 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.000702 0.008706 0.0 OESTE--SP440-CBA----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
414.0 7734.0 1.0 0.002421 0.030014 194.06 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.007263 0.09004 0.0 OESTE--SP440-BRACEL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
416.0 480.0 1.0 0.00154 0.00904 5.422 685.0 805.0 494.0 1.0 1.0 0.0 205.0 0.0 0.00462 0.02712 0.0 M.NOBR-SP230-H.BORD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
416.0 480.0 2.0 0.00154 0.00904 5.422 685.0 805.0 494.0 1.0 1.0 0.0 205.0 0.0 0.00462 0.02712 0.0 M.NOBR-SP230-H.BORD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
417.0 744.0 1.0 0.007572 0.041427 1.171 237.0 278.0 278.0 1.0 1.0 0.0 206.0 0.0 0.02272 0.1243 0.0 M.NOBR-SP138-MON-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
417.0 744.0 2.0 0.007572 0.041427 1.171 237.0 278.0 278.0 1.0 1.0 0.0 206.0 0.0 0.02272 0.1243 0.0 M.NOBR-SP138-MON-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
425.0 427.0 1.0 0.0004 0.0082 76.695 400.0 400.0 451.0 1.0 1.0 0.0 205.0 0.0 0.0012 0.0246 0.0 TRCEN1-SP230-CENTRO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
426.0 427.0 2.0 0.0004 0.0082 76.695 400.0 451.0 451.0 1.0 1.0 0.0 205.0 0.0 0.0012 0.0246 0.0 TRCEN2-SP230-CENTRO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
431.0 425.0 1.0 0.000749 0.004362 1.42 324.0 445.0 34.0 1.0 1.0 0.0 205.0 0.0 0.002247 0.01309 0.0 ANHANG-SP230-TRCEN1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
431.0 426.0 2.0 0.000749 0.004362 1.42 324.0 445.0 96.0 1.0 1.0 0.0 205.0 0.0 0.002247 0.01309 0.0 ANHANG-SP230-TRCEN2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
435.0 126.0 1.0 0.0001 0.0013 3.59 1793.0 1793.0 1793.0 1.0 1.0 0.0 204.0 0.0 0.0003 0.0039 0.0 NORTE--SP345-GUARUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
435.0 126.0 2.0 0.0001 0.0013 3.59 1793.0 1793.0 1793.0 1.0 1.0 0.0 204.0 0.0 0.0003 0.0039 0.0 NORTE--SP345-GUARUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
435.0 438.0 1.0 0.0005 0.0031 162.47 400.0 400.0 451.0 1.0 1.0 0.0 204.0 0.0 0.0015 0.0093 0.0 NORTE--SP345-M.REAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
435.0 438.0 2.0 0.0005 0.0031 162.47 400.0 400.0 451.0 1.0 1.0 0.0 204.0 0.0 0.0015 0.0093 0.0 NORTE--SP345-M.REAL-S 435.0 1.0 0.0 0.0 0.0 0.0 -1.32 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
435.0 438.0 3.0 0.0005 0.0031 162.48 400.0 450.0 400.0 1.0 1.0 0.0 204.0 0.0 0.0015 0.0093 0.0 NORTE--SP345-M.REAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
435.0 438.0 4.0 0.0005 0.0031 162.48 400.0 450.0 400.0 1.0 1.0 0.0 204.0 0.0 0.0015 0.0093 0.0 NORTE--SP345-M.REAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
435.0 7691.0 1.0 0.00015 0.00165 76.212 443.0 749.0 443.0 1.0 1.0 0.0 204.0 0.0 0.00045 0.00495 0.0 NORTE--SP345-SMIGUE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
435.0 7691.0 2.0 0.00015 0.00165 76.212 443.0 749.0 443.0 1.0 1.0 0.0 204.0 0.0 0.00045 0.00495 0.0 NORTE--SP345-SMIGUE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
436.0 41894.0 3.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 7.071e-05 7.071e-05 0.0 NORTE2-SP088-NORTT3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
436.0 41895.0 4.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 7.071e-05 7.071e-05 0.0 NORTE2-SP088-NORTT4-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
437.0 41892.0 1.0 7.1e-05 7.1e-05 0.0 400.0 478.0 400.0 1.0 1.0 0.0 212.0 0.0 7.071e-05 7.071e-05 0.0 NORTE1-SP088-NORTT1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
437.0 41893.0 2.0 7.1e-05 7.1e-05 0.0 400.0 478.0 400.0 1.0 1.0 0.0 212.0 0.0 7.071e-05 7.071e-05 0.0 NORTE1-SP088-NORTT2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
437.0 41896.0 5.0 7.1e-05 7.1e-05 0.0 400.0 480.0 400.0 1.0 1.0 0.0 212.0 0.0 7.071e-05 7.071e-05 0.0 NORTE1-SP088-NORTT5-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
438.0 7693.0 1.0 0.00015 0.00159 73.389 443.0 749.0 443.0 1.0 1.0 0.0 204.0 0.0 0.00045 0.00477 0.0 M.REAL-SP345-SCAETA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
438.0 7693.0 2.0 0.00015 0.00159 73.389 443.0 749.0 443.0 1.0 1.0 0.0 204.0 0.0 0.00045 0.00477 0.0 M.REAL-SP345-SCAETA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
439.0 126.0 1.0 0.000366 0.005575 15.37 2390.0 2390.0 2390.0 1.0 1.0 0.0 204.0 0.0 0.001098 0.01673 0.0 ANHANG-SP345-GUARUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
439.0 126.0 2.0 0.000366 0.005575 15.37 2390.0 2390.0 2390.0 1.0 1.0 0.0 204.0 0.0 0.001098 0.01673 0.0 ANHANG-SP345-GUARUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
439.0 495.0 1.0 7.3e-05 0.001083 3.18 1793.0 1793.0 1793.0 1.0 1.0 0.0 204.0 0.0 0.000219 0.003249 0.0 ANHANG-SP345-M.FORN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
439.0 495.0 2.0 7.3e-05 0.001083 3.18 1793.0 1793.0 1793.0 1.0 1.0 0.0 204.0 0.0 0.000219 0.003249 0.0 ANHANG-SP345-M.FORN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
441.0 3441.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 135.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 MREALE-SP088-MRE----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
442.0 129.0 1.0 0.00067 0.0066 10.1 776.0 977.0 977.0 1.0 1.0 0.0 204.0 0.0 0.00201 0.0198 0.0 NORDES-SP345-MOGI---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
444.0 3445.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 400.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 ANHANG-SP088-ANH----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
446.0 448.0 1.0 0.000133 0.000872 0.32 478.0 478.0 478.0 1.0 1.0 0.0 205.0 0.0 0.000399 0.002616 0.0 MOG-EP-SP230-ITAPET-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
446.0 451.0 1.0 0.000408 0.002684 0.99 478.0 574.0 574.0 1.0 1.0 0.0 205.0 0.0 0.001224 0.008052 0.0 MOG-EP-SP230-AVI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
448.0 161.0 3.0 0.00051 0.00336 1.23 686.0 797.0 797.0 1.0 1.0 0.0 205.0 0.0 0.00153 0.01008 0.0 ITAPET-SP230-MO-FCE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
448.0 454.0 1.0 0.005101 0.033487 12.31 637.0 637.0 637.0 1.0 1.0 0.0 205.0 0.0 0.0153 0.1005 0.0 ITAPET-SP230-S.JOSE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
449.0 127.0 1.0 0.0002 0.0016 2.661 912.0 1103.0 1103.0 1.0 1.0 0.0 204.0 0.0 0.0006 0.0048 0.0 ITAPET-SP345-MO-RL1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
449.0 128.0 2.0 0.0002 0.0016 2.661 912.0 1103.0 1103.0 1.0 1.0 0.0 204.0 0.0 0.0006 0.0048 0.0 ITAPET-SP345-MO-RL2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
449.0 442.0 1.0 0.00087 0.00919 18.0 1195.0 1195.0 1195.0 1.0 1.0 0.0 204.0 0.0 0.00261 0.02757 0.0 ITAPET-SP345-NORDES-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
449.0 594.0 1.0 0.000462 0.004023 7.33 896.0 956.0 956.0 1.0 1.0 0.0 204.0 0.0 0.001386 0.01207 0.0 ITAPET-SP345-S.ANGE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
449.0 594.0 2.0 0.000462 0.004023 7.33 896.0 956.0 956.0 1.0 1.0 0.0 204.0 0.0 0.001386 0.01207 0.0 ITAPET-SP345-S.ANGE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
451.0 161.0 1.0 0.000173 0.001141 0.42 686.0 797.0 686.0 1.0 1.0 0.0 205.0 0.0 0.000519 0.003423 0.0 AVI-1Y-SP230-MO-FCE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
451.0 3446.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 80.0 1.0 1.0 0.0 205.0 0.0 7.071e-05 7.071e-05 0.0 AVI-1Y-SP230-AVILLA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
452.0 694.0 1.0 0.020773 0.054309 1.39 131.0 143.0 131.0 1.0 1.0 0.0 207.0 0.0 0.06232 0.1629 0.0 AGUAZU-SP138-MAIRI--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
452.0 694.0 2.0 0.020773 0.054309 1.39 131.0 143.0 131.0 1.0 1.0 0.0 207.0 0.0 0.06232 0.1629 0.0 AGUAZU-SP138-MAIRI--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
452.0 3045.0 1.0 0.0096 0.0254 0.66 127.0 127.0 127.0 1.0 1.0 0.0 207.0 0.0 0.0288 0.0762 0.0 AGUAZU-SP138-AERGUA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
452.0 3045.0 2.0 0.0096 0.0254 0.66 127.0 127.0 127.0 1.0 1.0 0.0 207.0 0.0 0.0288 0.0762 0.0 AGUAZU-SP138-AERGUA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
452.0 17626.0 1.0 0.0104 0.027467 0.716 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0312 0.0824 0.0 AGUAZU-SP138-AJ2-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
452.0 27626.0 2.0 0.0104 0.027467 0.716 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0312 0.0824 0.0 AGUAZU-SP138-AJ2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
453.0 610.0 1.0 0.00077 0.00979 60.058 2030.0 2030.0 2030.0 1.0 1.0 0.0 203.0 0.0 0.00231 0.02937 0.0 AGUAZU-SP440-F.DIAS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
454.0 600.0 1.0 0.003619 0.025887 7.94 686.0 806.0 806.0 1.0 1.0 0.0 205.0 0.0 0.01086 0.07766 0.0 S.JOSE-SP230-TAUBAT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
454.0 7801.0 1.0 0.00366 0.02684 7.875 637.0 637.0 637.0 1.0 1.0 0.0 205.0 0.0 0.01098 0.08052 0.0 S.JOSE-SP230-DPEDRI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
455.0 13401.0 1.0 0.004402 0.011651 0.05 50.0 50.0 50.0 1.0 1.0 0.0 207.0 0.0 0.01321 0.03495 0.0 S.JOSE-SP088-DCTA1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
455.0 23401.0 2.0 0.004402 0.011651 0.05 50.0 50.0 50.0 1.0 1.0 0.0 207.0 0.0 0.01321 0.03495 0.0 S.JOSE-SP088-DCTA2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
458.0 3384.0 1.0 0.00222 0.01442 5.352 686.0 797.0 686.0 1.0 1.0 0.0 205.0 0.0 0.00666 0.04326 0.0 APAREC-SP230-LORENA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
458.0 3384.0 2.0 0.00237 0.01458 5.32 597.0 597.0 597.0 1.0 1.0 0.0 205.0 0.0 0.00711 0.04374 0.0 APAREC-SP230-LORENA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
458.0 9123.0 1.0 0.001882 0.012346 4.55 478.0 478.0 478.0 1.0 1.0 0.0 205.0 0.0 0.005646 0.03704 0.0 APAREC-SP230-GV-BRA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
461.0 3384.0 1.0 0.00213 0.01389 5.154 597.0 597.0 597.0 1.0 1.0 0.0 205.0 0.0 0.00639 0.04167 0.0 S.CABE-SP230-LORENA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
461.0 3384.0 2.0 0.00219 0.01404 5.123 597.0 597.0 597.0 1.0 1.0 0.0 205.0 0.0 0.00657 0.04212 0.0 S.CABE-SP230-LORENA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
462.0 3463.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 213.0 0.0 0.0 0.0003 0.0 S.CAB1-SP088-S.CAB2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
462.0 9110.0 2.0 0.0433 0.0905 0.352 70.0 88.0 70.0 1.0 1.0 0.0 213.0 0.0 0.1299 0.2715 0.0 S.CAB1-SP088-LAVRINPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
464.0 466.0 1.0 0.0001 0.0015 4.127 1195.0 1195.0 400.0 1.0 1.0 0.0 204.0 0.0 0.0003 0.0045 0.0 LESTE--SP345-RAMON--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
464.0 466.0 2.0 0.0001 0.0015 4.127 1195.0 1195.0 400.0 1.0 1.0 0.0 204.0 0.0 0.0003 0.0045 0.0 LESTE--SP345-RAMON--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
466.0 7691.0 1.0 0.00017 0.00185 85.621 443.0 749.0 443.0 1.0 1.0 0.0 204.0 0.0 0.00051 0.00555 0.0 RAMON--SP345-SMIGUE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
466.0 7691.0 2.0 0.00017 0.00185 85.621 443.0 749.0 443.0 1.0 1.0 0.0 204.0 0.0 0.00051 0.00555 0.0 RAMON--SP345-SMIGUE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
471.0 420.0 1.0 0.00075 0.00739 8.009 912.0 1103.0 912.0 1.0 1.0 0.0 204.0 0.0 0.00225 0.02217 0.0 BAIXAD-SP345-D.RANG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
472.0 477.0 1.0 0.000159 0.001415 0.49 608.0 637.0 637.0 1.0 1.0 0.0 205.0 0.0 0.000477 0.004245 0.0 BAIXAD-SP230-CARBOC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
473.0 3474.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 90.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 BAIXAD-SP088-BSACAP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
474.0 471.0 1.0 0.000718 0.006485 11.41 912.0 1103.0 1103.0 1.0 1.0 0.0 204.0 0.0 0.002154 0.01945 0.0 SUL----SP345-BAIXAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
475.0 476.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0001 0.0 SUL-1--SP088-SUL-2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
477.0 480.0 1.0 0.000365 0.003247 1.12 608.0 637.0 637.0 1.0 1.0 0.0 205.0 0.0 0.001095 0.009741 0.0 CARBOC-SP230-H.BORD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
479.0 652.0 1.0 0.005021 0.022763 0.64 206.0 377.0 206.0 1.0 1.0 0.0 209.0 0.0 0.01506 0.06829 0.0 BAGUAC-SP138-NAVANH-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
479.0 652.0 2.0 0.005021 0.022763 0.64 206.0 377.0 206.0 1.0 1.0 0.0 209.0 0.0 0.01506 0.06829 0.0 BAGUAC-SP138-NAVANH-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
480.0 484.0 1.0 0.006109 0.03324 5.45 265.0 320.0 912.0 1.0 1.0 0.0 205.0 0.0 0.01833 0.09972 0.0 H.BORD-SP230-PIRATI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
480.0 9104.0 1.0 0.000206 0.001832 0.63 608.0 637.0 637.0 1.0 1.0 0.0 205.0 0.0 0.000618 0.005496 0.0 H.BORD-SP230-CUBAT--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
480.0 41824.0 1.0 0.0001 0.0008 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 205.0 0.0 0.0003 0.0024 0.0 H.BORD-SP230-HBANEL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
481.0 473.0 2.0 0.0073 0.0284 0.161 138.0 138.0 138.0 1.0 1.0 0.0 206.0 0.0 0.0219 0.0852 0.0 HBONOR-SP088-BAIXAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
481.0 482.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0001 0.0 HBONOR-SP088-HBOSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
481.0 3482.0 1.0 0.01655 0.05339 0.316 277.0 277.0 277.0 1.0 1.0 0.0 206.0 0.0 0.04965 0.1602 0.0 HBONOR-SP088-JABAQU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
481.0 3482.0 3.0 0.023065 0.030439 1.116 277.0 277.0 277.0 1.0 1.0 0.0 206.0 0.0 0.0692 0.09132 0.0 HBONOR-SP088-JABAQU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
481.0 3498.0 2.0 0.01485 0.09343 0.0 137.0 137.0 137.0 1.0 1.0 0.0 206.0 0.0 0.04455 0.2803 0.0 HBONOR-SP088-D1.IMI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
481.0 13129.0 6.0 0.001174 0.005728 0.03 159.0 159.0 159.0 1.0 1.0 0.0 206.0 0.0 0.003522 0.01718 0.0 HBONOR-SP088-ULT-5Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
482.0 473.0 1.0 0.0073 0.0284 0.161 138.0 138.0 138.0 1.0 1.0 0.0 206.0 0.0 0.0219 0.0852 0.0 HBOSUL-SP088-BAIXAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
482.0 3482.0 2.0 0.01655 0.05339 0.316 277.0 277.0 277.0 1.0 1.0 0.0 206.0 0.0 0.04965 0.1602 0.0 HBOSUL-SP088-JABAQU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
482.0 3482.0 4.0 0.023065 0.030439 1.116 277.0 277.0 277.0 1.0 1.0 0.0 206.0 0.0 0.0692 0.09132 0.0 HBOSUL-SP088-JABAQU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
482.0 3497.0 1.0 0.01485 0.09343 0.0 137.0 137.0 137.0 1.0 1.0 0.0 206.0 0.0 0.04455 0.2803 0.0 HBOSUL-SP088-D2.IMI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
482.0 23129.0 5.0 0.001174 0.005728 0.03 159.0 159.0 159.0 1.0 1.0 0.0 206.0 0.0 0.003522 0.01718 0.0 HBOSUL-SP088-ULT-6Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
483.0 3495.0 1.0 0.00018 0.00101 0.0 137.0 137.0 137.0 1.0 1.0 0.0 212.0 0.0 0.00054 0.00303 0.0 PE-RBO-SP088-INT-PE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
483.0 3495.0 2.0 0.00018 0.00101 0.0 137.0 137.0 137.0 1.0 1.0 0.0 212.0 0.0 0.00054 0.00303 0.0 PE-RBO-SP088-INT-PE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
484.0 489.0 1.0 0.000139 0.00103 0.41 383.0 478.0 478.0 1.0 1.0 0.0 205.0 0.0 0.000417 0.00309 0.0 PIRATI-SP230-INTERL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
488.0 487.0 3.0 2e-05 0.00022 0.6 1315.0 1548.0 1548.0 1.0 1.0 0.0 204.0 0.0 6e-05 0.00066 0.0 INTERL-SP345-PIRAT2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
488.0 487.0 4.0 2e-05 0.00022 0.6 1315.0 1548.0 1548.0 1.0 1.0 0.0 204.0 0.0 6e-05 0.00066 0.0 INTERL-SP345-PIRAT2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
488.0 491.0 1.0 0.00012 0.001817 5.502 2390.0 2390.0 100.0 1.0 1.0 0.0 204.0 0.0 0.00036 0.005451 0.0 INTERL-SP345-XAVANT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
488.0 491.0 2.0 0.00012 0.001817 5.502 2390.0 2390.0 100.0 1.0 1.0 0.0 204.0 0.0 0.00036 0.005451 0.0 INTERL-SP345-XAVANT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
488.0 582.0 1.0 0.00078 0.007001 11.93 912.0 1103.0 1103.0 1.0 1.0 0.0 204.0 0.0 0.00234 0.021 0.0 INTERL-SP345-EMBUGU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
488.0 582.0 2.0 0.00078 0.007001 11.93 912.0 1103.0 1103.0 1.0 1.0 0.0 204.0 0.0 0.00234 0.021 0.0 INTERL-SP345-EMBUGU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
488.0 41948.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 204.0 0.0 7.071e-05 7.071e-05 0.0 INTERL-SP345-INTERB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
490.0 484.0 2.0 0.000139 0.00103 0.41 383.0 478.0 383.0 1.0 1.0 0.0 205.0 0.0 0.000417 0.00309 0.0 INTER2-SP230-PIRATI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
491.0 492.0 1.0 0.0001 0.0018 116.84 500.0 500.0 500.0 1.0 1.0 0.0 204.0 0.0 0.0003 0.0054 0.0 XAVANT-SP345-BANDEI-S 0.0 0.0 492.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.96 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
491.0 492.0 2.0 0.0001 0.0018 116.84 500.0 500.0 500.0 1.0 1.0 0.0 204.0 0.0 0.0003 0.0054 0.0 XAVANT-SP345-BANDEI-S 0.0 0.0 492.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.96 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
491.0 492.0 3.0 0.0001 0.0018 116.84 500.0 500.0 500.0 1.0 1.0 0.0 204.0 0.0 0.0003 0.0054 0.0 XAVANT-SP345-BANDEI-S 0.0 0.0 492.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.96 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
491.0 495.0 1.0 0.000252 0.003767 11.01 1195.0 1195.0 1195.0 1.0 1.0 0.0 204.0 0.0 0.000756 0.0113 0.0 XAVANT-SP345-M.FORN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
491.0 495.0 2.0 0.000252 0.003767 11.01 1195.0 1195.0 1195.0 1.0 1.0 0.0 204.0 0.0 0.000756 0.0113 0.0 XAVANT-SP345-M.FORN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
492.0 487.0 1.0 0.000233 0.002694 144.93 801.0 852.0 850.0 1.0 1.0 0.0 204.0 0.0 0.000699 0.008082 0.0 BANDEI-SP345-PIRAT2-S 0.0 0.0 487.0 1.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
492.0 487.0 2.0 0.000233 0.002694 144.93 801.0 852.0 850.0 1.0 1.0 0.0 204.0 0.0 0.000699 0.008082 0.0 BANDEI-SP345-PIRAT2-S 0.0 0.0 487.0 1.0 0.0 0.0 0.0 0.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
497.0 23164.0 2.0 0.005251 0.024186 0.65 115.0 159.0 115.0 1.0 1.0 0.0 209.0 0.0 0.01575 0.07256 0.0 CERRAD-SP138-UR2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
498.0 673.0 1.0 0.010625 0.024942 0.67 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.03188 0.07483 0.0 DAMATA-SP138-VALPAI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
498.0 11908.0 1.0 0.016362 0.038411 1.02 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.04909 0.1152 0.0 DAMATA-SP138-MIR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
527.0 584.0 1.0 0.00021 0.002616 16.94 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00063 0.007848 0.0 SALTO--SP440-CABREU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
528.0 9058.0 1.0 0.01459 0.08115 0.4 159.0 159.0 71.0 1.0 1.0 0.0 211.0 0.0 0.04377 0.2434 0.0 SALTO--SP088-PORTOG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
528.0 9059.0 1.0 0.00936 0.06975 0.506 159.0 159.0 400.0 1.0 1.0 0.0 211.0 0.0 0.02808 0.2092 0.0 SALTO--SP088-ITU2---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
528.0 13684.0 1.0 0.007669 0.017063 0.077 92.0 107.0 92.0 1.0 1.0 0.0 211.0 0.0 0.02301 0.05119 0.0 SALTO--SP088-MDS--1Y- 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
530.0 540.0 1.0 0.00284 0.035414 228.9 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00852 0.1062 0.0 M.ROND-MS440-GETULI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
530.0 668.0 1.0 0.00202 0.02476 138.44 2625.0 3048.0 3048.0 1.0 1.0 0.0 203.0 0.0 0.00606 0.07428 0.0 M.ROND-MS440-ALTAPT-S 0.0 0.0 668.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
536.0 538.0 1.0 0.001945 0.024743 136.89 1524.0 1524.0 1500.0 1.0 1.0 0.0 203.0 0.0 0.005835 0.07423 0.0 AVERME-SP440-ISOLTE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
536.0 559.0 1.0 0.004224 0.053734 292.25 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.01267 0.1612 0.0 AVERME-SP440-ARARAQ-S 0.0 0.0 559.0 1.0 0.0 0.0 0.0 0.0 0.0 -1.83 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
536.0 563.0 1.0 0.004282 0.056322 305.48 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.01285 0.169 0.0 AVERME-SP440-RIBPRE-S 0.0 0.0 563.0 1.0 0.0 0.0 0.0 0.0 0.0 -1.83 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
537.0 605.0 1.0 0.049739 0.21038 6.11 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.1492 0.6311 0.0 AVERME-SP138-MO-GUA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
537.0 7628.0 1.0 0.003637 0.024814 0.75 249.0 429.0 429.0 1.0 1.0 0.0 209.0 0.0 0.01091 0.07444 0.0 AVERME-SP138-BHORA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
537.0 7628.0 2.0 0.003637 0.024814 0.75 249.0 429.0 429.0 1.0 1.0 0.0 209.0 0.0 0.01091 0.07444 0.0 AVERME-SP138-BHORA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
537.0 21901.0 2.0 0.031245 0.13195 3.85 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.09373 0.3959 0.0 AVERME-SP138-CRD-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
538.0 478.0 1.0 0.00193 0.02324 151.74 1616.0 1777.0 1777.0 1.0 1.0 0.0 203.0 0.0 0.00579 0.06972 0.0 ISOLTE-SP440-BAGUAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
538.0 478.0 2.0 0.00193 0.02324 151.74 1616.0 1777.0 1777.0 1.0 1.0 0.0 203.0 0.0 0.00579 0.06972 0.0 ISOLTE-SP440-BAGUAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
538.0 542.0 1.0 0.000625 0.00795 49.25 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.001875 0.02385 0.0 ISOLTE-SP440-3IRMAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
538.0 542.0 2.0 0.00048 0.0061 36.868 1524.0 1524.0 300.0 1.0 1.0 0.0 203.0 0.0 0.00144 0.0183 0.0 ISOLTE-SP440-3IRMAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
538.0 572.0 1.0 0.002813 0.033568 217.3 1616.0 1777.0 1777.0 1.0 1.0 0.0 203.0 0.0 0.008439 0.1007 0.0 ISOLTE-SP440-MIRASS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
538.0 572.0 2.0 0.002813 0.033568 217.3 1616.0 1777.0 1777.0 1.0 1.0 0.0 203.0 0.0 0.008439 0.1007 0.0 ISOLTE-SP440-MIRASS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
539.0 530.0 1.0 8.4e-05 0.00099 5.96 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.000252 0.00297 0.0 JUPIA--SP440-M.ROND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
539.0 530.0 2.0 8e-05 0.000957 5.79 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00024 0.002871 0.0 JUPIA--SP440-M.ROND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
539.0 540.0 1.0 0.002816 0.035155 227.46 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.008448 0.1055 0.0 JUPIA--SP440-GETULI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
539.0 542.0 1.0 0.000561 0.00712 44.23 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.001683 0.02136 0.0 JUPIA--SP440-3IRMAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
540.0 561.0 1.0 0.001166 0.01455 94.12 2030.0 2286.0 2286.0 1.0 1.0 0.0 203.0 0.0 0.003498 0.04365 0.0 GETULI-SP440-BAURU--S 0.0 0.0 561.0 1.0 0.0 0.0 0.0 0.0 0.0 -1.83 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
540.0 561.0 2.0 0.001166 0.01455 94.12 2030.0 2286.0 2286.0 1.0 1.0 0.0 203.0 0.0 0.003498 0.04365 0.0 GETULI-SP440-BAURU--S 0.0 0.0 561.0 1.0 0.0 0.0 0.0 0.0 0.0 -1.83 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
541.0 4302.0 1.0 0.0037 0.0167 0.68 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.0111 0.0501 0.0 JUPIA--SP138-TLAG-A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
541.0 4302.0 2.0 0.0037 0.0167 0.68 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.0111 0.0501 0.0 JUPIA--SP138-TLAG-A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
543.0 45192.0 1.0 0.001437 0.010177 0.296 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.004311 0.03053 0.0 3IRMAO-SP138-NORIEN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
544.0 547.0 1.0 0.0015 0.02 108.73 1918.0 1981.0 1981.0 1.0 1.0 0.0 203.0 0.0 0.0045 0.06 0.0 PPRIMA-SP440-TAQUAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
544.0 547.0 2.0 0.0015 0.02 108.73 1918.0 1981.0 1981.0 1.0 1.0 0.0 203.0 0.0 0.0045 0.06 0.0 PPRIMA-SP440-TAQUAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
544.0 9544.0 1.0 2e-05 0.00021 0.0 1981.0 1981.0 1981.0 1.0 1.0 0.0 203.0 0.0 6e-05 0.00063 0.0 PPRIMA-SP440-NPPRIM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
544.0 9544.0 2.0 2e-05 0.00021 0.0 1981.0 1981.0 1981.0 1.0 1.0 0.0 203.0 0.0 6e-05 0.00063 0.0 PPRIMA-SP440-NPPRIM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
545.0 423.0 1.0 0.00111 0.01187 3.949 494.0 617.0 617.0 1.0 1.0 0.0 402.0 0.0 0.00333 0.03561 0.0 NPPRIM-MS230-ROSANA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
545.0 423.0 2.0 0.00111 0.01187 3.949 494.0 617.0 617.0 1.0 1.0 0.0 402.0 0.0 0.00333 0.03561 0.0 NPPRIM-MS230-ROSANA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
546.0 534.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 83.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 ROSANA-SP138-ROS-2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
546.0 643.0 1.0 0.050431 0.23402 6.83 95.0 124.0 96.0 1.0 1.0 0.0 210.0 0.0 0.1513 0.7021 0.0 ROSANA-SP138-MIRANT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
546.0 657.0 1.0 0.009916 0.04601 1.34 115.0 150.0 115.0 1.0 1.0 0.0 210.0 0.0 0.02975 0.138 0.0 ROSANA-SP138-PPRI-A-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
547.0 549.0 1.0 0.00092 0.01187 66.94 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00276 0.03561 0.0 TAQUAR-SP440-CAPIVA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
547.0 552.0 1.0 0.002386 0.030313 170.89 1936.0 1936.0 1936.0 1.0 1.0 0.0 203.0 0.0 0.007158 0.09094 0.0 TAQUAR-SP440-ASSIS--S 0.0 0.0 552.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
547.0 668.0 1.0 0.00227 0.02789 159.16 2286.0 2286.0 2286.0 1.0 1.0 0.0 203.0 0.0 0.00681 0.08367 0.0 TAQUAR-SP440-ALTAPT-S 0.0 0.0 668.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
548.0 643.0 1.0 0.017515 0.073968 2.16 231.0 245.0 231.0 1.0 1.0 0.0 210.0 0.0 0.05254 0.2219 0.0 TAQUAR-SP138-MIRANT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
548.0 643.0 2.0 0.017515 0.073968 2.16 231.0 245.0 231.0 1.0 1.0 0.0 210.0 0.0 0.05254 0.2219 0.0 TAQUAR-SP138-MIRANT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
548.0 4197.0 1.0 0.0197 0.0445 1.189 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.0591 0.1335 0.0 TAQUAR-SP138-PARANA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
548.0 4197.0 2.0 0.0197 0.0445 1.189 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.0591 0.1335 0.0 TAQUAR-SP138-PARANA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
549.0 552.0 1.0 0.00144 0.018294 103.13 2030.0 2286.0 2286.0 1.0 1.0 0.0 203.0 0.0 0.00432 0.05488 0.0 CAPIVA-SP440-ASSIS--S 0.0 0.0 552.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.915 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
550.0 3189.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 CAPIVA-SP138-CAPIVE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
550.0 21911.0 1.0 0.043881 0.10301 2.74 139.0 163.0 139.0 1.0 1.0 0.0 210.0 0.0 0.1316 0.309 0.0 CAPIVA-SP138-PRP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
551.0 889.0 1.0 0.01503 0.08232 27.2 280.0 398.0 398.0 1.0 1.0 0.0 102.0 0.0 0.04509 0.247 0.0 ASSIS2-SP230-LONDRC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
551.0 889.0 2.0 0.02333 0.11417 20.1 237.0 298.0 298.0 1.0 1.0 0.0 205.0 0.0 0.06999 0.3425 0.0 ASSIS2-SP230-LONDRC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
551.0 9892.0 1.0 0.008018 0.044988 15.05 319.0 424.0 424.0 1.0 1.0 0.0 205.0 0.0 0.02405 0.135 0.0 ASSIS2-SP230-ANDIRL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
552.0 561.0 1.0 0.001853 0.023543 132.72 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.005559 0.07063 0.0 ASSIS--SP440-BAURU--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
552.0 570.0 1.0 0.004322 0.054916 309.59 1936.0 1936.0 1936.0 1.0 1.0 0.0 203.0 0.0 0.01297 0.1647 0.0 ASSIS--SP440-SUMARE-S 0.0 0.0 570.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.915 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
554.0 22020.0 2.0 0.020786 0.049259 0.21 73.0 101.0 73.0 1.0 1.0 0.0 210.0 0.0 0.06236 0.1478 0.0 ASSIS--SP088-CMO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
555.0 12020.0 1.0 0.071918 0.16939 0.74 73.0 101.0 73.0 1.0 1.0 0.0 210.0 0.0 0.2158 0.5082 0.0 CANOA1-SP088-CMO-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
555.0 22020.0 1.0 0.071918 0.16939 0.74 73.0 101.0 73.0 1.0 1.0 0.0 210.0 0.0 0.2158 0.5082 0.0 CANOA1-SP088-CMO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
557.0 613.0 1.0 0.083425 0.19649 0.86 121.0 121.0 121.0 1.0 1.0 0.0 210.0 0.0 0.2503 0.5895 0.0 CANOA2-SP088-SALTGR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
559.0 561.0 1.0 0.001334 0.017177 104.01 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.004002 0.05153 0.0 ARARAQ-SP440-BAURU--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
559.0 573.0 1.0 0.001615 0.020916 118.89 1524.0 1829.0 1829.0 1.0 1.0 0.0 203.0 0.0 0.004845 0.06275 0.0 ARARAQ-SP440-PIRACI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
559.0 589.0 1.0 0.001381 0.017096 110.45 2030.0 2400.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.004143 0.05129 0.0 ARARAQ-SP440-ARARAS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
559.0 589.0 2.0 0.00135 0.01666 107.86 2030.0 2400.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00405 0.04998 0.0 ARARAQ-SP440-ARARAS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
560.0 703.0 1.0 0.027315 0.11735 3.3 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.08194 0.352 0.0 ARARAQ-SP138-SCARLO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
560.0 703.0 2.0 0.027315 0.11735 3.3 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.08194 0.352 0.0 ARARAQ-SP138-SCARLO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
560.0 2128.0 1.0 0.0495 0.1687 4.77 191.0 191.0 300.0 1.0 1.0 0.0 208.0 0.0 0.1485 0.5061 0.0 ARARAQ-SP138-LA+ESP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
560.0 2132.0 1.0 0.0085 0.0291 0.82 191.0 191.0 206.0 1.0 1.0 0.0 208.0 0.0 0.0255 0.0873 0.0 ARARAQ-SP138-PA+LUP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
560.0 2132.0 2.0 0.0032 0.0169 0.49 191.0 191.0 206.0 1.0 1.0 0.0 208.0 0.0 0.0096 0.0507 0.0 ARARAQ-SP138-PA+LUP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
560.0 2132.0 3.0 0.00334 0.01641 0.506 188.0 191.0 139.0 1.0 1.0 0.0 208.0 0.0 0.01002 0.04923 0.0 ARARAQ-SP138-PA+LUP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
560.0 2142.0 1.0 0.0104 0.038 0.94 191.0 191.0 191.0 1.0 1.0 0.0 208.0 0.0 0.0312 0.114 0.0 ARARAQ-SP138-UIRAPU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
560.0 4256.0 1.0 0.01294 0.04151 1.166 103.0 129.0 128.0 1.0 1.0 0.0 208.0 0.0 0.03882 0.1245 0.0 ARARAQ-SP138-IESA---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
561.0 414.0 1.0 0.00291 0.03608 233.52 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00873 0.1082 0.0 BAURU--SP440-OESTE--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
561.0 478.0 1.0 0.00231 0.02786 182.66 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00693 0.08358 0.0 BAURU--SP440-BAGUAC-S 561.0 1.0 0.0 0.0 0.0 0.0 -0.915 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
561.0 478.0 2.0 0.00231 0.02786 182.66 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00693 0.08358 0.0 BAURU--SP440-BAGUAC-S 561.0 1.0 0.0 0.0 0.0 0.0 -1.83 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
561.0 527.0 1.0 0.002806 0.034982 226.44 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.008418 0.1049 0.0 BAURU--SP440-SALTO--S 0.0 0.0 527.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.915 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
561.0 584.0 1.0 0.003008 0.037503 242.76 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.009024 0.1125 0.0 BAURU--SP440-CABREU-S 0.0 0.0 584.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.915 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
561.0 7734.0 1.0 0.000617 0.007646 49.275 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00185 0.02294 0.0 BAURU--SP440-BRACEL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
562.0 2147.0 1.0 0.0012 0.0061 0.18 143.0 143.0 150.0 1.0 1.0 0.0 209.0 0.0 0.0036 0.0183 0.0 BAURU--SP138-BAUR---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
562.0 2147.0 2.0 0.00119 0.00607 0.175 115.0 115.0 115.0 1.0 1.0 0.0 209.0 0.0 0.00357 0.01821 0.0 BAURU--SP138-BAUR---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
562.0 2174.0 2.0 0.0139 0.0359 0.88 103.0 129.0 80.0 1.0 1.0 0.0 209.0 0.0 0.0417 0.1077 0.0 BAURU--SP138-TR.BRA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
563.0 567.0 1.0 0.002299 0.030238 164.01 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.006897 0.09071 0.0 RIBPRE-SP440-SBARBA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
564.0 2268.0 2.0 0.0102 0.0548 1.69 188.0 191.0 191.0 1.0 1.0 0.0 208.0 0.0 0.0306 0.1644 0.0 RIBPRE-SP138-IGUAPE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
564.0 2274.0 1.0 0.0058 0.0314 0.97 188.0 192.0 191.0 1.0 1.0 0.0 208.0 0.0 0.0174 0.0942 0.0 RIBPRE-SP138-LEAO13-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
564.0 9643.0 1.0 0.007115 0.01716 0.41 140.0 140.0 140.0 1.0 1.0 0.0 208.0 0.0 0.02134 0.05148 0.0 RIBPRE-SP138-PEDR--BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
564.0 12004.0 1.0 0.016866 0.11468 6.072 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.0506 0.344 0.0 RIBPRE-SP138-SPQ-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
564.0 12263.0 1.0 0.018228 0.044862 1.199 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.05468 0.1346 0.0 RIBPRE-SP138-CRA-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
564.0 22004.0 2.0 0.016866 0.11468 6.072 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.0506 0.344 0.0 RIBPRE-SP138-SPQ-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
564.0 22263.0 2.0 0.018228 0.044862 1.199 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.05468 0.1346 0.0 RIBPRE-SP138-CRA-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
565.0 589.0 1.0 0.00078 0.00964 62.43 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00234 0.02892 0.0 MMIRI3-SP440-ARARAS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
565.0 593.0 1.0 0.002309 0.028575 184.87 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.006927 0.08573 0.0 MMIRI3-SP440-S.ANGE-S 0.0 0.0 593.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.915 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
566.0 695.0 1.0 0.007 0.0329 0.94 143.0 150.0 143.0 1.0 1.0 0.0 208.0 0.0 0.021 0.0987 0.0 MMRIM3-SP138-MGUACU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
566.0 695.0 2.0 0.007 0.0329 0.94 143.0 191.0 143.0 1.0 1.0 0.0 208.0 0.0 0.021 0.0987 0.0 MMRIM3-SP138-MGUACU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
566.0 11955.0 1.0 0.011067 0.039808 1.11 97.0 133.0 97.0 1.0 1.0 0.0 208.0 0.0 0.0332 0.1194 0.0 MMRIM3-SP138-MHL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
566.0 13109.0 1.0 0.005614 0.023731 0.69 191.0 210.0 191.0 1.0 1.0 0.0 208.0 0.0 0.01684 0.07119 0.0 MMRIM3-SP138-IAU-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
566.0 21955.0 2.0 0.011067 0.039808 1.11 97.0 133.0 97.0 1.0 1.0 0.0 208.0 0.0 0.0332 0.1194 0.0 MMRIM3-SP138-MHL-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
566.0 23109.0 2.0 0.005614 0.023731 0.69 191.0 210.0 191.0 1.0 1.0 0.0 208.0 0.0 0.01684 0.07119 0.0 MMRIM3-SP138-IAU-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
567.0 570.0 1.0 0.000287 0.003587 20.24 1524.0 1524.0 97.0 1.0 1.0 0.0 203.0 0.0 0.000861 0.01076 0.0 SBARBA-SP440-SUMARE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
567.0 573.0 1.0 0.000308 0.003934 22.59 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.000924 0.0118 0.0 SBARBA-SP440-PIRACI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
568.0 2122.0 1.0 0.0022 0.0121 0.363 188.0 191.0 365.0 1.0 1.0 0.0 207.0 0.0 0.0066 0.0363 0.0 SBARBA-SP138-ES+YCC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
568.0 2145.0 1.0 0.0038 0.021 0.631 172.0 172.0 25.0 1.0 1.0 0.0 207.0 0.0 0.0114 0.063 0.0 SBARBA-SP138-CILLOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
568.0 2185.0 1.0 0.00522 0.01694 0.48 179.0 210.0 179.0 1.0 1.0 0.0 207.0 0.0 0.01566 0.05082 0.0 SBARBA-SP138-BAR+RO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
568.0 2191.0 1.0 0.0039 0.0212 0.65 121.0 131.0 315.0 1.0 1.0 0.0 207.0 0.0 0.0117 0.0636 0.0 SBARBA-SP138-CARIOB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
568.0 2191.0 2.0 0.0039 0.0212 0.65 121.0 131.0 300.0 1.0 1.0 0.0 207.0 0.0 0.0117 0.0636 0.0 SBARBA-SP138-CARIOB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
568.0 2191.0 3.0 0.0085 0.0213 0.57 188.0 225.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0255 0.0639 0.0 SBARBA-SP138-CARIOB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
568.0 2212.0 1.0 0.0061 0.0152 0.4 121.0 131.0 121.0 1.0 1.0 0.0 207.0 0.0 0.0183 0.0456 0.0 SBARBA-SP138-JARDIM-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
568.0 11592.0 1.0 0.004006 0.014409 0.4 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.01202 0.04323 0.0 SBARBA-SP138-DOO-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
568.0 22592.0 2.0 0.004006 0.014409 0.4 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.01202 0.04323 0.0 SBARBA-SP138-DOO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
570.0 574.0 1.0 0.00062 0.008021 45.74 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00186 0.02406 0.0 SUMARE-SP440-B.JARD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
571.0 2173.0 1.0 0.01691 0.06114 1.507 125.0 179.0 125.0 1.0 1.0 0.0 207.0 0.0 0.05073 0.1834 0.0 SUMARE-SP138-VETROT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
571.0 2215.0 1.0 0.00538 0.01946 0.479 125.0 179.0 125.0 1.0 1.0 0.0 207.0 0.0 0.01614 0.05838 0.0 SUMARE-SP138-MONTEM-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
571.0 2219.0 1.0 0.007595 0.039586 1.184 191.0 229.0 191.0 1.0 1.0 0.0 207.0 0.0 0.02278 0.1188 0.0 SUMARE-SP138-N.APA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
571.0 2219.0 2.0 0.0048 0.0244 0.73 191.0 229.0 191.0 1.0 1.0 0.0 207.0 0.0 0.0144 0.0732 0.0 SUMARE-SP138-N.APA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
571.0 2307.0 1.0 0.00452 0.022718 0.689 191.0 229.0 191.0 1.0 1.0 0.0 207.0 0.0 0.01356 0.06815 0.0 SUMARE-SP138-HORTOL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
571.0 4287.0 1.0 0.0048 0.0244 0.73 191.0 229.0 191.0 1.0 1.0 0.0 207.0 0.0 0.0144 0.0732 0.0 SUMARE-SP138-N.APA1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
572.0 559.0 1.0 0.002197 0.026211 169.68 2030.0 2088.0 2088.0 1.0 1.0 0.0 203.0 0.0 0.006591 0.07863 0.0 MIRASS-SP440-ARARAQ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
572.0 559.0 2.0 0.002197 0.026211 169.68 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.006591 0.07863 0.0 MIRASS-SP440-ARARAQ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
574.0 584.0 1.0 0.000308 0.003863 24.46 2030.0 2448.0 2030.0 1.0 1.0 0.0 203.0 0.0 0.000924 0.01159 0.0 B.JARD-SP440-CABREU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
574.0 610.0 1.0 0.00078 0.00961 57.56 1856.0 2042.0 1856.0 1.0 1.0 0.0 203.0 0.0 0.00234 0.02883 0.0 B.JARD-SP440-F.DIAS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
575.0 11953.0 1.0 0.003151 0.014075 0.41 150.0 150.0 150.0 1.0 1.0 0.0 207.0 0.0 0.009453 0.04223 0.0 B.JARD-SP138-PGM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
575.0 21953.0 2.0 0.003151 0.014075 0.41 150.0 150.0 150.0 1.0 1.0 0.0 207.0 0.0 0.009453 0.04223 0.0 B.JARD-SP138-PGM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
577.0 6606.0 1.0 0.00655 0.01342 0.359 103.0 144.0 103.0 1.0 1.0 0.0 207.0 0.0 0.01965 0.04026 0.0 PIRACI-SP138-HYUNDA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
577.0 22224.0 1.0 0.00513 0.026829 0.732 249.0 249.0 249.0 1.0 1.0 0.0 207.0 0.0 0.01539 0.08049 0.0 PIRACI-SP138-PIR-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
578.0 541.0 1.0 0.000395 0.001669 0.05 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.001185 0.005007 0.0 JPTR1Y-SP138-JUPIA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
578.0 1905.0 1.0 0.003669 0.009478 0.26 80.0 80.0 80.0 1.0 1.0 0.0 209.0 0.0 0.01101 0.02843 0.0 JPTR1Y-SP138-ANC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
578.0 1907.0 1.0 0.00226 0.009536 0.28 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.00678 0.02861 0.0 JPTR1Y-SP138-CAS-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
579.0 541.0 1.0 0.000395 0.001669 0.05 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.001185 0.005007 0.0 JPTR2Y-SP138-JUPIA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
579.0 1944.0 1.0 0.00226 0.009536 0.28 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.00678 0.02861 0.0 JPTR2Y-SP138-CAS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
579.0 1945.0 1.0 0.003669 0.009478 0.26 80.0 80.0 80.0 1.0 1.0 0.0 209.0 0.0 0.01101 0.02843 0.0 JPTR2Y-SP138-ANC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
580.0 4598.0 1.0 0.00139 0.03089 460.88 2992.0 3793.0 2400.0 1.0 1.0 0.0 202.0 0.0 0.00417 0.09267 0.0 AS-MA1-SP500-MARIM2-S 580.0 0.0 4598.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
581.0 9102.0 1.0 0.000661 0.008188 49.61 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.001983 0.02456 0.0 EMBUGU-SP440-SOLVAY-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
582.0 471.0 1.0 0.001592 0.014225 24.94 896.0 956.0 956.0 1.0 1.0 0.0 204.0 0.0 0.004776 0.04268 0.0 EMBUGU-SP345-BAIXAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
582.0 474.0 1.0 0.001917 0.016989 29.71 912.0 1103.0 1103.0 1.0 1.0 0.0 204.0 0.0 0.005751 0.05097 0.0 EMBUGU-SP345-SUL----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
583.0 3483.0 1.0 0.022218 0.10038 4.061 206.0 242.0 242.0 1.0 1.0 0.0 206.0 0.0 0.06665 0.3011 0.0 EMBUG--SP138-SABESP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
583.0 3483.0 2.0 0.022218 0.10038 4.061 206.0 242.0 242.0 1.0 1.0 0.0 206.0 0.0 0.06665 0.3011 0.0 EMBUG--SP138-SABESP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
584.0 585.0 1.0 0.00024 0.0031 18.57 1524.0 1829.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00072 0.0093 0.0 CABREU-SP440-GERDAU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
585.0 586.0 1.0 0.000395 0.004939 29.84 2030.0 2286.0 2286.0 1.0 1.0 0.0 203.0 0.0 0.001185 0.01482 0.0 GERDAU-SP440-JANDIR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
586.0 581.0 1.0 0.00053 0.00668 40.38 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00159 0.02004 0.0 JANDIR-SP440-EMBUGU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
587.0 692.0 1.0 0.01142 0.05157 1.504 212.0 242.0 212.0 1.0 1.0 0.0 208.0 0.0 0.03426 0.1547 0.0 ARARA--SP138-LIME-1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
587.0 692.0 2.0 0.01142 0.05157 1.504 212.0 242.0 212.0 1.0 1.0 0.0 208.0 0.0 0.03426 0.1547 0.0 ARARA--SP138-LIME-1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
587.0 11932.0 1.0 0.003002 0.012691 0.37 206.0 235.0 206.0 1.0 1.0 0.0 208.0 0.0 0.009006 0.03807 0.0 ARARA--SP138-AR2-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
587.0 21932.0 2.0 0.003002 0.012691 0.37 206.0 235.0 206.0 1.0 1.0 0.0 208.0 0.0 0.009006 0.03807 0.0 ARARA--SP138-AR2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
588.0 3478.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 48.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 JANDI--SP088-JAD----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
589.0 413.0 1.0 0.000724 0.008914 57.68 2030.0 2448.0 2448.0 1.0 1.0 0.0 203.0 0.0 0.002172 0.02674 0.0 ARARAS-SP440-REPLAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
590.0 607.0 1.0 0.0043 0.0239 8.47 577.0 577.0 577.0 1.0 1.0 0.0 205.0 0.0 0.0129 0.0717 0.0 CABREU-SP230-CBA----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
590.0 607.0 2.0 0.0043 0.0239 8.47 577.0 577.0 577.0 1.0 1.0 0.0 205.0 0.0 0.0129 0.0717 0.0 CABREU-SP230-CBA----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
591.0 17644.0 1.0 0.001863 0.004448 0.114 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.005589 0.01334 0.0 CABREU-SP138-ZAR_1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
591.0 27644.0 2.0 0.001863 0.004448 0.114 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.005589 0.01334 0.0 CABREU-SP138-ZAR_2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
593.0 413.0 1.0 0.001775 0.021931 141.96 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.005325 0.06579 0.0 S.ANGE-SP440-REPLAN-S 593.0 1.0 0.0 0.0 1.0 0.0 -0.915 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
593.0 453.0 1.0 0.000427 0.005496 33.34 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.001281 0.01649 0.0 S.ANGE-SP440-AGUAZU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
595.0 11708.0 1.0 0.007149 0.018768 0.48 108.0 130.0 108.0 1.0 1.0 0.0 207.0 0.0 0.02145 0.0563 0.0 S.ANGE-SP138-PTM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
595.0 22708.0 2.0 0.007149 0.018768 0.48 108.0 130.0 108.0 1.0 1.0 0.0 207.0 0.0 0.02145 0.0563 0.0 S.ANGE-SP138-PTM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
596.0 4232.0 1.0 0.00466 0.02009 0.518 216.0 253.0 216.0 1.0 1.0 0.0 209.0 0.0 0.01398 0.06027 0.0 MIRAS2-SP138-TIE-MI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
596.0 7839.0 1.0 0.00466 0.02009 0.518 216.0 253.0 216.0 1.0 1.0 0.0 209.0 0.0 0.01398 0.06027 0.0 MIRAS2-SP138-MIR-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
596.0 14231.0 1.0 0.0066 0.0265 0.79 216.0 253.0 216.0 1.0 1.0 0.0 209.0 0.0 0.0198 0.0795 0.0 MIRAS2-SP138-AER-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
596.0 24231.0 1.0 0.0066 0.0265 0.79 216.0 253.0 216.0 1.0 1.0 0.0 209.0 0.0 0.0198 0.0795 0.0 MIRAS2-SP138-AER-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
598.0 9608.0 1.0 0.00181 0.0314 349.38 2399.0 3100.0 2399.0 1.0 1.0 0.0 202.0 0.0 0.00543 0.0942 0.0 TAUBAT-SP500-N.IGUA-R 598.0 0.0 9608.0 0.0 1.0 0.0 -0.735 1.0 0.0 -0.735 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
599.0 610.0 1.0 0.00132 0.01628 96.93 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.00396 0.04884 0.0 TAUBAT-SP440-F.DIAS-S 599.0 1.0 0.0 0.0 1.0 0.0 -1.83 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
600.0 458.0 1.0 0.004236 0.027777 10.24 478.0 478.0 478.0 1.0 1.0 0.0 205.0 0.0 0.01271 0.08333 0.0 TAUBAT-SP230-APAREC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
600.0 9123.0 1.0 0.002619 0.017176 6.33 686.0 797.0 797.0 1.0 1.0 0.0 205.0 0.0 0.007857 0.05153 0.0 TAUBAT-SP230-GV-BRA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
605.0 11901.0 1.0 0.021432 0.090839 2.62 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.0643 0.2725 0.0 MO-GUA-SP138-CRD-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
608.0 581.0 1.0 0.000802 0.009943 64.36 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.002406 0.02983 0.0 CBA----SP440-EMBUGU-S 0.0 0.0 581.0 1.0 0.0 0.0 0.0 1.0 0.0 -1.83 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
609.0 7057.0 1.0 0.00162 0.02569 382.24 2910.0 3668.0 2400.0 1.0 1.0 0.0 202.0 0.0 0.00486 0.07707 0.0 F.DIAS-SP500-ARARQ2-S 609.0 0.0 7057.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
609.0 9605.0 1.0 0.00199 0.03081 478.75 2598.0 3464.0 2220.0 1.0 1.0 0.0 202.0 0.0 0.00597 0.09243 0.0 F.DIAS-SP500-T.RIO--R 609.0 0.0 9605.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
610.0 574.0 2.0 0.00118 0.01508 92.563 2030.0 2030.0 2030.0 1.0 1.0 0.0 203.0 0.0 0.00354 0.04524 0.0 F.DIAS-SP440-B.JARD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
612.0 615.0 1.0 0.005617 0.031248 10.41 325.0 447.0 447.0 1.0 1.0 0.0 205.0 0.0 0.01685 0.09374 0.0 SALTGR-SP230-CHAVAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
613.0 12045.0 1.0 0.04655 0.10964 0.48 76.2 76.2 76.2 1.0 1.0 0.0 210.0 0.0 0.1396 0.3289 0.0 SALTGR-SP088-OU1-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
613.0 22045.0 1.0 0.046542 0.10968 0.48 76.0 76.0 76.0 1.0 1.0 0.0 210.0 0.0 0.1396 0.329 0.0 SALTGR-SP088-OU1-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
615.0 625.0 3.0 0.025201 0.13339 22.86 200.0 265.0 265.0 1.0 1.0 0.0 205.0 0.0 0.0756 0.4002 0.0 CHAVAN-SP230-BOTUCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
615.0 625.0 4.0 0.018356 0.096929 31.37 573.0 671.0 671.0 1.0 1.0 0.0 205.0 0.0 0.05507 0.2908 0.0 CHAVAN-SP230-BOTUCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
615.0 641.0 1.0 0.005173 0.029551 9.16 319.0 382.0 1300.0 1.0 1.0 0.0 205.0 0.0 0.01552 0.08865 0.0 CHAVAN-SP230-PIRAJU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
616.0 9117.0 1.0 0.1008 0.2268 1.09 61.0 61.0 61.0 1.0 1.0 0.0 210.0 0.0 0.3024 0.6804 0.0 CHAVAN-SP088-IPAUS--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
616.0 12036.0 1.0 0.10994 0.24736 1.18 61.0 61.0 61.0 1.0 1.0 0.0 210.0 0.0 0.3298 0.7421 0.0 CHAVAN-SP088-BCM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
618.0 629.0 1.0 0.004428 0.025327 8.26 325.0 447.0 447.0 1.0 1.0 0.0 205.0 0.0 0.01328 0.07598 0.0 JURUMI-SP230-AVARE--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
618.0 641.0 1.0 0.002846 0.016211 4.92 325.0 447.0 447.0 1.0 1.0 0.0 205.0 0.0 0.008538 0.04863 0.0 JURUMI-SP230-PIRAJU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
620.0 12028.0 1.0 0.026 0.0686 1.75 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.078 0.2058 0.0 JURUMI-SP138-ITI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
620.0 22028.0 2.0 0.026 0.0686 1.75 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.078 0.2058 0.0 JURUMI-SP138-ITI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
621.0 11628.0 1.0 0.044084 0.10351 2.75 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.1323 0.3105 0.0 ITARA2-SP138-CMG-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
621.0 22628.0 2.0 0.044084 0.10351 2.75 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.1323 0.3105 0.0 ITARA2-SP138-CMG-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
622.0 17642.0 1.0 0.004 0.010324 0.256 108.0 130.0 108.0 1.0 1.0 0.0 211.0 0.0 0.012 0.03097 0.0 ITAPEV-SP138-ITV_Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
622.0 27642.0 2.0 0.004 0.010324 0.256 108.0 130.0 108.0 1.0 1.0 0.0 211.0 0.0 0.012 0.03097 0.0 ITAPEV-SP138-ITV_Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
623.0 625.0 1.0 0.02191 0.11616 19.92 200.0 265.0 265.0 1.0 1.0 0.0 205.0 0.0 0.06573 0.3485 0.0 CBONIT-SP230-BOTUCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
624.0 747.0 1.0 0.093314 0.2462 6.33 80.0 108.0 80.0 1.0 1.0 0.0 211.0 0.0 0.2799 0.7386 0.0 CBONIT-SP138-REGIST-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
624.0 747.0 2.0 0.093314 0.2462 6.33 80.0 108.0 80.0 1.0 1.0 0.0 211.0 0.0 0.2799 0.7386 0.0 CBONIT-SP138-REGIST-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
624.0 3942.0 1.0 0.020898 0.053938 1.34 95.0 139.0 239.0 1.0 1.0 0.0 211.0 0.0 0.06269 0.1618 0.0 CBONIT-SP138-RGRAND-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
624.0 13943.0 1.0 0.0321 0.08285 2.058 95.0 139.0 95.0 1.0 1.0 0.0 211.0 0.0 0.0963 0.2486 0.0 CBONIT-SP138-GUP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
624.0 17642.0 1.0 0.0511 0.13418 3.474 108.0 130.0 108.0 1.0 1.0 0.0 211.0 0.0 0.1533 0.4025 0.0 CBONIT-SP138-ITV_Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
624.0 23943.0 2.0 0.0321 0.08285 2.058 95.0 139.0 95.0 1.0 1.0 0.0 211.0 0.0 0.0963 0.2486 0.0 CBONIT-SP138-GUP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
624.0 27642.0 2.0 0.0511 0.13418 3.474 108.0 130.0 108.0 1.0 1.0 0.0 211.0 0.0 0.1533 0.4025 0.0 CBONIT-SP138-ITV_Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
625.0 2035.0 1.0 0.009067 0.05201 17.01 319.0 319.0 319.0 1.0 1.0 0.0 205.0 0.0 0.0272 0.156 0.0 BOTUCA-SP230-CERQU3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
626.0 2150.0 1.0 0.01 0.02324 0.585 143.0 168.0 80.0 1.0 1.0 0.0 215.0 0.0 0.03 0.06972 0.0 BOTUCA-SP138-BOTUC-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
626.0 2150.0 2.0 0.00999 0.02285 0.596 151.0 151.0 17.0 1.0 1.0 0.0 211.0 0.0 0.02997 0.06855 0.0 BOTUCA-SP138-BOTUC-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
629.0 625.0 1.0 0.006535 0.037315 12.02 319.0 319.0 319.0 1.0 1.0 0.0 205.0 0.0 0.01961 0.1119 0.0 AVARE--SP230-BOTUCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
633.0 562.0 1.0 0.021361 0.090192 2.64 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.06408 0.2706 0.0 BARIRI-SP138-BAURU--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
633.0 562.0 2.0 0.021361 0.090192 2.64 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.06408 0.2706 0.0 BARIRI-SP138-BAURU--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
633.0 634.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0001 0.0 BARIRI-SP138-BARI-A-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
634.0 11650.0 1.0 0.014521 0.061321 1.79 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.04356 0.184 0.0 BARI-A-SP138-JAU-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
634.0 22650.0 2.0 0.014521 0.061321 1.79 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.04356 0.184 0.0 BARI-A-SP138-JAU-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
635.0 2110.0 1.0 0.00415 0.01288 0.365 179.0 210.0 179.0 1.0 1.0 0.0 215.0 0.0 0.01245 0.03864 0.0 BBONIT-SP138-BBO+US-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
635.0 7886.0 1.0 0.0194 0.0619 1.64 179.0 210.0 179.0 1.0 1.0 0.0 208.0 0.0 0.0582 0.1857 0.0 BBONIT-SP138-C.LIVR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
635.0 9650.0 1.0 0.00615 0.01914 0.539 179.0 210.0 179.0 1.0 1.0 0.0 208.0 0.0 0.01845 0.05742 0.0 BBONIT-SP138-BARRA-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
635.0 11631.0 1.0 0.024465 0.10332 3.01 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.0734 0.31 0.0 BBONIT-SP138-AUX-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
635.0 11686.0 1.0 0.01243 0.052493 1.53 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.03729 0.1575 0.0 BBONIT-SP138-DCO-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
635.0 22631.0 2.0 0.024465 0.10332 3.01 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.0734 0.31 0.0 BBONIT-SP138-AUX-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
635.0 22686.0 2.0 0.01243 0.052493 1.53 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.03729 0.1575 0.0 BBONIT-SP138-DCO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
636.0 2123.0 1.0 0.0231 0.0347 0.05 22.0 25.0 80.0 1.0 1.0 0.0 208.0 0.0 0.0693 0.1041 0.0 BBONIT-SP069-IG.TIE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
638.0 3154.0 1.0 0.0036 0.001 0.19 96.0 115.0 115.0 1.0 1.0 0.0 209.0 0.0 0.0108 0.003 0.0 CATAN2-SP138-CATAN-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
638.0 13167.0 1.0 0.020278 0.052379 1.39 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.06083 0.1571 0.0 CATAN2-SP138-ITJ-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
638.0 23167.0 2.0 0.020278 0.052379 1.39 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.06083 0.1571 0.0 CATAN2-SP138-ITJ-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
639.0 4138.0 1.0 0.0545 0.14067 3.494 139.0 163.0 139.0 1.0 1.0 0.0 210.0 0.0 0.1635 0.422 0.0 DRACE1-SP138-CASTI-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
639.0 4190.0 1.0 0.0356 0.0934 2.4 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.1068 0.2802 0.0 DRACE1-SP138-CENI--BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
639.0 17643.0 1.0 0.006216 0.026246 0.77 206.0 242.0 206.0 1.0 1.0 0.0 210.0 0.0 0.01865 0.07874 0.0 DRACE1-SP138-JUN_1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
639.0 27643.0 2.0 0.006216 0.026246 0.77 206.0 242.0 206.0 1.0 1.0 0.0 210.0 0.0 0.01865 0.07874 0.0 DRACE1-SP138-JUN_2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
640.0 460.0 1.0 0.027238 0.11501 3.36 206.0 242.0 206.0 1.0 1.0 0.0 210.0 0.0 0.08171 0.345 0.0 FLORID-SP138-RVERME-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
640.0 670.0 1.0 0.000825 0.005322 0.301 411.0 478.0 411.0 1.0 1.0 0.0 210.0 0.0 0.002475 0.01597 0.0 FLORID-SP138-ALTAPT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
640.0 670.0 2.0 0.000825 0.005322 0.301 411.0 478.0 411.0 1.0 1.0 0.0 210.0 0.0 0.002475 0.01597 0.0 FLORID-SP138-ALTAPT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
640.0 4136.0 1.0 0.0122 0.03149 0.782 139.0 163.0 13.0 1.0 1.0 0.0 210.0 0.0 0.0366 0.09447 0.0 FLORID-SP138-FLORAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
640.0 22678.0 2.0 0.040898 0.096028 2.55 139.0 163.0 139.0 1.0 1.0 0.0 210.0 0.0 0.1227 0.2881 0.0 FLORID-SP138-ORI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
642.0 3177.0 1.0 0.0653 0.1105 0.16 31.0 38.0 111.0 1.0 1.0 0.0 210.0 0.0 0.1959 0.3315 0.0 FLORID-SP069-ADAMANBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
643.0 4188.0 1.0 0.029104 0.13383 3.91 115.0 159.0 115.0 1.0 1.0 0.0 210.0 0.0 0.08731 0.4015 0.0 MIRANT-SP138-U.ALCI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
643.0 11913.0 1.0 0.051839 0.12172 3.24 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.1555 0.3652 0.0 MIRANT-SP138-PVE-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
643.0 11975.0 1.0 0.031326 0.14528 4.24 115.0 159.0 115.0 1.0 1.0 0.0 210.0 0.0 0.09398 0.4358 0.0 MIRANT-SP138-P35-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
643.0 21913.0 2.0 0.051839 0.12172 3.24 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.1555 0.3652 0.0 MIRANT-SP138-PVE-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
643.0 21975.0 2.0 0.031326 0.14528 4.24 115.0 159.0 115.0 1.0 1.0 0.0 210.0 0.0 0.09398 0.4358 0.0 MIRANT-SP138-P35-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
645.0 11644.0 1.0 0.002995 0.012646 0.37 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.008985 0.03794 0.0 IBITIN-SP138-IBT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
645.0 16586.0 1.0 0.001159 0.002993 0.08 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.003477 0.008979 0.0 IBITIN-SP138-IAC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
645.0 22644.0 2.0 0.002995 0.012646 0.37 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.008985 0.03794 0.0 IBITIN-SP138-IBT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
645.0 26586.0 2.0 0.001159 0.002993 0.08 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.003477 0.008979 0.0 IBITIN-SP138-IAC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
647.0 543.0 1.0 0.024652 0.10597 2.98 196.0 196.0 196.0 1.0 1.0 0.0 209.0 0.0 0.07396 0.3179 0.0 ISOLTE-SP138-3IRMAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
647.0 543.0 2.0 0.024652 0.10597 2.98 191.0 196.0 196.0 1.0 1.0 0.0 209.0 0.0 0.07396 0.3179 0.0 ISOLTE-SP138-3IRMAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
647.0 1914.0 1.0 0.006799 0.015963 0.42 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0204 0.04789 0.0 ISOLTE-SP138-SEL-1Y-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
647.0 1938.0 1.0 0.006799 0.015963 0.42 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0204 0.04789 0.0 ISOLTE-SP138-SEL-2Y-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
647.0 7833.0 1.0 0.021474 0.051232 1.32 136.0 136.0 136.0 1.0 1.0 0.0 209.0 0.0 0.06442 0.1537 0.0 ISOLTE-SP138-INTERB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
647.0 21909.0 2.0 0.040928 0.097645 2.51 136.0 136.0 136.0 1.0 1.0 0.0 209.0 0.0 0.1228 0.2929 0.0 ISOLTE-SP138-PBT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
648.0 11910.0 1.0 0.031892 0.076087 1.95 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.09568 0.2283 0.0 PIONE2-SP138-PDO-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
649.0 3878.0 1.0 0.0379 0.0978 2.429 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1137 0.2934 0.0 JALES--SP138-SFESUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
649.0 3878.0 2.0 0.0379 0.0978 2.429 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1137 0.2934 0.0 JALES--SP138-SFESUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
649.0 7628.0 1.0 0.0062 0.02814 0.71 249.0 293.0 249.0 1.0 1.0 0.0 209.0 0.0 0.0186 0.08442 0.0 JALES--SP138-BHORA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
649.0 7628.0 2.0 0.0062 0.02814 0.71 249.0 293.0 249.0 1.0 1.0 0.0 209.0 0.0 0.0186 0.08442 0.0 JALES--SP138-BHORA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
649.0 17641.0 1.0 0.0167 0.043103 1.071 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.0501 0.1293 0.0 JALES--SP138-EOE_Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
649.0 27641.0 2.0 0.0167 0.043103 1.071 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.0501 0.1293 0.0 JALES--SP138-EOE_Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
652.0 17800.0 1.0 0.032983 0.15305 4.47 115.0 159.0 159.0 1.0 1.0 0.0 209.0 0.0 0.09895 0.4592 0.0 NAVANH-SP138-JB2-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
652.0 22654.0 2.0 0.019163 0.088922 2.59 115.0 150.0 115.0 1.0 1.0 0.0 209.0 0.0 0.05749 0.2668 0.0 NAVANH-SP138-PNT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
652.0 27800.0 2.0 0.032983 0.15305 4.47 115.0 159.0 159.0 1.0 1.0 0.0 209.0 0.0 0.09895 0.4592 0.0 NAVANH-SP138-JB2-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
655.0 2300.0 1.0 0.2312 0.3481 0.474 30.0 37.0 54.0 1.0 1.0 0.0 209.0 0.0 0.6936 1.044 0.0 PENAPO-SP069-BARBOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
655.0 2305.0 1.0 0.1053 0.1778 0.258 32.0 32.0 25.0 1.0 1.0 0.0 209.0 0.0 0.3159 0.5334 0.0 PENAPO-SP069-BR+GLI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
657.0 1098.0 1.0 0.0114 0.0503 1.41 140.0 176.0 151.0 1.0 1.0 0.0 210.0 0.0 0.0342 0.1509 0.0 PPRI-A-SP138-TRAVRP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
658.0 546.0 1.0 0.009916 0.04601 1.34 115.0 150.0 115.0 1.0 1.0 0.0 210.0 0.0 0.02975 0.138 0.0 PPRI-B-SP138-ROSANA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
659.0 11915.0 1.0 0.004056 0.010476 0.28 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.01217 0.03143 0.0 PPRUDE-SP138-PP4-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
659.0 21915.0 2.0 0.004056 0.010476 0.28 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.01217 0.03143 0.0 PPRUDE-SP138-PP4-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
661.0 11671.0 1.0 0.009607 0.04458 1.3 115.0 159.0 159.0 1.0 1.0 0.0 209.0 0.0 0.02882 0.1337 0.0 PROMIS-SP138-UBR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
661.0 12171.0 1.0 0.0199 0.0673 1.903 128.0 162.0 128.0 1.0 1.0 0.0 209.0 0.0 0.0597 0.2019 0.0 PROMIS-SP138-PRO-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
661.0 21671.0 2.0 0.009607 0.04458 1.3 115.0 159.0 115.0 1.0 1.0 0.0 209.0 0.0 0.02882 0.1337 0.0 PROMIS-SP138-UBR-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
661.0 22171.0 1.0 0.0199 0.0673 1.903 128.0 162.0 128.0 1.0 1.0 0.0 209.0 0.0 0.0597 0.2019 0.0 PROMIS-SP138-PRO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
663.0 3171.0 1.0 0.0089 0.0224 0.1 53.0 66.0 150.0 1.0 1.0 0.0 210.0 0.0 0.0267 0.0672 0.0 PPRUDE-SP088-PRUDE1PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
663.0 3171.0 2.0 0.0089 0.0224 0.1 53.0 66.0 853.0 1.0 1.0 0.0 210.0 0.0 0.0267 0.0672 0.0 PPRUDE-SP088-PRUDE1PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
663.0 11921.0 1.0 0.073063 0.15661 0.63 44.0 50.0 44.0 1.0 1.0 0.0 210.0 0.0 0.2192 0.4698 0.0 PPRUDE-SP088-MTN-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
663.0 21921.0 1.0 0.073063 0.15661 0.63 44.0 55.0 44.0 1.0 1.0 0.0 210.0 0.0 0.2192 0.4698 0.0 PPRUDE-SP088-MTN-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
665.0 2331.0 1.0 0.0103 0.0286 0.73 216.0 253.0 216.0 1.0 1.0 0.0 209.0 0.0 0.0309 0.0858 0.0 SJRPRE-SP138-SJRPR--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
665.0 4230.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 7.071e-05 7.071e-05 0.0 SJRPRE-SP138-SJRPR2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
665.0 4260.0 2.0 0.00557 0.02032 0.501 216.0 253.0 216.0 1.0 1.0 0.0 209.0 0.0 0.01671 0.06096 0.0 SJRPRE-SP138-AUSTA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
665.0 13427.0 1.0 0.0058 0.02622 0.729 115.0 159.0 115.0 1.0 1.0 0.0 209.0 0.0 0.0174 0.07866 0.0 SJRPRE-SP138-BBA-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
665.0 23427.0 2.0 0.0058 0.02622 0.729 115.0 159.0 115.0 1.0 1.0 0.0 209.0 0.0 0.0174 0.07866 0.0 SJRPRE-SP138-BBA-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
666.0 3194.0 1.0 0.002067 0.003874 0.15 65.0 93.0 65.0 1.0 1.0 0.0 210.0 0.0 0.006201 0.01162 0.0 PARAP2-SP088-PARAGU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
666.0 19518.0 1.0 0.036383 0.077983 0.31 44.0 60.0 44.0 1.0 1.0 0.0 210.0 0.0 0.1091 0.2339 0.0 PARAP2-SP088-MCI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
666.0 29518.0 1.0 0.036383 0.077983 0.31 44.0 60.0 44.0 1.0 1.0 0.0 210.0 0.0 0.1091 0.2339 0.0 PARAP2-SP088-MCI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
666.0 45149.0 1.0 0.0 0.0001 0.0 999.0 999.0 999.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 PARAP2-SP088-PARAG-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
667.0 551.0 1.0 0.0078 0.0391 7.372 345.0 402.0 402.0 1.0 1.0 0.0 205.0 0.0 0.0234 0.1173 0.0 PARAP2-SP230-ASSIS2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
667.0 551.0 2.0 0.0078 0.0391 7.372 345.0 402.0 402.0 1.0 1.0 0.0 205.0 0.0 0.0234 0.1173 0.0 PARAP2-SP230-ASSIS2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
669.0 3106.0 1.0 0.096348 0.15592 5.465 150.0 199.0 163.0 1.0 1.0 0.0 210.0 0.0 0.289 0.4678 0.0 TUP----SP138-GETULI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
669.0 3191.0 1.0 0.0 0.001 0.0 9999.0 9999.0 60.0 1.0 1.0 0.0 210.0 0.0 0.0 0.003 0.0 TUP----SP138-TUPA---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
672.0 2319.0 1.0 0.0851 0.1282 0.18 24.0 29.0 225.0 1.0 1.0 0.0 209.0 0.0 0.2553 0.3846 0.0 UBARAN-SP069-J.BONI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
673.0 2347.0 1.0 0.0001 0.0001 0.01 7.0 7.0 7.0 1.0 1.0 0.0 209.0 0.0 0.0003 0.0003 0.0 VALPAI-SP138-VALPA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
673.0 4284.0 2.0 0.018379 0.043202 1.15 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.05514 0.1296 0.0 VALPAI-SP138-UNIVAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
673.0 17686.0 1.0 0.02355 0.055275 1.468 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.07065 0.1658 0.0 VALPAI-SP138-GRP2Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
673.0 21908.0 2.0 0.026775 0.062855 1.67 139.0 143.0 139.0 1.0 1.0 0.0 209.0 0.0 0.08033 0.1886 0.0 VALPAI-SP138-MIR-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
673.0 27686.0 2.0 0.02355 0.055275 1.468 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.07065 0.1658 0.0 VALPAI-SP138-GRP2Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
674.0 7738.0 2.0 0.016386 0.069196 2.02 191.0 191.0 191.0 1.0 1.0 0.0 209.0 0.0 0.04916 0.2076 0.0 VOTUP2-SP138-PEDFV--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
674.0 11917.0 1.0 0.002019 0.00474 0.13 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.006057 0.01422 0.0 VOTUP2-SP138-VOT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
674.0 17620.0 1.0 0.008995 0.023234 0.61 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.02699 0.0697 0.0 VOTUP2-SP138-VO3-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
674.0 21917.0 2.0 0.002019 0.00474 0.13 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.006057 0.01422 0.0 VOTUP2-SP138-VOT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
674.0 27620.0 2.0 0.008995 0.023234 0.61 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.02699 0.0697 0.0 VOTUP2-SP138-VO3-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
681.0 11950.0 1.0 0.011048 0.02594 0.69 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.03314 0.07782 0.0 BRAGAC-SP138-CZC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
681.0 22950.0 2.0 0.011048 0.02594 0.69 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.03314 0.07782 0.0 BRAGAC-SP138-CZC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
682.0 21680.0 2.0 0.01859 0.043649 1.16 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.05577 0.1309 0.0 JAG-2Y-SP138-AMP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
683.0 3131.0 1.0 0.0 0.001 0.0 9999.0 9999.0 32.0 1.0 1.0 0.0 207.0 0.0 0.0 0.003 0.0 CACOND-SP138-CACON--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
687.0 693.0 1.0 0.0081 0.0174 0.43 69.0 93.0 69.0 1.0 1.0 0.0 207.0 0.0 0.0243 0.0522 0.0 EUCUNH-SP138-LIMOEI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
687.0 693.0 2.0 0.0081 0.0174 0.43 69.0 93.0 69.0 1.0 1.0 0.0 207.0 0.0 0.0243 0.0522 0.0 EUCUNH-SP138-LIMOEI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
687.0 12003.0 1.0 0.0062 0.0162 0.42 80.0 80.0 80.0 1.0 1.0 0.0 207.0 0.0 0.0186 0.0486 0.0 EUCUNH-SP138-SJP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
687.0 12010.0 1.0 0.041379 0.079274 2.01 120.0 140.0 120.0 1.0 1.0 0.0 207.0 0.0 0.1241 0.2378 0.0 EUCUNH-SP138-VGS-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
687.0 22003.0 2.0 0.0062 0.0162 0.42 80.0 80.0 80.0 1.0 1.0 0.0 207.0 0.0 0.0186 0.0486 0.0 EUCUNH-SP138-SJP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
687.0 22010.0 2.0 0.041379 0.079274 2.01 120.0 140.0 120.0 1.0 1.0 0.0 207.0 0.0 0.1241 0.2378 0.0 EUCUNH-SP138-VGS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
692.0 11962.0 1.0 0.022983 0.059363 1.68 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.06895 0.1781 0.0 LIME-1-SP138-MVG-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
692.0 11978.0 1.0 0.003475 0.015789 0.45 131.0 145.0 131.0 1.0 1.0 0.0 208.0 0.0 0.01042 0.04737 0.0 LIME-1-SP138-LM4-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
692.0 21962.0 2.0 0.022983 0.059363 1.68 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.06895 0.1781 0.0 LIME-1-SP138-MVG-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
692.0 21978.0 2.0 0.003475 0.015789 0.45 131.0 145.0 131.0 1.0 1.0 0.0 208.0 0.0 0.01042 0.04737 0.0 LIME-1-SP138-LM4-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
693.0 11684.0 1.0 0.015545 0.040157 1.07 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.04663 0.1205 0.0 LIMOEI-SP138-CB5-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
693.0 22684.0 2.0 0.015545 0.040157 1.07 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.04663 0.1205 0.0 LIMOEI-SP138-CB5-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
695.0 696.0 1.0 0.0051 0.0134 0.35 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0153 0.0402 0.0 MGUACU-SP138-MMRI2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
695.0 696.0 2.0 0.0051 0.0134 0.35 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0153 0.0402 0.0 MGUACU-SP138-MMRI2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
695.0 4149.0 1.0 0.000747 0.001551 0.038 82.0 119.0 143.0 1.0 1.0 0.0 207.0 0.0 0.002241 0.004653 0.0 MGUACU-SP138-I.PAPE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
696.0 566.0 1.0 0.0084 0.0303 0.83 134.0 161.0 134.0 1.0 1.0 0.0 207.0 0.0 0.0252 0.0909 0.0 MMRI2--SP138-MMRIM3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
696.0 566.0 2.0 0.0084 0.0303 0.83 134.0 150.0 134.0 1.0 1.0 0.0 207.0 0.0 0.0252 0.0909 0.0 MMRI2--SP138-MMRIM3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
696.0 2179.0 1.0 0.0329 0.1089 3.008 179.0 210.0 95.0 1.0 1.0 0.0 207.0 0.0 0.0987 0.3267 0.0 MMRI2--SP138-BARREI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
696.0 2344.0 1.0 0.0169 0.0443 1.06 96.0 115.0 80.0 1.0 1.0 0.0 207.0 0.0 0.0507 0.1329 0.0 MMRI2--SP138-ITAPIR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
696.0 17604.0 1.0 0.011533 0.028235 0.75 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0346 0.0847 0.0 MMRI2--SP138-MFD-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
696.0 27604.0 2.0 0.011533 0.028235 0.75 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0346 0.0847 0.0 MMRI2--SP138-MFD-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
698.0 11936.0 1.0 0.005258 0.022317 0.65 191.0 210.0 191.0 1.0 1.0 0.0 207.0 0.0 0.01577 0.06695 0.0 ATIBA2-SP138-AT1-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
698.0 21936.0 2.0 0.005258 0.022317 0.65 191.0 210.0 191.0 1.0 1.0 0.0 207.0 0.0 0.01577 0.06695 0.0 ATIBA2-SP138-AT1-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
699.0 11469.0 1.0 0.000283 0.001197 0.03 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.000849 0.003591 0.0 PFERR--SP138-VDP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
699.0 17627.0 1.0 0.00012 0.00031 0.01 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.00036 0.00093 0.0 PFERR--SP138-VLL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
699.0 22469.0 2.0 0.000283 0.001197 0.03 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.000849 0.003591 0.0 PFERR--SP138-VDP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
699.0 27627.0 2.0 0.00012 0.00031 0.01 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.00036 0.00093 0.0 PFERR--SP138-VLL-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
701.0 587.0 1.0 0.006571 0.027776 0.8 206.0 235.0 206.0 1.0 1.0 0.0 208.0 0.0 0.01971 0.08333 0.0 RCLAR1-SP138-ARARA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
701.0 587.0 2.0 0.006571 0.027776 0.8 206.0 235.0 206.0 1.0 1.0 0.0 208.0 0.0 0.01971 0.08333 0.0 RCLAR1-SP138-ARARA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
701.0 11984.0 1.0 0.004462 0.010476 0.28 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.01339 0.03143 0.0 RCLAR1-SP138-EBM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
701.0 21984.0 2.0 0.004462 0.010476 0.28 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.01339 0.03143 0.0 RCLAR1-SP138-EBM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
703.0 2100.0 1.0 0.0039 0.0141 0.35 103.0 129.0 15.0 1.0 1.0 0.0 215.0 0.0 0.0117 0.0423 0.0 SCARLO-SP138-BVIST-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
703.0 2133.0 1.0 0.0094 0.0338 0.86 103.0 129.0 61.0 1.0 1.0 0.0 208.0 0.0 0.0282 0.1014 0.0 SCARLO-SP138-PA+TEC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
703.0 11470.0 1.0 0.023768 0.06243 1.6 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.0713 0.1873 0.0 SCARLO-SP138-HND-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
703.0 11704.0 1.0 0.007531 0.019455 0.52 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.02259 0.05837 0.0 SCARLO-SP138-VKW-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
703.0 22470.0 2.0 0.023768 0.06243 1.6 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.0713 0.1873 0.0 SCARLO-SP138-HND-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
703.0 22704.0 2.0 0.007531 0.019455 0.52 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.02259 0.05837 0.0 SCARLO-SP138-VKW-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
705.0 719.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 207.0 0.0 0.0 0.0003 0.0 SJBVI2-SP138-SJB2---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
709.0 11726.0 1.0 0.017021 0.044638 1.15 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.05106 0.1339 0.0 BERT2--SP138-SIF-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
709.0 12015.0 1.0 0.030754 0.077657 1.99 108.0 130.0 180.0 1.0 1.0 0.0 206.0 0.0 0.09226 0.233 0.0 BERT2--SP138-GJ2-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
709.0 14184.0 1.0 0.005803 0.015217 0.39 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.01741 0.04565 0.0 BERT2--SP138-BE4-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
709.0 22015.0 2.0 0.030754 0.077657 1.99 108.0 130.0 180.0 1.0 1.0 0.0 206.0 0.0 0.09226 0.233 0.0 BERT2--SP138-GJ2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
709.0 22726.0 2.0 0.017021 0.044638 1.15 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.05106 0.1339 0.0 BERT2--SP138-SIF-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
709.0 24184.0 2.0 0.005803 0.015217 0.39 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.01741 0.04565 0.0 BERT2--SP138-BE4-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
712.0 3057.0 1.0 0.0 0.001 0.0 9999.0 9999.0 26.0 1.0 1.0 0.0 206.0 0.0 0.0 0.003 0.0 CARAG--SP138-CARAGU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
712.0 12025.0 1.0 0.011 0.029 0.74 96.0 127.0 96.0 1.0 1.0 0.0 206.0 0.0 0.033 0.087 0.0 CARAG--SP138-MSG-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
712.0 22025.0 2.0 0.011 0.029 0.74 96.0 127.0 96.0 1.0 1.0 0.0 206.0 0.0 0.033 0.087 0.0 CARAG--SP138-MSG-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
715.0 721.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 207.0 0.0 0.0 0.0001 0.0 MAIRI2-SP088-MAIRIP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
715.0 22729.0 2.0 0.046418 0.12314 0.52 46.0 55.0 46.0 1.0 1.0 0.0 207.0 0.0 0.1393 0.3694 0.0 MAIRI2-SP088-SKO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
718.0 712.0 1.0 0.014129 0.072551 2.21 191.0 191.0 191.0 1.0 1.0 0.0 206.0 0.0 0.04239 0.2177 0.0 PARAI--SP138-CARAG--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
718.0 712.0 2.0 0.014129 0.072551 2.21 191.0 191.0 191.0 1.0 1.0 0.0 206.0 0.0 0.04239 0.2177 0.0 PARAI--SP138-CARAG--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
718.0 11716.0 1.0 0.008067 0.041425 1.26 96.0 127.0 96.0 1.0 1.0 0.0 206.0 0.0 0.0242 0.1243 0.0 PARAI--SP138-JBM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
718.0 22716.0 2.0 0.008067 0.041425 1.26 96.0 127.0 96.0 1.0 1.0 0.0 206.0 0.0 0.0242 0.1243 0.0 PARAI--SP138-JBM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
719.0 170.0 1.0 0.0229 0.0839 2.27 172.0 191.0 172.0 1.0 1.0 0.0 207.0 0.0 0.0687 0.2517 0.0 SJB2---SP138-P.CALD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
719.0 170.0 2.0 0.0229 0.0839 2.27 172.0 191.0 172.0 1.0 1.0 0.0 207.0 0.0 0.0687 0.2517 0.0 SJB2---SP138-P.CALD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
721.0 11729.0 1.0 0.046418 0.12314 0.52 46.0 59.0 46.0 1.0 1.0 0.0 207.0 0.0 0.1393 0.3694 0.0 MAIRIP-SP088-SKO-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
722.0 3949.0 1.0 0.1566 0.2432 0.35 30.0 36.0 30.0 1.0 1.0 0.0 206.0 0.0 0.4698 0.7296 0.0 PERUIB-SP069-P.TOLE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
725.0 730.0 1.0 0.0275 0.0724 1.85 96.0 96.0 96.0 1.0 1.0 0.0 206.0 0.0 0.0825 0.2172 0.0 R.PARD-SP138-SSEBAS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
725.0 730.0 2.0 0.0275 0.0724 1.85 96.0 96.0 96.0 1.0 1.0 0.0 206.0 0.0 0.0825 0.2172 0.0 R.PARD-SP138-SSEBAS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
725.0 3069.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 14.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 R.PARD-SP138-PET-RP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
730.0 3084.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 590.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 SSEBAS-SP138-GLEB-Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
730.0 13857.0 1.0 0.00271 0.006995 0.174 108.0 127.0 108.0 1.0 1.0 0.0 206.0 0.0 0.00813 0.02099 0.0 SSEBAS-SP138-IBE-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
730.0 23857.0 2.0 0.00271 0.006995 0.174 108.0 127.0 108.0 1.0 1.0 0.0 206.0 0.0 0.00813 0.02099 0.0 SSEBAS-SP138-IBE-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
732.0 11723.0 1.0 0.003742 0.017007 0.48 159.0 191.0 159.0 1.0 1.0 0.0 206.0 0.0 0.01123 0.05102 0.0 BAIXAD-SP138-MNH-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
732.0 22723.0 2.0 0.003742 0.017007 0.48 159.0 191.0 159.0 1.0 1.0 0.0 206.0 0.0 0.01123 0.05102 0.0 BAIXAD-SP138-MNH-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
734.0 12011.0 1.0 0.020923 0.052754 1.35 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.06277 0.1583 0.0 V.CARV-SP138-BE1-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
734.0 17606.0 1.0 0.002915 0.00736 0.19 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.008745 0.02208 0.0 V.CARV-SP138-TGG-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
734.0 22011.0 2.0 0.020923 0.052754 1.35 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.06277 0.1583 0.0 V.CARV-SP138-BE1-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
734.0 27606.0 2.0 0.002915 0.00736 0.19 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.008745 0.02208 0.0 V.CARV-SP138-TGG-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
741.0 3125.0 1.0 0.0 0.001 0.0 9999.0 9999.0 10.0 1.0 1.0 0.0 211.0 0.0 0.0 0.003 0.0 ITAPE2-SP138-ITAP2-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
741.0 4132.0 1.0 0.0105 0.0271 0.673 139.0 163.0 669.0 1.0 1.0 0.0 211.0 0.0 0.0315 0.0813 0.0 ITAPE2-SP138-ANG-Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
741.0 12026.0 1.0 0.001062 0.00279 0.07 80.0 108.0 80.0 1.0 1.0 0.0 211.0 0.0 0.003186 0.00837 0.0 ITAPE2-SP138-DTX-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
741.0 13128.0 1.0 0.000194 0.000499 0.01 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.000582 0.001497 0.0 ITAPE2-SP138-CPD-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
741.0 22026.0 2.0 0.001062 0.00279 0.07 80.0 108.0 80.0 1.0 1.0 0.0 211.0 0.0 0.003186 0.00837 0.0 ITAPE2-SP138-DTX-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
741.0 23128.0 1.0 0.000194 0.000499 0.01 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.000582 0.001497 0.0 ITAPE2-SP138-CPD-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
742.0 3929.0 1.0 0.1452 0.2518 0.96 31.0 31.0 31.0 1.0 1.0 0.0 211.0 0.0 0.4356 0.7554 0.0 ITAPE2-SP088-TATUI1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
744.0 4139.0 1.0 0.0065 0.016777 0.417 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.0195 0.05033 0.0 MON-1Y-SP138-MONGA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
744.0 11739.0 1.0 0.029551 0.074821 1.9 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.08865 0.2245 0.0 MON-1Y-SP138-PLH-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
744.0 22739.0 2.0 0.029551 0.074821 1.9 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.08865 0.2245 0.0 MON-1Y-SP138-PLH-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
746.0 11740.0 1.0 0.00536 0.03035 0.893 237.0 278.0 237.0 1.0 1.0 0.0 206.0 0.0 0.01608 0.09105 0.0 PERUIB-SP138-IT3-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
746.0 11951.0 1.0 0.044795 0.11447 2.86 96.0 96.0 96.0 1.0 1.0 0.0 206.0 0.0 0.1344 0.3434 0.0 PERUIB-SP138-MRC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
746.0 21951.0 2.0 0.044795 0.11447 2.86 96.0 96.0 96.0 1.0 1.0 0.0 206.0 0.0 0.1344 0.3434 0.0 PERUIB-SP138-MRC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
746.0 22740.0 2.0 0.00536 0.03035 0.893 237.0 278.0 237.0 1.0 1.0 0.0 206.0 0.0 0.01608 0.09105 0.0 PERUIB-SP138-IT3-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
747.0 13940.0 1.0 0.0235 0.06065 1.506 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.0705 0.182 0.0 REGIST-SP138-PAA_Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
747.0 23940.0 2.0 0.0235 0.06065 1.506 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.0705 0.182 0.0 REGIST-SP138-PAA_Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
748.0 12041.0 1.0 0.006268 0.029084 0.85 159.0 191.0 159.0 1.0 1.0 0.0 211.0 0.0 0.0188 0.08725 0.0 TIETE--SP138-AJI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
748.0 12042.0 1.0 0.007242 0.018707 0.5 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.02173 0.05612 0.0 TIETE--SP138-PLL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
748.0 22041.0 2.0 0.006268 0.029084 0.85 159.0 191.0 159.0 1.0 1.0 0.0 211.0 0.0 0.0188 0.08725 0.0 TIETE--SP138-AJI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
748.0 22042.0 2.0 0.007242 0.018707 0.5 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.02173 0.05612 0.0 TIETE--SP138-PLL-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
749.0 760.0 1.0 0.0416 0.1943 32.12 219.0 219.0 219.0 1.0 1.0 0.0 513.0 0.0 0.1248 0.5829 0.0 C.DOUR-GO230-ANHANG-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
749.0 790.0 1.0 0.0181 0.0847 13.99 219.0 219.0 219.0 1.0 1.0 0.0 513.0 0.0 0.0543 0.2541 0.0 C.DOUR-GO230-PLANAL-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
755.0 785.0 1.0 0.08094 0.23503 6.289 80.0 92.0 450.0 1.0 1.0 0.0 517.0 0.0 0.2428 0.7051 0.0 C.DOUR-GO138-QUIRINUT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
755.0 3700.0 1.0 0.0869 0.2388 5.7 87.0 120.0 87.0 1.0 1.0 0.0 517.0 0.0 0.2607 0.7164 0.0 C.DOUR-GO138-RBOIS--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
755.0 3758.0 1.0 0.0016 0.0105 0.233 155.0 180.0 155.0 1.0 1.0 0.0 517.0 0.0 0.0048 0.0315 0.0 C.DOUR-GO138-CERRAD-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
757.0 236.0 1.0 0.01637 0.0476 1.275 103.0 120.0 103.0 1.0 1.0 0.0 564.0 0.0 0.04911 0.1428 0.0 STAMAR-GO138-B.SUL--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
760.0 763.0 1.0 0.0026 0.0124 2.04 219.0 219.0 219.0 1.0 1.0 0.0 513.0 0.0 0.0078 0.0372 0.0 ANHANG-GO230-G.LEST-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
760.0 3714.0 1.0 0.0035 0.0151 2.81 219.0 311.0 219.0 1.0 1.0 0.0 513.0 0.0 0.0105 0.0453 0.0 ANHANG-GO230-CARAJA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
760.0 3714.0 2.0 0.0035 0.0151 2.81 219.0 311.0 219.0 1.0 1.0 0.0 513.0 0.0 0.0105 0.0453 0.0 ANHANG-GO230-CARAJA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
761.0 772.0 1.0 0.00487 0.03157 0.702 155.0 180.0 155.0 1.0 1.0 0.0 515.0 0.0 0.01461 0.09471 0.0 ANHANG-GO138-ATLANT-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
761.0 2968.0 1.0 0.0328 0.0973 2.47 103.0 120.0 50.0 1.0 1.0 0.0 515.0 0.0 0.0984 0.2919 0.0 ANHANG-GO138-BELAVI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
761.0 3186.0 1.0 0.00344 0.02228 0.495 155.0 180.0 155.0 1.0 1.0 0.0 515.0 0.0 0.01032 0.06684 0.0 ANHANG-GO138-REAL2--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
761.0 3741.0 1.0 0.0021 0.0136 0.302 155.0 180.0 155.0 1.0 1.0 0.0 515.0 0.0 0.0063 0.0408 0.0 ANHANG-GO138-RIVIER-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
761.0 3789.0 1.0 0.00252 0.01632 0.363 155.0 180.0 155.0 1.0 1.0 0.0 515.0 0.0 0.00756 0.04896 0.0 ANHANG-GO138-APAREC-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
763.0 766.0 1.0 0.0058 0.0269 4.48 219.0 219.0 219.0 1.0 1.0 0.0 513.0 0.0 0.0174 0.0807 0.0 G.LEST-GO230-XAVANT-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
764.0 769.0 1.0 0.00132 0.0071 0.214 155.0 178.0 155.0 1.0 1.0 0.0 515.0 0.0 0.00396 0.0213 0.0 AEROP1-GO138-FERROV-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
764.0 769.0 2.0 0.00129 0.007 0.21 155.0 178.0 155.0 1.0 1.0 0.0 515.0 0.0 0.00387 0.021 0.0 AEROP1-GO138-FERROV-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
766.0 226.0 1.0 0.0076 0.0321 6.3 299.0 344.0 299.0 1.0 1.0 0.0 513.0 0.0 0.0228 0.0963 0.0 XAVANT-GO230-BANDEI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
766.0 226.0 2.0 0.0077 0.0324 6.46 219.0 278.0 33.0 1.0 1.0 0.0 513.0 0.0 0.0231 0.0972 0.0 XAVANT-GO230-BANDEI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
766.0 3723.0 1.0 0.0106 0.0529 9.66 221.0 278.0 299.0 1.0 1.0 0.0 513.0 0.0 0.0318 0.1587 0.0 XAVANT-GO230-PIRINE-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
766.0 3723.0 2.0 0.00623 0.04768 9.07 299.0 376.0 299.0 1.0 1.0 0.0 513.0 0.0 0.01869 0.143 0.0 XAVANT-GO230-PIRINE-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
767.0 786.0 1.0 0.00687 0.0445 0.99 155.0 180.0 155.0 1.0 1.0 0.0 515.0 0.0 0.02061 0.1335 0.0 MEIAPO-GO138-GOIA---G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
768.0 769.0 1.0 0.00425 0.02753 0.612 155.0 178.0 155.0 1.0 1.0 0.0 515.0 0.0 0.01275 0.08259 0.0 XAVANT-GO138-FERROV-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
768.0 769.0 2.0 0.00425 0.0275 0.613 155.0 178.0 155.0 1.0 1.0 0.0 515.0 0.0 0.01275 0.0825 0.0 XAVANT-GO138-FERROV-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
768.0 2994.0 1.0 0.0179 0.0525 1.39 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.0537 0.1575 0.0 XAVANT-GO138-TRIND-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
768.0 7075.0 1.0 0.00408 0.01187 0.318 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.01224 0.03561 0.0 XAVANT-GO138-M.BALS-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
773.0 769.0 1.0 0.00288 0.01866 0.415 155.0 180.0 155.0 1.0 1.0 0.0 515.0 0.0 0.00864 0.05598 0.0 CAMPIN-GO138-FERROV-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
775.0 3777.0 1.0 0.00162 0.0047 0.126 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.00486 0.0141 0.0 DAIA---GO138-CARTA--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
776.0 775.0 1.0 0.0042 0.0134 0.4 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.0126 0.0402 0.0 JUNDIA-GO138-DAIA---G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
779.0 768.0 2.0 0.0514 0.1072 2.57 80.0 93.0 80.0 1.0 1.0 0.0 515.0 0.0 0.1542 0.3216 0.0 INHUMA-GO138-XAVANT-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
779.0 780.0 1.0 0.0851 0.2437 6.62 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.2553 0.7311 0.0 INHUMA-GO138-FIRMIN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
779.0 2934.0 1.0 0.0425 0.1237 3.314 103.0 120.0 540.0 1.0 1.0 0.0 515.0 0.0 0.1275 0.3711 0.0 INHUMA-GO138-ITABER-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
780.0 781.0 1.0 0.0726 0.2089 5.63 103.0 120.0 25.0 1.0 1.0 0.0 515.0 0.0 0.2178 0.6267 0.0 FIRMIN-GO138-IPORA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
781.0 3575.0 1.0 0.06624 0.151 4.311 120.0 135.0 135.0 1.0 1.0 0.0 515.0 0.0 0.1987 0.453 0.0 IPORA-PCH138-MCLARO-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
781.0 3748.0 1.0 0.0342 0.1014 2.573 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.1026 0.3042 0.0 IPORA-PCH138-MOSQUI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
781.0 3772.0 1.0 0.0298 0.0866 2.319 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.0894 0.2598 0.0 IPORA-PCH138-CAIAPOPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
781.0 3774.0 1.0 0.0984 0.2001 4.93 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.2952 0.6003 0.0 IPORA-PCH138-JUSSAR-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
781.0 3782.0 1.0 0.02749 0.0924 2.499 120.0 140.0 120.0 1.0 1.0 0.0 515.0 0.0 0.08247 0.2772 0.0 IPORA-PCH138-RENIC--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
782.0 783.0 1.0 0.076 0.221 5.908 80.0 92.0 100.0 1.0 1.0 0.0 517.0 0.0 0.228 0.663 0.0 QUIRI--GO138-RVERDE-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
782.0 785.0 1.0 0.01278 0.03711 0.993 80.0 92.0 1981.0 1.0 1.0 0.0 517.0 0.0 0.03834 0.1113 0.0 QUIRI--GO138-QUIRINUT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
782.0 3702.0 1.0 0.0577 0.1711 4.35 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.1731 0.5133 0.0 QUIRI--GO138-C.ALTA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
782.0 3771.0 1.0 0.0105 0.0305 0.82 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.0315 0.0915 0.0 QUIRI--GO138-BOAVISBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
784.0 321.0 2.0 0.0362 0.1044 2.81 127.0 136.0 127.0 1.0 1.0 0.0 358.0 0.0 0.1086 0.3132 0.0 CATALA-GO138-EMBORC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
784.0 3761.0 1.0 0.0131 0.03809 1.0 103.0 120.0 103.0 1.0 1.0 0.0 358.0 0.0 0.0393 0.1143 0.0 CATALA-GO138-ULTRAF-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
787.0 229.0 1.0 0.011 0.0841 14.99 284.0 359.0 225.0 1.0 1.0 0.0 513.0 0.0 0.033 0.2523 0.0 NIQUEL-GO230-B.ALTO-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
787.0 229.0 2.0 0.01287 0.09068 16.03 309.0 390.0 309.0 1.0 1.0 0.0 513.0 0.0 0.03861 0.272 0.0 NIQUEL-GO230-B.ALTO-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
787.0 230.0 1.0 0.00642 0.06776 25.61 478.0 478.0 50.0 1.0 1.0 0.0 513.0 0.0 0.01926 0.2033 0.0 NIQUEL-GO230-S.MESA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
787.0 230.0 2.0 0.0065 0.0651 25.24 617.0 781.0 103.0 1.0 1.0 0.0 513.0 0.0 0.0195 0.1953 0.0 NIQUEL-GO230-S.MESA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
787.0 788.0 1.0 0.0032 0.0155 2.667 120.0 120.0 50.0 1.0 1.0 0.0 519.0 0.0 0.0096 0.0465 0.0 NIQUEL-GO230-VOTMET-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
787.0 789.0 1.0 0.0128 0.0598 7.738 116.0 116.0 103.0 1.0 1.0 0.0 513.0 0.0 0.0384 0.1794 0.0 NIQUEL-GO230-CODEMI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
790.0 760.0 1.0 0.0241 0.1126 18.57 219.0 219.0 219.0 1.0 1.0 0.0 513.0 0.0 0.0723 0.3378 0.0 PLANAL-GO230-ANHANG-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
791.0 2930.0 1.0 0.0213 0.0618 1.657 103.0 120.0 540.0 1.0 1.0 0.0 517.0 0.0 0.0639 0.1854 0.0 PQ.EMA-GO138-MINEIR-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
791.0 4513.0 1.0 0.076 0.1973 4.99 93.0 118.0 93.0 1.0 1.0 0.0 517.0 0.0 0.228 0.5919 0.0 PQ.EMA-GO138-C.MAG-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
793.0 239.0 1.0 0.098 0.2843 7.62 103.0 120.0 100.0 1.0 1.0 0.0 518.0 0.0 0.294 0.8529 0.0 PORANG-GO138-S.MESA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
793.0 1110.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 219.0 1.0 1.0 0.0 518.0 0.0 0.0 0.0003 0.0 PORANG-GO138-CELTFC-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
794.0 796.0 1.0 0.0467 0.0868 2.584 80.0 93.0 80.0 1.0 1.0 0.0 564.0 0.0 0.1401 0.2604 0.0 PLANAL-GO138-ITIQUI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
794.0 2518.0 1.0 0.029 0.0539 1.606 80.0 93.0 80.0 1.0 1.0 0.0 564.0 0.0 0.087 0.1617 0.0 PLANAL-GO138-SE-ST--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
794.0 2985.0 1.0 0.0099 0.0319 0.69 103.0 120.0 120.0 1.0 1.0 0.0 564.0 0.0 0.0297 0.0957 0.0 PLANAL-GO138-PLANA--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
798.0 757.0 1.0 0.0063 0.01832 0.491 103.0 120.0 103.0 1.0 1.0 0.0 564.0 0.0 0.0189 0.05496 0.0 PACAEM-GO138-STAMAR-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
798.0 3731.0 1.0 0.0103 0.0297 0.79 103.0 120.0 210.0 1.0 1.0 0.0 564.0 0.0 0.0309 0.0891 0.0 PACAEM-GO138-EST.DA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
813.0 816.0 1.0 0.0037 0.0215 4.28 386.0 432.0 432.0 1.0 1.0 0.0 102.0 0.0 0.0111 0.0645 0.0 GRAZUL-PR230-CCOMPR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
813.0 821.0 1.0 0.0007 0.0039 0.783 387.0 433.0 433.0 1.0 1.0 0.0 102.0 0.0 0.0021 0.0117 0.0 GRAZUL-PR230-UMBARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
813.0 2496.0 1.0 0.0007 0.0044 0.891 386.0 386.0 386.0 1.0 1.0 0.0 102.0 0.0 0.0021 0.0132 0.0 GRAZUL-PR230-CISA---P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
813.0 9399.0 1.0 0.00012 0.0012 0.233 316.0 369.0 369.0 1.0 1.0 0.0 102.0 0.0 0.00036 0.0036 0.0 GRAZUL-PR230-REPAR--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
814.0 816.0 1.0 0.0027 0.0161 3.216 328.0 374.0 374.0 1.0 1.0 0.0 102.0 0.0 0.0081 0.0483 0.0 BATEIA-PR230-CCOMPR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
814.0 816.0 2.0 0.0027 0.0161 3.216 328.0 374.0 374.0 1.0 1.0 0.0 102.0 0.0 0.0081 0.0483 0.0 BATEIA-PR230-CCOMPR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
814.0 816.0 3.0 0.0034 0.017 3.004 325.0 368.0 368.0 1.0 1.0 0.0 102.0 0.0 0.0102 0.051 0.0 BATEIA-PR230-CCOMPR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
814.0 819.0 1.0 0.00655 0.02906 5.6 343.0 394.0 394.0 1.0 1.0 0.0 102.0 0.0 0.01965 0.08718 0.0 BATEIA-PR230-PILARZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
814.0 827.0 1.0 0.0209 0.1277 24.594 335.0 415.0 415.0 1.0 1.0 0.0 102.0 0.0 0.0627 0.3831 0.0 BATEIA-PR230-JAGUAR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
814.0 831.0 1.0 0.016 0.0807 14.211 175.0 233.0 233.0 1.0 1.0 0.0 102.0 0.0 0.048 0.2421 0.0 BATEIA-PR230-PGROSS-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
814.0 9697.0 1.0 0.0046 0.0289 5.58 319.0 374.0 374.0 1.0 1.0 0.0 102.0 0.0 0.0138 0.0867 0.0 BATEIA-PR230-CBANOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
815.0 821.0 1.0 0.0012 0.007 1.4 386.0 432.0 432.0 1.0 1.0 0.0 102.0 0.0 0.0036 0.021 0.0 CINDUS-PR230-UMBARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
815.0 9358.0 1.0 0.0012 0.006 1.16 420.0 540.0 540.0 1.0 1.0 0.0 102.0 0.0 0.0036 0.018 0.0 CINDUS-PR230-BERNEC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
816.0 815.0 1.0 0.0025 0.0125 2.434 382.0 427.0 427.0 1.0 1.0 0.0 102.0 0.0 0.0075 0.0375 0.0 CCOMPR-PR230-CINDUS-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
816.0 819.0 1.0 0.0034 0.0164 3.16 397.0 445.0 445.0 1.0 1.0 0.0 102.0 0.0 0.0102 0.0492 0.0 CCOMPR-PR230-PILARZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
816.0 9537.0 1.0 0.0019 0.0097 0.064 386.0 432.0 432.0 1.0 1.0 0.0 102.0 0.0 0.0057 0.0291 0.0 CCOMPR-PR230-SQUITE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
817.0 2459.0 1.0 0.0123 0.0616 11.239 165.0 219.0 219.0 1.0 1.0 0.0 102.0 0.0 0.0369 0.1848 0.0 GPSOUZ-PR230-PFISCA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
817.0 2477.0 1.0 0.0106 0.0534 9.434 182.0 239.0 239.0 1.0 1.0 0.0 102.0 0.0 0.0318 0.1602 0.0 GPSOUZ-PR230-SMONIC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
818.0 820.0 1.0 0.0019 0.0094 1.824 299.0 299.0 299.0 1.0 1.0 0.0 102.0 0.0 0.0057 0.0282 0.0 DISJP--PR230-UBERAB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
818.0 2353.0 1.0 0.0037 0.018 3.487 299.0 299.0 299.0 1.0 1.0 0.0 102.0 0.0 0.0111 0.054 0.0 DISJP--PR230-CASSOB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
819.0 2477.0 1.0 0.0062 0.0309 5.596 343.0 394.0 394.0 1.0 1.0 0.0 102.0 0.0 0.0186 0.0927 0.0 PILARZ-PR230-SMONIC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
820.0 821.0 1.0 0.0071 0.0344 6.655 315.0 356.0 356.0 1.0 1.0 0.0 102.0 0.0 0.0213 0.1032 0.0 UBERAB-PR230-UMBARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
820.0 821.0 2.0 0.006 0.0333 6.68 299.0 299.0 299.0 1.0 1.0 0.0 102.0 0.0 0.018 0.0999 0.0 UBERAB-PR230-UMBARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
820.0 10032.0 1.0 0.00052 0.00404 31.7 363.0 480.0 480.0 1.0 1.0 0.0 102.0 0.0 0.00156 0.01212 0.0 UBERAB-PR230-CBACEN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
820.0 10032.0 2.0 0.00052 0.00404 31.7 363.0 480.0 480.0 1.0 1.0 0.0 102.0 0.0 0.00156 0.01212 0.0 UBERAB-PR230-CBACEN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
821.0 960.0 2.0 7.1e-05 7.1e-05 0.033 1036.0 1036.0 1036.0 1.0 1.0 0.0 102.0 0.0 0.0002121 0.0002121 0.0 UMBARA-PR230-CURITI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
823.0 835.0 1.0 0.0825 0.1666 4.324 65.0 65.0 65.0 1.0 1.0 0.0 103.0 0.0 0.2475 0.4998 0.0 AREIA--PR138-SOCORR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
823.0 2443.0 1.0 0.0684 0.1982 5.438 129.0 147.0 129.0 1.0 1.0 0.0 103.0 0.0 0.2052 0.5946 0.0 AREIA--PR138-PALMAS-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
823.0 2454.0 1.0 0.0532 0.1509 4.164 128.0 138.0 138.0 1.0 1.0 0.0 103.0 0.0 0.1596 0.4527 0.0 AREIA--PR138-CSEGRE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
824.0 933.0 1.0 0.0001 0.0012 15.204 2182.0 2182.0 2182.0 1.0 1.0 0.0 101.0 0.0 0.0003 0.0036 0.0 GBMUNH-PR525-AREIA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
824.0 933.0 2.0 0.0001 0.0013 15.428 2182.0 2182.0 2182.0 1.0 1.0 0.0 101.0 0.0 0.0003 0.0039 0.0 GBMUNH-PR525-AREIA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
825.0 807.0 1.0 0.0533 0.155 4.242 130.0 174.0 174.0 1.0 1.0 0.0 103.0 0.0 0.1599 0.465 0.0 GUARAP-PR138-SCLARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
825.0 826.0 1.0 0.0956 0.2195 5.376 99.0 118.0 118.0 1.0 1.0 0.0 103.0 0.0 0.2868 0.6585 0.0 GUARAP-PR138-IRATI--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
826.0 832.0 1.0 0.0355 0.0725 1.797 65.0 65.0 65.0 1.0 1.0 0.0 103.0 0.0 0.1065 0.2175 0.0 IRATI--PR138-RIOAZU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
827.0 627.0 1.0 0.00895 0.04092 7.691 301.0 359.0 359.0 1.0 1.0 0.0 102.0 0.0 0.02685 0.1228 0.0 JAGUAR-PR230-ITARAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
827.0 884.0 1.0 0.0159 0.0809 14.14 286.0 320.0 320.0 1.0 1.0 0.0 102.0 0.0 0.0477 0.2427 0.0 JAGUAR-PR230-FIGUEI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
829.0 831.0 1.0 0.0042 0.0212 3.82 175.0 233.0 233.0 1.0 1.0 0.0 102.0 0.0 0.0126 0.0636 0.0 PGROSN-PR230-PGROSS-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
829.0 10009.0 1.0 0.00439 0.02145 3.7 259.0 326.0 326.0 1.0 1.0 0.0 102.0 0.0 0.01317 0.06435 0.0 PGROSN-PR230-PGROS--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
829.0 10009.0 2.0 0.00317 0.01993 3.9 333.0 390.0 390.0 1.0 1.0 0.0 102.0 0.0 0.00951 0.05979 0.0 PGROSN-PR230-PGROS--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
830.0 833.0 1.0 0.0115 0.0238 0.587 109.0 126.0 126.0 1.0 1.0 0.0 103.0 0.0 0.0345 0.0714 0.0 PGROSN-PR138-SABARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
830.0 2439.0 1.0 0.012 0.0365 0.903 95.0 119.0 95.0 1.0 1.0 0.0 103.0 0.0 0.036 0.1095 0.0 PGROSN-PR138-BATAVI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
830.0 2479.0 1.0 0.0046 0.0166 0.507 81.0 104.0 104.0 1.0 1.0 0.0 103.0 0.0 0.0138 0.0498 0.0 PGROSN-PR138-UVARAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
830.0 9898.0 1.0 0.0279 0.0852 2.1 80.0 129.0 129.0 1.0 1.0 0.0 103.0 0.0 0.0837 0.2556 0.0 PGROSN-PR138-AMBEV--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
832.0 812.0 1.0 0.0184 0.0555 1.408 85.0 91.0 91.0 1.0 1.0 0.0 103.0 0.0 0.0552 0.1665 0.0 RIOAZU-PR138-SEPAC--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
833.0 2438.0 1.0 0.0124 0.04 1.135 81.0 129.0 129.0 1.0 1.0 0.0 103.0 0.0 0.0372 0.12 0.0 SABARA-PR138-VENDRA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
834.0 934.0 1.0 0.02473 0.12623 21.833 359.0 388.0 388.0 1.0 1.0 0.0 102.0 0.0 0.07419 0.3787 0.0 SMATEU-PR230-AREIA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
834.0 943.0 1.0 0.0098 0.0471 8.077 259.0 311.0 311.0 1.0 1.0 0.0 52.0 0.0 0.0294 0.1413 0.0 SMATEU-PR230-CANOIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
834.0 943.0 2.0 0.01049 0.0478 9.101 258.0 328.0 328.0 1.0 1.0 0.0 52.0 0.0 0.03147 0.1434 0.0 SMATEU-PR230-CANOIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
834.0 960.0 1.0 0.02003 0.1135 19.767 259.0 326.0 326.0 1.0 1.0 0.0 102.0 0.0 0.06009 0.3405 0.0 SMATEU-PR230-CURITI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
834.0 2424.0 1.0 0.0001 0.0004 0.067 103.0 112.0 112.0 1.0 1.0 0.0 102.0 0.0 0.0003 0.0012 0.0 SMATEU-PR230-XISTO--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
834.0 10134.0 1.0 0.01021 0.0823 16.9 430.0 490.0 490.0 1.0 1.0 0.0 102.0 0.0 0.03063 0.2469 0.0 SMATEU-PR230-UVNORT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
835.0 837.0 1.0 0.0469 0.1074 2.941 65.0 65.0 65.0 1.0 1.0 0.0 103.0 0.0 0.1407 0.3222 0.0 SOCORR-PR138-VILCAR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
836.0 10316.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 103.0 0.0 7.071e-05 7.071e-05 0.0 UVITOR-PR138-PORUNI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
838.0 851.0 1.0 0.0315 0.0964 2.37 72.0 123.0 123.0 1.0 1.0 0.0 103.0 0.0 0.0945 0.2892 0.0 ACHATE-PR138-PALOTI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
838.0 874.0 1.0 0.0712 0.2169 5.377 65.0 121.0 121.0 1.0 1.0 0.0 103.0 0.0 0.2136 0.6507 0.0 ACHATE-PR138-UMUARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
838.0 9428.0 1.0 0.0384 0.1161 2.946 123.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.1152 0.3483 0.0 ACHATE-PR138-CAFELA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
838.0 9908.0 1.0 0.01692 0.051 1.298 83.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.05076 0.153 0.0 ACHATE-PR138-FRIMES-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
839.0 898.0 1.0 0.0111 0.0692 12.496 323.0 378.0 378.0 1.0 1.0 0.0 102.0 0.0 0.0333 0.2076 0.0 CASCAV-PR230-FCHOPI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
839.0 1047.0 1.0 0.0122 0.0769 13.81 323.0 378.0 323.0 1.0 1.0 0.0 102.0 0.0 0.0366 0.2307 0.0 CASCAV-PR230-SOSORI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
839.0 2458.0 2.0 0.0018 0.0107 2.141 357.0 410.0 410.0 1.0 1.0 0.0 102.0 0.0 0.0054 0.0321 0.0 CASCAV-PR230-CASCOE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
839.0 2458.0 3.0 0.0017 0.0103 2.053 357.0 410.0 410.0 1.0 1.0 0.0 102.0 0.0 0.0051 0.0309 0.0 CASCAV-PR230-CASCOE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
840.0 841.0 1.0 0.0422 0.1293 3.229 109.0 129.0 109.0 1.0 1.0 0.0 103.0 0.0 0.1266 0.3879 0.0 CASCAV-PR138-CEUAZU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
840.0 854.0 1.0 0.0169 0.0509 1.297 110.0 148.0 148.0 1.0 1.0 0.0 103.0 0.0 0.0507 0.1527 0.0 CASCAV-PR138-PINHEI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
840.0 854.0 2.0 0.0169 0.0509 1.297 109.0 148.0 148.0 1.0 1.0 0.0 103.0 0.0 0.0507 0.1527 0.0 CASCAV-PR138-PINHEI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
840.0 857.0 1.0 0.0385 0.1238 3.368 132.0 141.0 141.0 1.0 1.0 0.0 103.0 0.0 0.1155 0.3714 0.0 CASCAV-PR138-TOLEDO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
840.0 2457.0 1.0 0.0189 0.0595 1.613 64.0 82.0 82.0 1.0 1.0 0.0 103.0 0.0 0.0567 0.1785 0.0 CASCAV-PR138-OLIMPI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
840.0 9411.0 1.0 0.0406 0.1252 3.364 83.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.1218 0.3756 0.0 CASCAV-PR138-IBEMA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
841.0 10041.0 1.0 0.0135 0.04117 1.024 121.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.0405 0.1235 0.0 CEUAZU-PR138-COOLAR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
842.0 845.0 1.0 0.0309 0.0911 2.401 64.0 120.0 120.0 1.0 1.0 0.0 103.0 0.0 0.0927 0.2733 0.0 DVIZIN-PR138-FBELTR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
842.0 848.0 1.0 0.0231 0.0687 1.778 132.0 148.0 148.0 1.0 1.0 0.0 103.0 0.0 0.0693 0.2061 0.0 DVIZIN-PR138-FCHOPI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
842.0 10335.0 1.0 0.01564 0.0459 1.202 83.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.04692 0.1377 0.0 DVIZIN-PR138-BELAVIPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
843.0 10005.0 1.0 0.00878 0.05542 10.056 284.0 349.0 349.0 1.0 1.0 0.0 102.0 0.0 0.02634 0.1663 0.0 FIGUAN-PR230-MEDNOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
843.0 10005.0 2.0 0.00892 0.05033 9.61 284.0 383.0 383.0 1.0 1.0 0.0 102.0 0.0 0.02676 0.151 0.0 FIGUAN-PR230-MEDNOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
844.0 858.0 1.0 0.0078 0.0309 1.011 67.0 122.0 122.0 1.0 1.0 0.0 103.0 0.0 0.0234 0.0927 0.0 FIGUAC-PR138-VYOLAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
844.0 2447.0 1.0 0.0022 0.0134 0.311 148.0 148.0 148.0 1.0 1.0 0.0 103.0 0.0 0.0066 0.0402 0.0 FIGUAC-PR138-FIGUAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
844.0 2498.0 1.0 0.0062 0.0185 0.473 69.0 104.0 104.0 1.0 1.0 0.0 103.0 0.0 0.0186 0.0555 0.0 FIGUAC-PR138-CFACAR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
845.0 855.0 2.0 0.0465 0.1352 3.674 115.0 150.0 150.0 1.0 1.0 0.0 103.0 0.0 0.1395 0.4056 0.0 FBELTR-PR138-REALEZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
845.0 9438.0 1.0 0.0013 0.0038 0.11 45.0 45.0 45.0 1.0 1.0 0.0 103.0 0.0 0.0039 0.0114 0.0 FBELTR-PR138-SADFBL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
845.0 9704.0 1.0 0.0101 0.0294 0.805 86.0 112.0 112.0 1.0 1.0 0.0 103.0 0.0 0.0303 0.0882 0.0 FBELTR-PR138-PETRPC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
847.0 849.0 1.0 0.0477 0.1454 3.586 66.0 121.0 121.0 1.0 1.0 0.0 103.0 0.0 0.1431 0.4362 0.0 GUAIRA-PR138-MCROND-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
847.0 851.0 1.0 0.0397 0.1214 2.99 88.0 134.0 134.0 1.0 1.0 0.0 103.0 0.0 0.1191 0.3642 0.0 GUAIRA-PR138-PALOTI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
847.0 1091.0 1.0 0.009 0.0436 1.095 124.0 124.0 124.0 1.0 1.0 0.0 103.0 0.0 0.027 0.1308 0.0 GUAIRA-PR138-ELDO-F-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
847.0 2465.0 1.0 0.0424 0.1235 3.352 88.0 134.0 134.0 1.0 1.0 0.0 103.0 0.0 0.1272 0.3705 0.0 GUAIRA-PR138-ALTONI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
848.0 855.0 1.0 0.0458 0.14 3.461 84.0 122.0 84.0 1.0 1.0 0.0 103.0 0.0 0.1374 0.42 0.0 FCHOPI-PR138-REALEZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
848.0 2452.0 1.0 0.0202 0.0585 1.593 81.0 128.0 128.0 1.0 1.0 0.0 103.0 0.0 0.0606 0.1755 0.0 FCHOPI-PR138-QIGUAC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
848.0 2497.0 1.0 0.0629 0.1868 5.001 65.0 121.0 121.0 1.0 1.0 0.0 103.0 0.0 0.1887 0.5604 0.0 FCHOPI-PR138-SCRIST-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
849.0 857.0 1.0 0.0464 0.095 2.35 56.0 96.0 56.0 1.0 1.0 0.0 103.0 0.0 0.1392 0.285 0.0 MCROND-PR138-TOLEDO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
850.0 9416.0 1.0 0.044 0.1276 3.468 84.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.132 0.3828 0.0 MEDIAN-PR138-SHELEN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
850.0 9713.0 1.0 0.0168 0.0511 1.262 85.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.0504 0.1533 0.0 MEDIAN-PR138-SMIGUA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
850.0 10253.0 1.0 0.0001 0.0001 0.01 478.0 478.0 478.0 1.0 1.0 0.0 103.0 0.0 0.0003 0.0003 0.0 MEDIAN-PR138-MEDNOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
850.0 10376.0 1.0 0.00584 0.01734 0.453 84.0 131.0 84.0 1.0 1.0 0.0 103.0 0.0 0.01752 0.05202 0.0 MEDIAN-PR138-FRIMED-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
851.0 9712.0 1.0 0.0052 0.0233 0.876 115.0 115.0 115.0 1.0 1.0 0.0 103.0 0.0 0.0156 0.0699 0.0 PALOTI-PR138-CVALE--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
852.0 1047.0 1.0 0.01624 0.08653 14.94 417.0 450.0 450.0 1.0 1.0 0.0 102.0 0.0 0.04872 0.2596 0.0 PBRANC-PR230-SOSORI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
852.0 1069.0 1.0 0.01587 0.07817 13.447 417.0 450.0 450.0 1.0 1.0 0.0 102.0 0.0 0.04761 0.2345 0.0 PBRANC-PR230-XANXER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
853.0 9414.0 1.0 0.0377 0.1102 3.019 96.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.1131 0.3306 0.0 PBRANC-PR138-CHOPIN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
854.0 857.0 1.0 0.0339 0.0983 2.672 86.0 149.0 149.0 1.0 1.0 0.0 103.0 0.0 0.1017 0.2949 0.0 PINHEI-PR138-TOLEDO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
854.0 2457.0 1.0 0.0082 0.0266 0.729 64.0 82.0 82.0 1.0 1.0 0.0 103.0 0.0 0.0246 0.0798 0.0 PINHEI-PR138-OLIMPI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
854.0 9539.0 2.0 0.0034 0.0154 0.504 146.0 175.0 175.0 1.0 1.0 0.0 103.0 0.0 0.0102 0.0462 0.0 PINHEI-PR138-CASNOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
855.0 2495.0 1.0 0.034 0.0989 2.68 88.0 132.0 132.0 1.0 1.0 0.0 103.0 0.0 0.102 0.2967 0.0 REALEZ-PR138-SASUDO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
855.0 10132.0 1.0 0.0001 0.0001 0.01 243.0 243.0 243.0 1.0 1.0 0.0 103.0 0.0 0.0003 0.0003 0.0 REALEZ-PR138-REASUL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
856.0 933.0 1.0 0.0005 0.0065 80.493 2363.0 2728.0 2728.0 1.0 1.0 0.0 101.0 0.0 0.0015 0.0195 0.0 SEGRED-PR525-AREIA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
857.0 2453.0 1.0 0.0023 0.0046 0.115 55.0 96.0 96.0 1.0 1.0 0.0 103.0 0.0 0.0069 0.0138 0.0 TOLEDO-PR138-SADIA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
857.0 9530.0 1.0 0.0039 0.0143 0.482 88.0 134.0 134.0 1.0 1.0 0.0 103.0 0.0 0.0117 0.0429 0.0 TOLEDO-PR138-CONCO2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
859.0 870.0 1.0 0.0288 0.0609 1.416 116.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.0864 0.1827 0.0 ALPARA-PR138-PARANA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
859.0 2487.0 1.0 0.0151 0.0366 0.865 102.0 126.0 126.0 1.0 1.0 0.0 103.0 0.0 0.0453 0.1098 0.0 ALPARA-PR138-NESPER-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
860.0 866.0 1.0 0.0258 0.0753 2.029 79.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.0774 0.2259 0.0 CMOURA-PR138-MAMBOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
860.0 871.0 1.0 0.0077 0.0175 0.439 95.0 116.0 116.0 1.0 1.0 0.0 103.0 0.0 0.0231 0.0525 0.0 CMOURA-PR138-SDUMON-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
860.0 9430.0 1.0 0.0029 0.0084 0.229 80.0 128.0 128.0 1.0 1.0 0.0 103.0 0.0 0.0087 0.0252 0.0 CMOURA-PR138-COAMO--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
861.0 871.0 1.0 0.0507 0.1165 2.853 77.0 103.0 77.0 1.0 1.0 0.0 103.0 0.0 0.1521 0.3495 0.0 CIANOR-PR138-SDUMON-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
861.0 9385.0 1.0 0.0158 0.0407 0.996 132.0 149.0 149.0 1.0 1.0 0.0 103.0 0.0 0.0474 0.1221 0.0 CIANOR-PR138-ATLANT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
862.0 865.0 1.0 0.0474 0.1377 3.739 87.0 123.0 123.0 1.0 1.0 0.0 103.0 0.0 0.1422 0.4131 0.0 CGAUCH-PR138-LOANDA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
862.0 874.0 1.0 0.0471 0.1374 3.72 83.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.1413 0.4122 0.0 CGAUCH-PR138-UMUARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
862.0 9432.0 1.0 0.0035 0.0101 0.274 85.0 121.0 121.0 1.0 1.0 0.0 103.0 0.0 0.0105 0.0303 0.0 CGAUCH-PR138-CIGA--BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
863.0 866.0 1.0 0.0471 0.1369 3.713 87.0 132.0 132.0 1.0 1.0 0.0 103.0 0.0 0.1413 0.4107 0.0 GOIOER-PR138-MAMBOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
863.0 874.0 1.0 0.0435 0.134 3.322 65.0 86.0 86.0 1.0 1.0 0.0 103.0 0.0 0.1305 0.402 0.0 GOIOER-PR138-UMUARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
864.0 2473.0 1.0 0.0078 0.0183 0.474 56.0 56.0 56.0 1.0 1.0 0.0 103.0 0.0 0.0234 0.0549 0.0 JALVOR-PR138-JTROPI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
865.0 870.0 1.0 0.0598 0.1823 4.505 72.0 124.0 124.0 1.0 1.0 0.0 103.0 0.0 0.1794 0.5469 0.0 LOANDA-PR138-PARANA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
866.0 9699.0 1.0 0.0459 0.1281 3.497 54.0 54.0 54.0 1.0 1.0 0.0 103.0 0.0 0.1377 0.3843 0.0 MAMBOR-PR138-CANTU2PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
866.0 10164.0 1.0 0.0407 0.1185 3.222 84.0 98.0 98.0 1.0 1.0 0.0 103.0 0.0 0.1221 0.3555 0.0 MAMBOR-PR138-UNITA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
867.0 2491.0 1.0 0.0383 0.0937 2.271 56.0 96.0 56.0 1.0 1.0 0.0 103.0 0.0 0.1149 0.2811 0.0 MANDAG-PR138-CRIREI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
868.0 872.0 1.0 0.0036 0.0184 3.192 182.0 242.0 242.0 1.0 1.0 0.0 102.0 0.0 0.0108 0.0552 0.0 MARING-PR230-SARAND-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
868.0 872.0 2.0 0.00346 0.0169 2.9 237.0 298.0 298.0 1.0 1.0 0.0 102.0 0.0 0.01038 0.0507 0.0 MARING-PR230-SARAND-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
869.0 899.0 1.0 0.0029 0.0127 0.485 109.0 109.0 109.0 1.0 1.0 0.0 103.0 0.0 0.0087 0.0381 0.0 MARING-PR138-HORIZO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
869.0 2487.0 1.0 0.0456 0.1134 2.709 102.0 126.0 126.0 1.0 1.0 0.0 103.0 0.0 0.1368 0.3402 0.0 MARING-PR138-NESPER-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
869.0 2493.0 1.0 0.0008 0.0043 0.172 125.0 164.0 164.0 1.0 1.0 0.0 103.0 0.0 0.0024 0.0129 0.0 MARING-PR138-COCAMA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
869.0 10049.0 1.0 0.0074 0.024 0.589 64.0 120.0 120.0 1.0 1.0 0.0 103.0 0.0 0.0222 0.072 0.0 MARING-PR138-MORANG-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
870.0 9355.0 1.0 0.0434 0.1325 3.262 84.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.1302 0.3975 0.0 PARANA-PR138-PRCITY-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
872.0 1028.0 1.0 0.01556 0.07469 13.7 237.0 298.0 298.0 1.0 1.0 0.0 102.0 0.0 0.04668 0.2241 0.0 SARAND-PR230-LOND-E-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
872.0 10003.0 1.0 0.01247 0.0766 14.6 320.0 382.0 382.0 1.0 1.0 0.0 102.0 0.0 0.03741 0.2298 0.0 SARAND-PR230-PVINOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
872.0 10003.0 2.0 0.01247 0.0766 14.6 320.0 382.0 382.0 1.0 1.0 0.0 102.0 0.0 0.03741 0.2298 0.0 SARAND-PR230-PVINOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
873.0 10000.0 1.0 0.00159 0.02764 420.0 2910.0 3624.0 3624.0 1.0 1.0 0.0 101.0 0.0 0.00477 0.08292 0.0 GUAIRA-PR525-SARAND-P 873.0 0.0 10000.0 0.0 1.0 0.0 -1.5 0.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
873.0 10000.0 2.0 0.00159 0.02764 420.0 2910.0 3624.0 3624.0 1.0 1.0 0.0 101.0 0.0 0.00477 0.08292 0.0 GUAIRA-PR525-SARAND-P 873.0 0.0 10000.0 0.0 1.0 0.0 -1.5 0.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
874.0 2445.0 1.0 0.0114 0.0325 0.087 97.0 122.0 122.0 1.0 1.0 0.0 103.0 0.0 0.0342 0.0975 0.0 UMUARA-PR138-TAMOIO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
874.0 2465.0 1.0 0.0628 0.1829 4.961 86.0 132.0 132.0 1.0 1.0 0.0 103.0 0.0 0.1884 0.5487 0.0 UMUARA-PR138-ALTONI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
877.0 875.0 1.0 0.0001 0.0001 0.0 90.0 90.0 90.0 1.0 1.0 0.0 103.0 0.0 0.0003 0.0003 0.0 ANDI-A-PR138-ANDI-B-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
877.0 882.0 1.0 0.0598 0.1241 3.142 35.0 87.0 148.0 1.0 1.0 0.0 103.0 0.0 0.1794 0.3723 0.0 ANDI-A-PR138-CPROCO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
877.0 9891.0 1.0 0.0249 0.0528 1.328 37.0 94.0 147.0 1.0 1.0 0.0 103.0 0.0 0.0747 0.1584 0.0 ANDI-A-PR138-ANDIRL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
878.0 872.0 1.0 0.0078 0.0398 6.884 182.0 242.0 242.0 1.0 1.0 0.0 102.0 0.0 0.0234 0.1194 0.0 APUCAR-PR230-SARAND-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
878.0 954.0 1.0 0.0217 0.1123 19.327 237.0 298.0 298.0 1.0 1.0 0.0 102.0 0.0 0.0651 0.3369 0.0 APUCAR-PR230-CMOURA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
878.0 1028.0 2.0 0.0086 0.0438 7.688 288.0 337.0 337.0 1.0 1.0 0.0 102.0 0.0 0.0258 0.1314 0.0 APUCAR-PR230-LOND-E-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
878.0 10001.0 1.0 0.00446 0.02483 7.7 390.0 424.0 424.0 1.0 1.0 0.0 102.0 0.0 0.01338 0.07449 0.0 APUCAR-PR230-LONSUL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
879.0 883.0 1.0 0.0478 0.1461 3.608 64.0 121.0 121.0 1.0 1.0 0.0 103.0 0.0 0.1434 0.4383 0.0 APUCAR-PR138-FAXINA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
879.0 2483.0 1.0 0.0117 0.0354 0.9 80.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.0351 0.1062 0.0 APUCAR-PR138-ARAPON-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
879.0 2483.0 2.0 0.0117 0.0354 0.9 82.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.0351 0.1062 0.0 APUCAR-PR138-ARAPON-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
879.0 2491.0 1.0 0.0168 0.0455 1.133 56.0 96.0 116.0 1.0 1.0 0.0 103.0 0.0 0.0504 0.1365 0.0 APUCAR-PR138-CRIREI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
880.0 887.0 1.0 0.1048 0.2148 5.413 36.0 87.0 36.0 1.0 1.0 0.0 103.0 0.0 0.3144 0.6444 0.0 BANDEI-PR138-IBIPOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
880.0 9891.0 1.0 0.0249 0.0528 1.328 37.0 94.0 148.0 1.0 1.0 0.0 103.0 0.0 0.0747 0.1584 0.0 BANDEI-PR138-ANDIRL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
881.0 885.0 1.0 0.0272 0.0815 2.099 83.0 120.0 120.0 1.0 1.0 0.0 103.0 0.0 0.0816 0.2445 0.0 BVPARA-PR138-FLORPO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
881.0 890.0 1.0 0.0372 0.1121 2.854 59.0 116.0 116.0 1.0 1.0 0.0 103.0 0.0 0.1116 0.3363 0.0 BVPARA-PR138-LONDRI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
882.0 887.0 1.0 0.0601 0.1241 3.125 54.0 88.0 148.0 1.0 1.0 0.0 103.0 0.0 0.1803 0.3723 0.0 CPROCO-PR138-IBIPOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
883.0 888.0 1.0 0.0411 0.1252 3.09 61.0 118.0 118.0 1.0 1.0 0.0 103.0 0.0 0.1233 0.3756 0.0 FAXINA-PR138-IVAIPO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
884.0 615.0 1.0 0.0201 0.1029 17.82 233.0 282.0 282.0 1.0 1.0 0.0 205.0 0.0 0.0603 0.3087 0.0 FIGUEI-PR230-CHAVAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
884.0 9988.0 1.0 0.01221 0.07777 15.46 333.0 390.0 390.0 1.0 1.0 0.0 102.0 0.0 0.03663 0.2333 0.0 FIGUEI-PR230-KLACEL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
885.0 9313.0 1.0 0.0025 0.0074 0.2 89.0 133.0 133.0 1.0 1.0 0.0 103.0 0.0 0.0075 0.0222 0.0 FLORPO-PR138-AFLORE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
886.0 1028.0 1.0 0.0054 0.01917 3.564 350.0 378.0 378.0 1.0 1.0 0.0 102.0 0.0 0.0162 0.05751 0.0 IBIPOR-PR230-LOND-E-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
886.0 1028.0 2.0 0.0054 0.01917 3.564 350.0 378.0 378.0 1.0 1.0 0.0 102.0 0.0 0.0162 0.05751 0.0 IBIPOR-PR230-LOND-E-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
887.0 892.0 1.0 0.0097 0.0213 0.539 95.0 95.0 95.0 1.0 1.0 0.0 103.0 0.0 0.0291 0.0639 0.0 IBIPOR-PR138-VERACR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
887.0 892.0 2.0 0.0071 0.0206 0.566 99.0 139.0 139.0 1.0 1.0 0.0 103.0 0.0 0.0213 0.0618 0.0 IBIPOR-PR138-VERACR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
887.0 894.0 1.0 0.0133 0.0368 1.123 109.0 109.0 109.0 1.0 1.0 0.0 103.0 0.0 0.0399 0.1104 0.0 IBIPOR-PR138-PALERM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
887.0 2480.0 1.0 0.0229 0.0664 1.804 85.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.0687 0.1992 0.0 IBIPOR-PR138-ASSAI--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
887.0 2490.0 1.0 0.012 0.0342 1.039 85.0 137.0 137.0 1.0 1.0 0.0 103.0 0.0 0.036 0.1026 0.0 IBIPOR-PR138-IGAPO--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
888.0 828.0 1.0 0.0411 0.1252 3.09 63.0 106.0 63.0 1.0 1.0 0.0 103.0 0.0 0.1233 0.3756 0.0 IVAIPO-PR138-PITANG-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
889.0 1028.0 2.0 0.00767 0.03606 6.8 237.0 298.0 298.0 1.0 1.0 0.0 102.0 0.0 0.02301 0.1082 0.0 LONDRC-PR230-LOND-E-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
890.0 894.0 1.0 0.0073 0.0267 0.844 79.0 79.0 79.0 1.0 1.0 0.0 103.0 0.0 0.0219 0.0801 0.0 LONDRI-PR138-PALERM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
890.0 2486.0 1.0 0.0043 0.0174 0.632 80.0 80.0 80.0 1.0 1.0 0.0 103.0 0.0 0.0129 0.0522 0.0 LONDRI-PR138-JBANDE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
890.0 2488.0 2.0 0.0185 0.0567 1.451 81.0 129.0 81.0 1.0 1.0 0.0 103.0 0.0 0.0555 0.1701 0.0 LONDRI-PR138-ROLAND-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
890.0 2492.0 1.0 0.0089 0.0269 0.684 62.0 118.0 118.0 1.0 1.0 0.0 103.0 0.0 0.0267 0.0807 0.0 LONDRI-PR138-DXT+AT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
890.0 9409.0 1.0 0.0063 0.0189 0.479 62.0 118.0 118.0 1.0 1.0 0.0 103.0 0.0 0.0189 0.0567 0.0 LONDRI-PR138-SEMIRA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
891.0 892.0 1.0 0.0036 0.0073 0.192 52.0 94.0 52.0 1.0 1.0 0.0 103.0 0.0 0.0108 0.0219 0.0 RDAV-B-PR138-VERACR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
891.0 893.0 1.0 0.0001 1e-05 0.0 999.0 999.0 999.0 1.0 1.0 0.0 103.0 0.0 9.95e-05 9.95e-06 0.0 RDAV-B-PR138-RDAV-A-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
895.0 959.0 2.0 0.00035 0.00409 50.782 2353.0 2997.0 2997.0 1.0 1.0 0.0 101.0 0.0 0.00105 0.01227 0.0 BATEIA-PR525-CURITI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
896.0 873.0 1.0 0.00122 0.01453 180.7 2026.0 2502.0 2502.0 1.0 1.0 0.0 101.0 0.0 0.00366 0.04359 0.0 CASCOE-PR525-GUAIRA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
896.0 897.0 1.0 0.0005 0.0074 79.518 1637.0 2062.0 2062.0 1.0 1.0 0.0 101.0 0.0 0.0015 0.0222 0.0 CASCOE-PR525-SCAXIA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
896.0 999.0 1.0 0.00203 0.02459 279.99 2401.0 2401.0 2401.0 1.0 1.0 0.0 101.0 0.0 0.00609 0.07377 0.0 CASCOE-PR525-IVAIPE-P 0.0 0.0 999.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
897.0 1060.0 1.0 0.0008 0.0117 124.58 1637.0 2062.0 2062.0 1.0 1.0 0.0 101.0 0.0 0.0024 0.0351 0.0 SCAXIA-PR525-SSANTI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
898.0 1047.0 1.0 0.0015 0.0089 1.632 323.0 370.0 370.0 1.0 1.0 0.0 102.0 0.0 0.0045 0.0267 0.0 FCHOPI-PR230-SOSORI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
898.0 1047.0 2.0 0.0015 0.009 1.817 325.0 410.0 410.0 1.0 1.0 0.0 102.0 0.0 0.0045 0.027 0.0 FCHOPI-PR230-SOSORI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
899.0 2472.0 1.0 0.0081 0.0297 0.976 133.0 174.0 133.0 1.0 1.0 0.0 103.0 0.0 0.0243 0.0891 0.0 HORIZO-PR138-SARAND-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
930.0 1383.0 1.0 0.15936 0.50178 11.952 97.0 141.0 141.0 1.0 1.0 0.0 3.0 0.0 0.4781 1.505 0.0 ALEGRE-RS138-SMARI3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
932.0 1042.0 1.0 0.0123 0.0455 1.17 81.0 81.0 81.0 1.0 1.0 0.0 3.0 0.0 0.0369 0.1365 0.0 ALZANT-RS138-PFUNDO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
933.0 895.0 1.0 0.00212 0.02556 312.72 2110.0 2110.0 2110.0 1.0 1.0 0.0 101.0 0.0 0.00636 0.07668 0.0 AREIA--PR525-BATEIA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
933.0 955.0 1.0 0.0016 0.0205 250.17 2363.0 2728.0 2728.0 1.0 1.0 0.0 101.0 0.0 0.0048 0.0615 0.0 AREIA--PR525-CNOVOS-S 0.0 0.0 955.0 1.0 0.0 0.0 0.0 0.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
933.0 959.0 1.0 0.002 0.0269 336.4 2182.0 2182.0 2182.0 1.0 1.0 0.0 101.0 0.0 0.006 0.0807 0.0 AREIA--PR525-CURITI-P 0.0 0.0 959.0 1.0 0.0 0.0 0.0 0.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
934.0 10134.0 1.0 0.0059 0.04753 9.8 430.0 490.0 490.0 1.0 1.0 0.0 102.0 0.0 0.0177 0.1426 0.0 AREIA--PR230-UVNORT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
934.0 10136.0 1.0 0.0129 0.06032 11.4 259.0 326.0 326.0 1.0 1.0 0.0 102.0 0.0 0.0387 0.181 0.0 AREIA--PR230-GUAOES-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
934.0 10136.0 2.0 0.00968 0.05788 11.2 351.0 398.0 398.0 1.0 1.0 0.0 102.0 0.0 0.02904 0.1736 0.0 AREIA--PR230-GUAOES-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
936.0 956.0 1.0 0.0038 0.0241 8.3 715.0 715.0 715.0 1.0 1.0 0.0 52.0 0.0 0.0114 0.0723 0.0 BGRAND-SC230-CNOVOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
936.0 1325.0 1.0 0.00671 0.0523 10.64 380.0 380.0 380.0 1.0 1.0 0.0 52.0 0.0 0.02013 0.1569 0.0 BGRAND-SC230-LVERME-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
936.0 9739.0 1.0 0.00476 0.03559 7.467 350.0 350.0 350.0 1.0 1.0 0.0 52.0 0.0 0.01428 0.1068 0.0 BGRAND-SC230-ABATIS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
936.0 9739.0 2.0 0.00476 0.03559 7.467 350.0 350.0 350.0 1.0 1.0 0.0 52.0 0.0 0.01428 0.1068 0.0 BGRAND-SC230-ABATIS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
938.0 955.0 1.0 0.0025 0.0292 360.4 2037.0 2037.0 2037.0 1.0 1.0 0.0 51.0 0.0 0.0075 0.0876 0.0 BLUMEN-SC525-CNOVOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
939.0 991.0 2.0 0.00601 0.02841 8.326 350.0 350.0 350.0 1.0 1.0 0.0 52.0 0.0 0.01803 0.08523 0.0 BLUMEN-SC230-ITAJAI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
939.0 9533.0 1.0 0.00384 0.01469 2.597 243.0 306.0 306.0 1.0 1.0 0.0 52.0 0.0 0.01152 0.04407 0.0 BLUMEN-SC230-GASPA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
939.0 9533.0 2.0 0.00304 0.01469 2.597 243.0 306.0 306.0 1.0 1.0 0.0 52.0 0.0 0.00912 0.04407 0.0 BLUMEN-SC230-GASPA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
939.0 10087.0 1.0 0.01089 0.06205 14.106 243.0 306.0 306.0 1.0 1.0 0.0 52.0 0.0 0.03267 0.1862 0.0 BLUMEN-SC230-JARSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
939.0 10087.0 2.0 0.01084 0.06209 13.919 243.0 306.0 306.0 1.0 1.0 0.0 52.0 0.0 0.03252 0.1863 0.0 BLUMEN-SC230-JARSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
940.0 985.0 1.0 0.0406 0.1049 2.58 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.1218 0.3147 0.0 BLUMEN-SC138-ILHOTA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
940.0 2712.0 1.0 0.0003 0.0014 0.16 287.0 287.0 287.0 1.0 1.0 0.0 53.0 0.0 0.0009 0.0042 0.0 BLUMEN-SC138-BLUME2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
940.0 2712.0 2.0 0.0004 0.0014 0.16 287.0 287.0 287.0 1.0 1.0 0.0 53.0 0.0 0.0012 0.0042 0.0 BLUMEN-SC138-BLUME2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
940.0 2752.0 1.0 0.0331 0.0848 2.27 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.0993 0.2544 0.0 BLUMEN-SC138-GASPAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
946.0 1055.0 1.0 0.00094 0.0168 222.53 3096.0 3624.0 3624.0 1.0 1.0 0.0 51.0 0.0 0.00282 0.0504 0.0 BIGUAC-SC525-SIDER2-S 946.0 1.0 1055.0 1.0 0.0 0.0 -0.75 0.0 0.0 -0.75 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
946.0 10081.0 1.0 0.00055 0.00956 117.86 2214.0 2728.0 2728.0 1.0 1.0 0.0 51.0 0.0 0.00165 0.02868 0.0 BIGUAC-SC525-GASPA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
947.0 1010.0 1.0 0.02574 0.12581 22.265 243.0 306.0 306.0 1.0 1.0 0.0 52.0 0.0 0.07722 0.3774 0.0 BIGUAC-SC230-JLAC-B-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
947.0 1032.0 1.0 0.00235 0.01526 3.142 311.0 327.0 327.0 1.0 1.0 0.0 52.0 0.0 0.00705 0.04578 0.0 BIGUAC-SC230-PALH-F-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
947.0 1034.0 1.0 0.00235 0.01526 3.142 328.0 404.0 404.0 1.0 1.0 0.0 52.0 0.0 0.00705 0.04578 0.0 BIGUAC-SC230-PALHOC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
947.0 9533.0 1.0 0.02107 0.10135 18.031 243.0 306.0 306.0 1.0 1.0 0.0 52.0 0.0 0.06321 0.304 0.0 BIGUAC-SC230-GASPA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
947.0 9994.0 1.0 0.00151 0.0099 2.0 400.0 438.0 438.0 1.0 1.0 0.0 52.0 0.0 0.00453 0.0297 0.0 BIGUAC-SC230-BIG-C1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
947.0 9995.0 2.0 0.00151 0.0099 2.0 400.0 438.0 438.0 1.0 1.0 0.0 52.0 0.0 0.00453 0.0297 0.0 BIGUAC-SC230-BIG-C2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
948.0 967.0 1.0 0.0144 0.0484 1.318 143.0 153.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0432 0.1452 0.0 BIGUAC-SC138-FLORIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
948.0 2709.0 1.0 0.0064 0.0212 0.65 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0192 0.0636 0.0 BIGUAC-SC138-BIGQBO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
948.0 2775.0 1.0 0.0499 0.1678 4.57 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.1497 0.5034 0.0 BIGUAC-SC138-ITAJFZ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
948.0 9932.0 1.0 0.0114 0.0383 1.04 143.0 153.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0342 0.1149 0.0 BIGUAC-SC138-SJOSRP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
948.0 10293.0 1.0 0.0124 0.0562 1.59 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.0372 0.1686 0.0 BIGUAC-SC138-GCRAMO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
949.0 10094.0 1.0 0.00588 0.04763 9.58 378.0 448.0 448.0 1.0 1.0 0.0 52.0 0.0 0.01764 0.1429 0.0 RIOSUL-SC230-INDAIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
949.0 10094.0 2.0 0.00588 0.04763 9.58 378.0 448.0 448.0 1.0 1.0 0.0 52.0 0.0 0.01764 0.1429 0.0 RIOSUL-SC230-INDAIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
950.0 949.0 1.0 0.0119 0.0897 18.64 350.0 350.0 350.0 1.0 1.0 0.0 52.0 0.0 0.0357 0.2691 0.0 LAGES--SC230-RIOSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
950.0 949.0 2.0 0.0119 0.0897 18.64 350.0 350.0 350.0 1.0 1.0 0.0 52.0 0.0 0.0357 0.2691 0.0 LAGES--SC230-RIOSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
951.0 9780.0 1.0 0.017 0.063 11.3 179.0 255.0 255.0 1.0 1.0 0.0 2.0 0.0 0.051 0.189 0.0 CHARQU-RS230-SCHAR2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
954.0 868.0 1.0 0.01592 0.07835 13.608 237.0 298.0 298.0 1.0 1.0 0.0 102.0 0.0 0.04776 0.2351 0.0 CMOURA-PR230-MARING-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
954.0 1047.0 1.0 0.03605 0.17776 30.655 350.0 378.0 378.0 1.0 1.0 0.0 102.0 0.0 0.1082 0.5333 0.0 CMOURA-PR230-SOSORI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
954.0 1047.0 2.0 0.03606 0.17776 30.879 350.0 378.0 378.0 1.0 1.0 0.0 102.0 0.0 0.1082 0.5333 0.0 CMOURA-PR230-SOSORI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
955.0 979.0 1.0 0.00165 0.02915 393.8 2655.0 2655.0 2655.0 1.0 1.0 0.0 51.0 0.0 0.00495 0.08745 0.0 CNOVOS-SC525-NSRITA-R 955.0 0.0 979.0 1.0 1.0 0.0 -0.75 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
955.0 1030.0 1.0 0.00051 0.00583 71.818 1819.0 1819.0 1819.0 1.0 1.0 0.0 51.0 0.0 0.00153 0.01749 0.0 CNOVOS-SC525-MACHAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
955.0 1030.0 2.0 0.00027 0.00455 58.138 2189.0 2189.0 2189.0 1.0 1.0 0.0 51.0 0.0 0.00081 0.01365 0.0 CNOVOS-SC525-MACHAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
955.0 9738.0 1.0 0.00024 0.00362 55.389 2655.0 2655.0 2655.0 1.0 1.0 0.0 51.0 0.0 0.00072 0.01086 0.0 CNOVOS-SC525-ABATIS-S 955.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
955.0 9738.0 2.0 0.00026 0.00442 58.3 2655.0 4145.0 4145.0 1.0 1.0 0.0 51.0 0.0 0.00078 0.01326 0.0 CNOVOS-SC525-ABATIS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
956.0 953.0 1.0 0.0006 0.0064 2.28 886.0 886.0 886.0 1.0 1.0 0.0 52.0 0.0 0.0018 0.0192 0.0 CNOVOS-SC230-CNOVOG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
956.0 953.0 2.0 0.0006 0.0064 2.28 886.0 886.0 886.0 1.0 1.0 0.0 52.0 0.0 0.0018 0.0192 0.0 CNOVOS-SC230-CNOVOG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
956.0 1074.0 1.0 0.01406 0.06469 12.18 258.0 335.0 335.0 1.0 1.0 0.0 52.0 0.0 0.04218 0.1941 0.0 CNOVOS-SC230-VIDEI2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
956.0 1074.0 2.0 0.01406 0.06469 12.18 258.0 335.0 335.0 1.0 1.0 0.0 52.0 0.0 0.04218 0.1941 0.0 CNOVOS-SC230-VIDEI2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
958.0 2750.0 1.0 0.0123 0.0611 1.8 191.0 191.0 191.0 1.0 1.0 0.0 53.0 0.0 0.0369 0.1833 0.0 CNOVOE-SC138-CNOV-1TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
958.0 2751.0 1.0 0.0123 0.0611 1.8 191.0 191.0 191.0 1.0 1.0 0.0 53.0 0.0 0.0369 0.1833 0.0 CNOVOE-SC138-CNOV-2TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
958.0 9745.0 1.0 0.000108 0.0004 0.871 201.0 201.0 201.0 1.0 1.0 0.0 53.0 0.0 0.000324 0.0012 0.0 CNOVOE-SC138-OURO--TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
958.0 10317.0 1.0 0.0026 0.006546 0.18 98.0 122.0 122.0 1.0 1.0 0.0 53.0 0.0 0.0078 0.01964 0.0 CNOVOE-SC138-TUPITI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
959.0 895.0 1.0 0.0004 0.0038 47.575 2363.0 2728.0 2728.0 1.0 1.0 0.0 101.0 0.0 0.0012 0.0114 0.0 CURITI-PR525-BATEIA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
959.0 9542.0 1.0 0.0003 0.0032 42.25 2464.0 3033.0 3033.0 1.0 1.0 0.0 101.0 0.0 0.0009 0.0096 0.0 CURITI-PR525-CBALES-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
960.0 821.0 1.0 7.1e-05 7.1e-05 0.033 1036.0 1036.0 1036.0 1.0 1.0 0.0 102.0 0.0 0.0002121 0.0002121 0.0 CURITI-PR230-UMBARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
960.0 1015.0 1.0 0.01826 0.09336 16.845 350.0 378.0 378.0 1.0 1.0 0.0 102.0 0.0 0.05478 0.2801 0.0 CURITI-PR230-JOINVI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
960.0 1020.0 1.0 0.01123 0.08697 16.452 350.0 378.0 378.0 1.0 1.0 0.0 102.0 0.0 0.03369 0.2609 0.0 CURITI-PR230-JOINOR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
960.0 1020.0 2.0 0.01125 0.08976 17.597 331.0 414.0 414.0 1.0 1.0 0.0 102.0 0.0 0.03375 0.2693 0.0 CURITI-PR230-JOINOR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
961.0 1163.0 1.0 0.02341 0.11339 19.822 232.0 292.0 292.0 1.0 1.0 0.0 52.0 0.0 0.07023 0.3402 0.0 FORQUI-SC230-LAJGDE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
962.0 963.0 1.0 0.00559 0.0304 5.232 232.0 292.0 292.0 1.0 1.0 0.0 2.0 0.0 0.01677 0.0912 0.0 FARROU-RS230-MCLARO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
962.0 963.0 2.0 0.00559 0.0304 5.232 232.0 292.0 292.0 1.0 1.0 0.0 2.0 0.0 0.01677 0.0912 0.0 FARROU-RS230-MCLARO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
962.0 1206.0 1.0 0.00423 0.02115 3.59 329.0 385.0 385.0 1.0 1.0 0.0 2.0 0.0 0.01269 0.06345 0.0 FARROU-RS230-GARIBA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
962.0 9780.0 1.0 0.0167 0.062 11.5 179.0 255.0 255.0 1.0 1.0 0.0 2.0 0.0 0.0501 0.186 0.0 FARROU-RS230-SCHAR2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
963.0 1153.0 1.0 0.0037 0.01682 3.054 270.0 346.0 346.0 1.0 1.0 0.0 2.0 0.0 0.0111 0.05046 0.0 MCLARO-RS230-14JULH-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
963.0 1154.0 1.0 0.00169 0.0076 1.147 270.0 270.0 270.0 1.0 1.0 0.0 2.0 0.0 0.00507 0.0228 0.0 MCLARO-RS230-CALVES-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
963.0 1161.0 1.0 0.0002 0.0009 0.173 273.0 346.0 346.0 1.0 1.0 0.0 2.0 0.0 0.0006 0.0027 0.0 MCLARO-RS230-MCLA-G-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
963.0 1228.0 1.0 0.00582 0.02842 5.1 232.0 292.0 292.0 1.0 1.0 0.0 2.0 0.0 0.01746 0.08526 0.0 MCLARO-RS230-NPRAT2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
963.0 9836.0 1.0 0.00267 0.02249 4.163 365.0 474.0 474.0 1.0 1.0 0.0 2.0 0.0 0.00801 0.06747 0.0 MCLARO-RS230-VINHED-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
964.0 976.0 1.0 0.00077 0.00909 112.2 1688.0 1688.0 1688.0 1.0 1.0 0.0 1.0 0.0 0.00231 0.02727 0.0 CAXIAS-RS525-GRAVAT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
964.0 10215.0 1.0 0.000234 0.004333 64.945 1688.0 1688.0 1688.0 1.0 1.0 0.0 1.0 0.0 0.000702 0.013 0.0 CAXIAS-RS525-CAXNOR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
964.0 10215.0 2.0 0.000425 0.005307 50.689 2182.0 2182.0 2182.0 1.0 1.0 0.0 1.0 0.0 0.001275 0.01592 0.0 CAXIAS-RS525-CAXNOR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
965.0 962.0 1.0 0.00455 0.02077 3.725 210.0 298.0 298.0 1.0 1.0 0.0 2.0 0.0 0.01365 0.06231 0.0 CAXIAS-RS230-FARROU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
965.0 962.0 2.0 0.00455 0.0208 3.725 210.0 298.0 298.0 1.0 1.0 0.0 2.0 0.0 0.01365 0.0624 0.0 CAXIAS-RS230-FARROU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
965.0 1192.0 1.0 0.00385 0.02121 3.964 276.0 339.0 339.0 1.0 1.0 0.0 2.0 0.0 0.01155 0.06363 0.0 CAXIAS-RS230-CAXIA5-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
965.0 1198.0 1.0 0.0126 0.059 10.261 350.0 350.0 350.0 1.0 1.0 0.0 2.0 0.0 0.0378 0.177 0.0 CAXIAS-RS230-CAMPOB-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
965.0 1198.0 2.0 0.0126 0.059 10.261 350.0 350.0 350.0 1.0 1.0 0.0 2.0 0.0 0.0378 0.177 0.0 CAXIAS-RS230-CAMPOB-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
965.0 1386.0 1.0 0.00387 0.01936 3.39 365.0 427.0 427.0 1.0 1.0 0.0 2.0 0.0 0.01161 0.05808 0.0 CAXIAS-RS230-CAXIA6-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
965.0 9547.0 1.0 0.00405 0.02265 3.973 365.0 427.0 427.0 1.0 1.0 0.0 2.0 0.0 0.01215 0.06795 0.0 CAXIAS-RS230-NPETR2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
967.0 1035.0 1.0 0.00705 0.02366 0.644 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.02115 0.07098 0.0 FLORIA-SC138-PALH-E-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
967.0 1035.0 2.0 0.00705 0.02366 0.644 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.02115 0.07098 0.0 FLORIA-SC138-PALH-E-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
967.0 9932.0 1.0 0.0038 0.0125 0.34 143.0 153.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0114 0.0375 0.0 FLORIA-SC138-SJOSRP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
968.0 2735.0 1.0 0.0173 0.0574 0.11 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.0519 0.1722 0.0 FLORIA-SC069-COQUEI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
968.0 2884.0 1.0 0.2187 0.4197 0.75 28.7 28.7 28.7 1.0 1.0 0.0 53.0 0.0 0.6561 1.259 0.0 FLORIA-SC069-ANGUGA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
972.0 973.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 1.0 0.0 7.071e-05 7.071e-05 0.0 GARAB1-RS525-GARAB2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
972.0 1045.0 1.0 0.0012 0.0157 180.54 1637.0 1637.0 1637.0 1.0 1.0 0.0 1.0 0.0 0.0036 0.0471 0.0 GARAB1-RS525-SANGEL-R 972.0 0.0 0.0 0.0 1.0 0.0 -2.279 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
973.0 1045.0 1.0 0.00125 0.01705 189.63 2182.0 2182.0 2182.0 1.0 1.0 0.0 1.0 0.0 0.00375 0.05115 0.0 GARAB2-RS525-SANGEL-R 973.0 1.0 0.0 0.0 1.0 0.0 -0.85 0.0 0.0 0.0 1.0 0.0 -0.85 0.0 0.0 0.0 1.0 0.0 -0.979 0.0 0.0 0.0
974.0 976.0 1.0 0.00061 0.00818 104.8 2301.0 2832.0 2832.0 1.0 1.0 0.0 1.0 0.0 0.00183 0.02454 0.0 GUAIB3-RS525-GRAVAT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
974.0 979.0 1.0 0.00024 0.00399 51.6 3305.0 3637.0 3637.0 1.0 1.0 0.0 1.0 0.0 0.00072 0.01197 0.0 GUAIB3-RS525-NSRITA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
974.0 979.0 2.0 0.00026 0.00453 58.4 3305.0 3637.0 3637.0 1.0 1.0 0.0 1.0 0.0 0.00078 0.01359 0.0 GUAIB3-RS525-NSRITA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
974.0 1036.0 1.0 0.00132 0.01644 209.3 2310.0 2842.0 2842.0 1.0 1.0 0.0 1.0 0.0 0.00396 0.04932 0.0 GUAIB3-RS525-CAPIVA-R 974.0 1.0 1036.0 1.0 1.0 0.0 -0.5 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
974.0 9951.0 1.0 0.00166 0.0287 426.6 3496.0 3637.0 3637.0 1.0 1.0 0.0 1.0 0.0 0.00498 0.0861 0.0 GUAIB3-RS525-CANDI2-R 974.0 0.0 9951.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
974.0 9951.0 2.0 0.00165 0.02872 426.5 3496.0 3637.0 3637.0 1.0 1.0 0.0 1.0 0.0 0.00495 0.08616 0.0 GUAIB3-RS525-CANDI2-R 974.0 0.0 9951.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
975.0 1204.0 1.0 0.0026 0.01923 9.628 637.0 856.0 856.0 1.0 1.0 0.0 2.0 0.0 0.0078 0.05769 0.0 GUAIB3-RS230-PPETRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
975.0 10276.0 1.0 0.00079 0.00709 2.473 630.0 840.0 840.0 1.0 1.0 0.0 2.0 0.0 0.00237 0.02127 0.0 GUAIB3-RS230-CHARQ3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
976.0 979.0 1.0 0.00029 0.00341 41.861 2110.0 2110.0 2110.0 1.0 1.0 0.0 1.0 0.0 0.00087 0.01023 0.0 GRAVAT-RS525-NSRITA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
976.0 1036.0 1.0 0.00073 0.00899 113.8 2323.0 2860.0 2860.0 1.0 1.0 0.0 1.0 0.0 0.00219 0.02697 0.0 GRAVAT-RS525-CAPIVA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
978.0 10258.0 1.0 0.0063 0.046 10.49 350.0 378.0 345.0 1.0 1.0 0.0 102.0 0.0 0.0189 0.138 0.0 GUAIRA-PR230-IGUAT2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
980.0 1204.0 1.0 0.00106 0.00526 3.766 540.0 631.0 631.0 1.0 1.0 0.0 2.0 0.0 0.00318 0.01578 0.0 NSRITA-RS230-PPETRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
980.0 9780.0 1.0 0.00318 0.02141 4.329 305.0 386.0 386.0 1.0 1.0 0.0 2.0 0.0 0.00954 0.06423 0.0 NSRITA-RS230-SCHAR2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
980.0 9780.0 2.0 0.00318 0.02141 4.329 305.0 386.0 386.0 1.0 1.0 0.0 2.0 0.0 0.00954 0.06423 0.0 NSRITA-RS230-SCHAR2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
981.0 827.0 1.0 0.011 0.0889 21.48 342.0 425.0 425.0 1.0 1.0 0.0 102.0 0.0 0.033 0.2667 0.0 MAUA---PR230-JAGUAR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
981.0 884.0 1.0 0.0044 0.0356 8.59 342.0 425.0 425.0 1.0 1.0 0.0 102.0 0.0 0.0132 0.1068 0.0 MAUA---PR230-FIGUEI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
981.0 9988.0 1.0 0.00461 0.03477 7.919 327.0 417.0 417.0 1.0 1.0 0.0 102.0 0.0 0.01383 0.1043 0.0 MAUA---PR230-KLACEL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
982.0 993.0 1.0 0.079 0.163 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 102.0 0.0 0.237 0.489 0.0 MAUA---PR034-MAUPCH-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
985.0 992.0 1.0 0.00815 0.02725 0.751 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.02445 0.08175 0.0 ILHOTA-SC138-ITAJAI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
985.0 992.0 2.0 0.00815 0.02725 0.751 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.02445 0.08175 0.0 ILHOTA-SC138-ITAJAI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
985.0 2726.0 1.0 0.02402 0.08088 2.198 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.07206 0.2426 0.0 ILHOTA-SC138-CEB-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
985.0 2830.0 1.0 0.01875 0.06312 1.717 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.05625 0.1894 0.0 ILHOTA-SC138-PICARR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
986.0 2776.0 1.0 0.0427 0.1031 0.18 63.0 63.0 63.0 1.0 1.0 0.0 53.0 0.0 0.1281 0.3093 0.0 ILHOTA-SC069-ITAJSA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
986.0 2776.0 2.0 0.0427 0.1031 0.18 63.0 63.0 63.0 1.0 1.0 0.0 53.0 0.0 0.1281 0.3093 0.0 ILHOTA-SC069-ITAJSA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
991.0 939.0 1.0 0.006 0.02844 8.326 350.0 350.0 350.0 1.0 1.0 0.0 52.0 0.0 0.018 0.08532 0.0 ITAJAI-SC230-BLUMEN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
991.0 10070.0 1.0 0.00096 0.00672 2.408 468.0 590.0 590.0 1.0 1.0 0.0 52.0 0.0 0.00288 0.02016 0.0 ITAJAI-SC230-ITAJA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
991.0 10070.0 2.0 0.00096 0.00672 2.424 468.0 590.0 590.0 1.0 1.0 0.0 52.0 0.0 0.00288 0.02016 0.0 ITAJAI-SC230-ITAJA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
992.0 2778.0 1.0 0.0036 0.0163 0.47 227.0 287.0 287.0 1.0 1.0 0.0 53.0 0.0 0.0108 0.0489 0.0 ITAJAI-SC138-ITJITA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
992.0 2778.0 2.0 0.0036 0.0163 0.47 227.0 287.0 287.0 1.0 1.0 0.0 53.0 0.0 0.0108 0.0489 0.0 ITAJAI-SC138-ITJITA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
994.0 10164.0 1.0 0.0061 0.0178 0.485 84.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.0183 0.0534 0.0 UBIRAT-PR138-UNITA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
995.0 979.0 1.0 0.00305 0.03647 448.65 2110.0 2110.0 2110.0 1.0 1.0 0.0 51.0 0.0 0.00915 0.1094 0.0 ITA----SC525-NSRITA-R 0.0 0.0 979.0 1.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
995.0 979.0 2.0 0.00285 0.03747 418.03 2282.0 2810.0 2810.0 1.0 1.0 0.0 51.0 0.0 0.00855 0.1124 0.0 ITA----SC525-NSRITA-R 0.0 0.0 979.0 1.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
995.0 1030.0 1.0 0.0008 0.00912 112.26 1819.0 1819.0 1819.0 1.0 1.0 0.0 51.0 0.0 0.0024 0.02736 0.0 ITA----SC525-MACHAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
995.0 1045.0 1.0 0.00199 0.02669 288.72 1637.0 1637.0 1637.0 1.0 1.0 0.0 51.0 0.0 0.00597 0.08007 0.0 ITA----SC525-SANGEL-R 995.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
995.0 1045.0 2.0 0.00209 0.02877 325.16 2182.0 2182.0 2182.0 1.0 1.0 0.0 51.0 0.0 0.00627 0.08631 0.0 ITA----SC525-SANGEL-R 995.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
995.0 1060.0 1.0 0.00163 0.02204 265.05 2363.0 2728.0 2728.0 1.0 1.0 0.0 51.0 0.0 0.00489 0.06612 0.0 ITA----SC525-SSANTI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
995.0 1060.0 2.0 0.00176 0.023 253.1 2464.0 3033.0 3033.0 1.0 1.0 0.0 51.0 0.0 0.00528 0.069 0.0 ITA----SC525-SSANTI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
996.0 995.0 1.0 0.0 0.0002 2.9 1819.0 1819.0 1819.0 1.0 1.0 0.0 51.0 0.0 0.0 0.0006 0.0 ITAG---SC525-ITA----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
996.0 995.0 2.0 0.0 0.0002 2.9 1819.0 1819.0 1819.0 1.0 1.0 0.0 51.0 0.0 0.0 0.0006 0.0 ITAG---SC525-ITA----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
999.0 66.0 1.0 1.1e-05 9.9e-05 1.135 2162.0 2724.0 2724.0 1.0 1.0 0.0 101.0 0.0 3.313e-05 0.0002982 0.0 IVAIPE-PR525-IVAIPA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
999.0 933.0 1.0 0.00172 0.02003 248.32 2162.0 2724.0 2724.0 1.0 1.0 0.0 101.0 0.0 0.00516 0.06009 0.0 IVAIPE-PR525-AREIA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
999.0 1027.0 1.0 0.00119 0.01397 176.94 2162.0 2273.0 2273.0 1.0 1.0 0.0 101.0 0.0 0.00357 0.04191 0.0 IVAIPE-PR525-LONDRI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
999.0 1027.0 2.0 0.00085 0.01451 171.89 2546.0 2546.0 2546.0 1.0 1.0 0.0 101.0 0.0 0.00255 0.04353 0.0 IVAIPE-PR525-LONDRI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
999.0 1060.0 1.0 0.0015 0.0194 236.97 2162.0 2724.0 2724.0 1.0 1.0 0.0 101.0 0.0 0.0045 0.0582 0.0 IVAIPE-PR525-SSANTI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
999.0 1060.0 2.0 0.00114 0.0202 233.46 3184.0 3184.0 3184.0 1.0 1.0 0.0 101.0 0.0 0.00342 0.0606 0.0 IVAIPE-PR525-SSANTI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
999.0 10008.0 1.0 0.00083 0.0115 400.2 3092.0 3637.0 3637.0 1.0 1.0 0.0 101.0 0.0 0.00249 0.0345 0.0 IVAIPE-PR525-PGROS--P 999.0 0.0 10008.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
999.0 10008.0 2.0 0.00081 0.01121 390.0 3092.0 3637.0 3637.0 1.0 1.0 0.0 101.0 0.0 0.00243 0.03363 0.0 IVAIPE-PR525-PGROS--P 999.0 0.0 10008.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
999.0 41415.0 2.0 1.1e-05 9.9e-05 1.135 2162.0 2724.0 2724.0 1.0 1.0 0.0 101.0 0.0 3.313e-05 0.0002982 0.0 IVAIPE-PR525-IVAIPB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
999.0 41416.0 3.0 1.1e-05 9.9e-05 1.135 2162.0 2724.0 2724.0 1.0 1.0 0.0 101.0 0.0 3.313e-05 0.0002982 0.0 IVAIPE-PR525-IVAIPC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1006.0 1010.0 1.0 0.00014 0.00074 0.128 382.0 382.0 382.0 1.0 1.0 0.0 52.0 0.0 0.00042 0.00222 0.0 JLAC-A-SC230-JLAC-B-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1006.0 1010.0 2.0 0.00014 0.00074 0.128 269.0 331.0 331.0 1.0 1.0 0.0 52.0 0.0 0.00042 0.00222 0.0 JLAC-A-SC230-JLAC-B-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1007.0 2700.0 1.0 0.0619 0.152 4.12 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.1857 0.456 0.0 JLAC-A-SC138-BOMJAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1007.0 2771.0 1.0 0.0335 0.1126 3.07 119.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.1005 0.3378 0.0 JLAC-A-SC138-IMBITU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1008.0 2875.0 1.0 0.0193 0.0462 0.08 63.0 63.0 63.0 1.0 1.0 0.0 53.0 0.0 0.0579 0.1386 0.0 JLAC-A-SC069-TUBARA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1008.0 2875.0 2.0 0.0358 0.0527 0.08 41.0 41.0 41.0 1.0 1.0 0.0 53.0 0.0 0.1074 0.1581 0.0 JLAC-A-SC069-TUBARA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1008.0 2875.0 3.0 0.0135 0.0435 0.09 75.3 75.3 75.3 1.0 1.0 0.0 53.0 0.0 0.0405 0.1305 0.0 JLAC-A-SC069-TUBARA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1008.0 10365.0 1.0 0.0 0.001 0.0 36.0 36.0 36.0 1.0 1.0 0.0 53.0 0.0 0.0 0.003 0.0 JLAC-A-SC069-TUBARAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1010.0 1011.0 1.0 0.0001 0.0006 0.11 390.0 390.0 390.0 1.0 1.0 0.0 52.0 0.0 0.0003 0.0018 0.0 JLAC-B-SC230-JLAC-C-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1010.0 1034.0 1.0 0.02403 0.11617 20.281 243.0 306.0 306.0 1.0 1.0 0.0 52.0 0.0 0.07209 0.3485 0.0 JLAC-B-SC230-PALHOC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1010.0 1057.0 1.0 0.00992 0.04836 8.36 243.0 306.0 306.0 1.0 1.0 0.0 52.0 0.0 0.02976 0.1451 0.0 JLAC-B-SC230-SIDERO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1010.0 1057.0 2.0 0.00935 0.04556 8.004 243.0 306.0 306.0 1.0 1.0 0.0 52.0 0.0 0.02805 0.1367 0.0 JLAC-B-SC230-SIDERO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1010.0 41421.0 1.0 0.0001 0.0006 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 52.0 0.0 0.0003 0.0018 0.0 JLAC-B-SC230-JLAUXC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1014.0 9038.0 1.0 0.07544 0.1558 0.238 55.0 55.0 55.0 1.0 1.0 0.0 257.0 0.0 0.2263 0.4674 0.0 BJARD-PCH069-SANTONPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1015.0 2886.0 1.0 0.0084 0.0414 7.766 207.0 207.0 207.0 1.0 1.0 0.0 52.0 0.0 0.0252 0.1242 0.0 JOINVI-SC230-VEGASU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1015.0 2886.0 2.0 0.0084 0.0414 7.766 207.0 207.0 207.0 1.0 1.0 0.0 52.0 0.0 0.0252 0.1242 0.0 JOINVI-SC230-VEGASU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1016.0 2759.0 1.0 0.00634 0.02134 0.581 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.01902 0.06402 0.0 JOINVI-SC138-JOINGM-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1016.0 2789.0 1.0 0.0051 0.0128 0.34 134.0 154.0 154.0 1.0 1.0 0.0 53.0 0.0 0.0153 0.0384 0.0 JOINVI-SC138-JOINV4-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1016.0 2789.0 2.0 0.0051 0.0128 0.34 134.0 154.0 154.0 1.0 1.0 0.0 53.0 0.0 0.0153 0.0384 0.0 JOINVI-SC138-JOINV4-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1016.0 2799.0 1.0 0.00866 0.0291 0.793 119.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.02598 0.0873 0.0 JOINVI-SC138-JOINSC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1016.0 9925.0 1.0 0.0133 0.0358 0.92 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0399 0.1074 0.0 JOINVI-SC138-GUARA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1016.0 9934.0 1.0 0.0054 0.0108 0.29 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0162 0.0324 0.0 JOINVI-SC138-JOIVNO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1016.0 10201.0 1.0 0.0545 0.1367 3.63 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.1635 0.4101 0.0 JOINVI-SC138-SBB-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1017.0 2786.0 1.0 0.0002 0.001 0.005 86.0 86.0 86.0 1.0 1.0 0.0 53.0 0.0 0.0006 0.003 0.0 JOINVI-SC069-JOINV1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1017.0 2786.0 2.0 0.0002 0.001 0.005 86.0 86.0 86.0 1.0 1.0 0.0 53.0 0.0 0.0006 0.003 0.0 JOINVI-SC069-JOINV1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1018.0 1078.0 1.0 0.02073 0.15965 79.612 649.0 793.0 793.0 1.0 1.0 0.0 402.0 0.0 0.06219 0.4789 0.0 CORUM2-MS230-ANASTA-M 1018.0 0.0 1078.0 0.0 1.0 0.0 -0.2 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1018.0 1078.0 2.0 0.02073 0.15965 79.612 649.0 793.0 793.0 1.0 1.0 0.0 402.0 0.0 0.06219 0.4789 0.0 CORUM2-MS230-ANASTA-M 1018.0 0.0 1078.0 0.0 1.0 0.0 -0.2 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1019.0 1137.0 1.0 0.00317 0.00833 0.199 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.00951 0.02499 0.0 CORUM2-MS138-CORUMB-M 0.0 0.0 1137.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1019.0 1137.0 2.0 0.00317 0.00833 0.199 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.00951 0.02499 0.0 CORUM2-MS138-CORUMB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1020.0 10056.0 1.0 0.00201 0.01384 4.253 350.0 378.0 378.0 1.0 1.0 0.0 52.0 0.0 0.00603 0.04152 0.0 JOINOR-SC230-JOISUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1020.0 10056.0 2.0 0.00201 0.01384 4.253 350.0 378.0 378.0 1.0 1.0 0.0 52.0 0.0 0.00603 0.04152 0.0 JOINOR-SC230-JOISUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1023.0 1024.0 1.0 0.0759 0.077 0.1 27.5 27.5 27.5 1.0 1.0 0.0 53.0 0.0 0.2277 0.231 0.0 ARABUT-SC069-IPUMIR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1023.0 2734.0 1.0 0.1922 0.1708 0.21 27.5 27.5 27.5 1.0 1.0 0.0 53.0 0.0 0.5766 0.5124 0.0 ARABUT-SC069-CONCOR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1024.0 9689.0 1.0 0.3028 0.3257 0.41 32.3 32.3 32.3 1.0 1.0 0.0 53.0 0.0 0.9084 0.9771 0.0 IPUMIR-SC069-FAXGUE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1025.0 1898.0 1.0 0.01617 0.1374 54.21 645.0 793.0 793.0 1.0 1.0 0.0 402.0 0.0 0.04851 0.4122 0.0 CGRAN2-MS230-PARAI2-M 1025.0 0.0 1898.0 0.0 1.0 0.0 -0.2 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1025.0 1898.0 2.0 0.01617 0.1374 54.21 645.0 793.0 793.0 1.0 1.0 0.0 402.0 0.0 0.04851 0.4122 0.0 CGRAN2-MS230-PARAI2-M 1025.0 0.0 1898.0 0.0 1.0 0.0 -0.2 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1026.0 1082.0 2.0 0.0027 0.0143 0.422 267.0 331.0 331.0 1.0 1.0 0.0 403.0 0.0 0.0081 0.0429 0.0 CGRAN2-MS138-CGRAND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1026.0 10234.0 1.0 0.0643 0.1657 4.172 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.1929 0.4971 0.0 CGRAN2-MS138-BANDMS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1026.0 10386.0 1.0 0.0077 0.0184 0.435 147.0 178.0 178.0 1.0 1.0 0.0 403.0 0.0 0.0231 0.0552 0.0 CGRAN2-MS138-CGPARQ-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1027.0 556.0 1.0 0.00091 0.01402 175.77 2001.0 2001.0 2001.0 1.0 1.0 0.0 101.0 0.0 0.00273 0.04206 0.0 LONDRI-PR525-ASSIS--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1027.0 556.0 2.0 0.00091 0.01378 177.07 2837.0 3574.0 3574.0 1.0 1.0 0.0 101.0 0.0 0.00273 0.04134 0.0 LONDRI-PR525-ASSIS--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1027.0 10000.0 1.0 0.00044 0.00757 112.0 2910.0 3624.0 3624.0 1.0 1.0 0.0 101.0 0.0 0.00132 0.02271 0.0 LONDRI-PR525-SARAND-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1027.0 10000.0 2.0 0.00044 0.00757 112.0 2910.0 3624.0 3624.0 1.0 1.0 0.0 101.0 0.0 0.00132 0.02271 0.0 LONDRI-PR525-SARAND-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1028.0 868.0 2.0 0.02123 0.09673 18.414 238.0 328.0 328.0 1.0 1.0 0.0 102.0 0.0 0.06369 0.2902 0.0 LOND-E-PR230-MARING-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1028.0 884.0 1.0 0.0191 0.0984 16.855 288.0 337.0 337.0 1.0 1.0 0.0 102.0 0.0 0.0573 0.2952 0.0 LOND-E-PR230-FIGUEI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1028.0 884.0 2.0 0.0172 0.0864 16.255 288.0 337.0 337.0 1.0 1.0 0.0 102.0 0.0 0.0516 0.2592 0.0 LOND-E-PR230-FIGUEI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1028.0 889.0 1.0 0.00467 0.02584 8.0 390.0 424.0 390.0 1.0 1.0 0.0 102.0 0.0 0.01401 0.07752 0.0 LOND-E-PR230-LONDRC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1028.0 10001.0 1.0 0.00183 0.01026 3.2 390.0 424.0 424.0 1.0 1.0 0.0 102.0 0.0 0.00549 0.03078 0.0 LOND-E-PR230-LONSUL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1032.0 41413.0 1.0 0.0028 0.0187 3.61 311.0 327.0 327.0 1.0 1.0 0.0 52.0 0.0 0.0084 0.0561 0.0 PALH-F-SC230-ENSEAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1034.0 9533.0 1.0 0.02505 0.121 21.161 243.0 306.0 306.0 1.0 1.0 0.0 52.0 0.0 0.07515 0.363 0.0 PALHOC-SC230-GASPA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1035.0 1066.0 1.0 0.0001 0.0003 0.01 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0003 0.0009 0.0 PALH-E-SC138-PALCNO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1035.0 2753.0 1.0 0.0399 0.1581 4.36 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.1197 0.4743 0.0 PALH-E-SC138-GAROPE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1035.0 2826.0 1.0 0.0045 0.0121 0.29 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0135 0.0363 0.0 PALH-E-SC138-PALHOC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1035.0 2831.0 1.0 0.02264 0.07621 2.714 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.06792 0.2286 0.0 PALH-E-SC138-PALPIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1035.0 2858.0 1.0 0.0053 0.0187 0.504 166.0 166.0 215.0 1.0 1.0 0.0 53.0 0.0 0.0159 0.0561 0.0 PALH-E-SC138-SJOSER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1035.0 10200.0 1.0 0.0112 0.0396 1.06 166.0 166.0 166.0 1.0 1.0 0.0 53.0 0.0 0.0336 0.1188 0.0 PALH-E-SC138-CQS2---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1037.0 9901.0 1.0 0.0027 0.01995 9.999 637.0 856.0 856.0 1.0 1.0 0.0 2.0 0.0 0.0081 0.05985 0.0 CAPIVA-RS230-OSORI3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1038.0 1229.0 1.0 0.01904 0.0439 1.089 82.0 118.0 118.0 1.0 1.0 0.0 3.0 0.0 0.05712 0.1317 0.0 CAPIVA-RS138-PALMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1038.0 1358.0 1.0 0.04148 0.0941 2.306 82.0 118.0 118.0 1.0 1.0 0.0 3.0 0.0 0.1244 0.2823 0.0 CAPIVA-RS138-OSO-Y2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1039.0 1279.0 1.0 0.03477 0.0688 0.179 30.0 36.0 36.0 1.0 1.0 0.0 3.0 0.0 0.1043 0.2064 0.0 PFUND2-RS069-SMARTA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1040.0 970.0 1.0 0.0014 0.0145 135.0 1299.0 1299.0 1299.0 0.0 0.0 0.0 1.0 0.0 0.0042 0.0435 0.0 RINCON-RS500-CFGAR1-R 0.0 0.0 970.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.8285 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1040.0 971.0 1.0 0.00135 0.01448 135.0 1732.0 1732.0 1732.0 0.0 0.0 0.0 1.0 0.0 0.00405 0.04344 0.0 RINCON-RS500-CFGAR2-R 0.0 0.0 971.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.8285 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1041.0 1069.0 1.0 0.01593 0.07758 13.517 259.0 326.0 326.0 1.0 1.0 0.0 2.0 0.0 0.04779 0.2327 0.0 PFUNDO-RS230-XANXER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1041.0 1069.0 2.0 0.01584 0.07762 13.496 259.0 326.0 326.0 1.0 1.0 0.0 2.0 0.0 0.04752 0.2329 0.0 PFUNDO-RS230-XANXER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1041.0 1281.0 1.0 0.0183 0.0915 16.41 210.0 298.0 298.0 1.0 1.0 0.0 2.0 0.0 0.0549 0.2745 0.0 PFUNDO-RS230-SMARTA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1041.0 9920.0 1.0 0.02499 0.1249 23.379 232.0 292.0 292.0 1.0 1.0 0.0 2.0 0.0 0.07497 0.3747 0.0 PFUNDO-RS230-VILMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1041.0 9920.0 2.0 0.02499 0.1249 23.379 232.0 292.0 292.0 1.0 1.0 0.0 2.0 0.0 0.07497 0.3747 0.0 PFUNDO-RS230-VILMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1042.0 2069.0 1.0 0.0509 0.1212 2.79 167.0 167.0 167.0 1.0 1.0 0.0 3.0 0.0 0.1527 0.3636 0.0 PFUNDO-RS138-EREXIM-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1043.0 1230.0 1.0 0.0018 0.0105 1.97 121.0 121.0 121.0 1.0 1.0 0.0 2.0 0.0 0.0054 0.0315 0.0 CFRIVE-RS230-LIVRA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1046.0 1250.0 1.0 0.0005 0.00374 1.49 540.0 632.0 632.0 1.0 1.0 0.0 2.0 0.0 0.0015 0.01122 0.0 SANGEL-RS230-SANGE2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1046.0 2078.0 1.0 0.0119 0.0662 12.97 340.0 398.0 398.0 1.0 1.0 0.0 2.0 0.0 0.0357 0.1986 0.0 SANGEL-RS230-MISSOE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1046.0 9970.0 1.0 0.02221 0.18068 37.5 441.0 441.0 441.0 1.0 1.0 0.0 2.0 0.0 0.06663 0.542 0.0 SANGEL-RS230-MACAM3-R 0.0 0.0 9970.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1046.0 9970.0 2.0 0.02443 0.18246 36.4 441.0 525.0 525.0 1.0 1.0 0.0 2.0 0.0 0.07329 0.5474 0.0 SANGEL-RS230-MACAM3-R 0.0 0.0 9970.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1047.0 934.0 1.0 0.0304 0.1574 27.123 259.0 319.0 319.0 1.0 1.0 0.0 102.0 0.0 0.0912 0.4722 0.0 SOSORI-PR230-AREIA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1047.0 934.0 2.0 0.0304 0.1572 27.089 259.0 319.0 319.0 1.0 1.0 0.0 102.0 0.0 0.0912 0.4716 0.0 SOSORI-PR230-AREIA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1047.0 1069.0 1.0 0.025 0.1574 27.712 417.0 450.0 450.0 1.0 1.0 0.0 102.0 0.0 0.075 0.4722 0.0 SOSORI-PR230-XANXER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1048.0 2455.0 1.0 0.0132 0.031 0.055 48.0 48.0 48.0 1.0 1.0 0.0 102.0 0.0 0.0396 0.093 0.0 SOSORI-PR069-SOSORITA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1053.0 1052.0 1.0 0.0 0.2164 0.25 90.0 90.0 90.0 1.0 1.0 0.0 103.0 0.0 0.0 0.6492 0.0 TIBAGIUHE138-TIBAGI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1056.0 961.0 1.0 0.00357 0.02536 5.014 343.0 434.0 434.0 1.0 1.0 0.0 52.0 0.0 0.01071 0.07608 0.0 SIDER2-SC230-FORQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1056.0 961.0 2.0 0.00213 0.01803 6.8 343.0 434.0 434.0 1.0 1.0 0.0 52.0 0.0 0.00639 0.05409 0.0 SIDER2-SC230-FORQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1057.0 961.0 1.0 0.00554 0.02642 4.78 232.0 292.0 292.0 1.0 1.0 0.0 52.0 0.0 0.01662 0.07926 0.0 SIDERO-SC230-FORQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1057.0 1056.0 1.0 0.00046 0.00409 1.5 1950.0 3624.0 3624.0 1.0 1.0 0.0 52.0 0.0 0.00138 0.01227 0.0 SIDERO-SC230-SIDER2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1057.0 1056.0 2.0 0.00045 0.00409 1.5 1950.0 3624.0 3624.0 1.0 1.0 0.0 52.0 0.0 0.00135 0.01227 0.0 SIDERO-SC230-SIDER2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1057.0 1063.0 1.0 0.00471 0.03306 6.6 301.0 378.0 378.0 1.0 1.0 0.0 52.0 0.0 0.01413 0.09918 0.0 SIDERO-SC230-TUBA-S-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1058.0 2737.0 1.0 0.0417 0.1177 0.22 86.0 86.0 86.0 1.0 1.0 0.0 53.0 0.0 0.1251 0.3531 0.0 SIDERE-SC069-CRICIU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1058.0 2737.0 2.0 0.0417 0.1177 0.22 86.0 86.0 86.0 1.0 1.0 0.0 53.0 0.0 0.1251 0.3531 0.0 SIDERE-SC069-CRICIU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1058.0 2738.0 1.0 0.0304 0.0836 0.16 71.0 71.0 71.0 1.0 1.0 0.0 53.0 0.0 0.0912 0.2508 0.0 SIDERE-SC069-CRIFLO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1058.0 2747.0 1.0 0.0406 0.1333 0.32 86.0 86.0 86.0 1.0 1.0 0.0 53.0 0.0 0.1218 0.3999 0.0 SIDERE-SC069-FORQ-C-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1058.0 2857.0 1.0 0.0025 0.0109 0.02 93.2 93.2 93.2 1.0 1.0 0.0 53.0 0.0 0.0075 0.0327 0.0 SIDERE-SC069-SIDERO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1058.0 2857.0 2.0 0.0025 0.0109 0.02 93.2 93.2 93.2 1.0 1.0 0.0 53.0 0.0 0.0075 0.0327 0.0 SIDERE-SC069-SIDERO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1058.0 10329.0 1.0 0.024 0.097 0.19 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.072 0.291 0.0 SIDERE-SC069-CCOCAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1060.0 856.0 1.0 0.0006 0.007 85.746 2363.0 2728.0 2728.0 1.0 1.0 0.0 101.0 0.0 0.0018 0.021 0.0 SSANTI-PR525-SEGRED-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1062.0 2731.0 1.0 0.023 0.1053 2.22 151.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.069 0.3159 0.0 FCHAPE-RS138-CHAPE2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1062.0 9549.0 1.0 0.017 0.0629 1.5 167.0 203.0 203.0 1.0 1.0 0.0 3.0 0.0 0.051 0.1887 0.0 FCHAPE-RS138-PLANAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1063.0 1010.0 1.0 0.00277 0.01941 3.9 301.0 378.0 378.0 1.0 1.0 0.0 52.0 0.0 0.00831 0.05823 0.0 TUBA-S-SC230-JLAC-B-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1064.0 9923.0 1.0 0.0182 0.0802 2.3 9999.0 9999.0 9999.0 1.0 1.0 0.0 53.0 0.0 0.0546 0.2406 0.0 TUBA-S-SC138-CERBRA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1064.0 10016.0 1.0 0.0182 0.0802 2.3 9999.0 9999.0 9999.0 1.0 1.0 0.0 53.0 0.0 0.0546 0.2406 0.0 TUBA-S-SC138-CEGERO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1065.0 2875.0 1.0 0.0498 0.1612 0.32 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.1494 0.4836 0.0 TUBA-S-SC069-TUBARA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1065.0 9980.0 1.0 0.059 0.1918 0.38 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.177 0.5754 0.0 TUBA-S-SC069-SANGAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1066.0 2795.0 1.0 0.0071 0.025 0.66 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.0213 0.075 0.0 PALCNO-SC138-SAMAIP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1071.0 1069.0 1.0 0.00796 0.05176 19.182 517.0 637.0 637.0 1.0 1.0 0.0 52.0 0.0 0.02388 0.1553 0.0 FCHAPE-RS230-XANXER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1071.0 1069.0 2.0 0.00774 0.04993 19.56 517.0 637.0 637.0 1.0 1.0 0.0 52.0 0.0 0.02322 0.1498 0.0 FCHAPE-RS230-XANXER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1071.0 1213.0 1.0 0.01256 0.07044 13.624 321.0 376.0 376.0 1.0 1.0 0.0 52.0 0.0 0.03768 0.2113 0.0 FCHAPE-RS230-GUARIT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1071.0 9840.0 1.0 0.00461 0.03286 6.565 365.0 458.0 458.0 1.0 1.0 0.0 52.0 0.0 0.01383 0.09858 0.0 FCHAPE-RS230-PINHA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1071.0 9840.0 2.0 0.00476 0.03396 6.8 365.0 458.0 458.0 1.0 1.0 0.0 52.0 0.0 0.01428 0.1019 0.0 FCHAPE-RS230-PINHA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1076.0 538.0 1.0 8e-05 0.00109 7.136 2626.0 3082.0 3082.0 1.0 1.0 0.0 401.0 0.0 0.00024 0.00327 0.0 ISOLT2-MS440-ISOLTE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1076.0 538.0 2.0 8e-05 0.00109 7.136 2626.0 3082.0 3082.0 1.0 1.0 0.0 401.0 0.0 0.00024 0.00327 0.0 ISOLT2-MS440-ISOLTE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1077.0 1090.0 1.0 0.00573 0.04351 22.28 705.0 868.0 868.0 1.0 1.0 0.0 402.0 0.0 0.01719 0.1305 0.0 ISOLT2-MS230-INOCEN-M 0.0 0.0 1090.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1077.0 1090.0 2.0 0.00573 0.04351 22.28 705.0 868.0 868.0 1.0 1.0 0.0 402.0 0.0 0.01719 0.1305 0.0 ISOLT2-MS230-INOCEN-M 0.0 0.0 1090.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1077.0 1090.0 3.0 0.00574 0.04351 22.28 705.0 868.0 868.0 1.0 1.0 0.0 402.0 0.0 0.01722 0.1305 0.0 ISOLT2-MS230-INOCEN-M 0.0 0.0 1090.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1078.0 1086.0 1.0 0.02445 0.17235 42.877 319.0 319.0 319.0 1.0 1.0 0.0 402.0 0.0 0.07335 0.5171 0.0 ANASTA-MS230-DOURAD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1079.0 1131.0 1.0 0.011482 0.028244 0.724 93.0 118.0 118.0 1.0 1.0 0.0 403.0 0.0 0.03445 0.08473 0.0 ANAS-A-MS138-AQUIDA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1080.0 1131.0 2.0 0.011443 0.028244 0.724 93.0 118.0 118.0 1.0 1.0 0.0 403.0 0.0 0.03433 0.08473 0.0 ANAS-B-MS138-AQUIDA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1081.0 9563.0 1.0 0.012896 0.10723 5.803 184.0 237.0 9999.0 1.0 1.0 0.0 520.0 0.0 0.03869 0.3217 0.0 JATA-G-GO138-MINEIR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1081.0 9565.0 1.0 0.022527 0.080465 2.101 139.0 171.0 139.0 1.0 1.0 0.0 520.0 0.0 0.06758 0.2414 0.0 JATA-G-GO138-AGUAEM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1081.0 9567.0 1.0 0.027037 0.13464 3.334 167.0 206.0 167.0 1.0 1.0 0.0 520.0 0.0 0.08111 0.4039 0.0 JATA-G-GO138-JATAI--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1082.0 1026.0 1.0 0.0028 0.015 0.442 262.0 287.0 287.0 1.0 1.0 0.0 403.0 0.0 0.0084 0.045 0.0 CGRAND-MS138-CGRAN2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1082.0 1132.0 1.0 0.0128 0.0308 0.702 147.0 178.0 178.0 1.0 1.0 0.0 403.0 0.0 0.0384 0.0924 0.0 CGRAND-MS138-CGSCAF-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1082.0 1134.0 1.0 0.007 0.0181 0.448 124.0 140.0 140.0 1.0 1.0 0.0 403.0 0.0 0.021 0.0543 0.0 CGRAND-MS138-CGMCOU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1082.0 1134.0 2.0 0.007 0.0181 0.448 124.0 140.0 140.0 1.0 1.0 0.0 403.0 0.0 0.021 0.0543 0.0 CGRAND-MS138-CGMCOU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1082.0 1136.0 2.0 0.0122 0.0295 0.672 149.0 182.0 182.0 1.0 1.0 0.0 403.0 0.0 0.0366 0.0885 0.0 CGRAND-MS138-CGCUIA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1082.0 1144.0 4.0 0.105 0.2621 6.91 93.0 118.0 118.0 1.0 1.0 0.0 403.0 0.0 0.315 0.7863 0.0 CGRAND-MS138-MIMOSO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1082.0 1149.0 1.0 0.0178 0.037 0.895 72.0 72.0 72.0 1.0 1.0 0.0 403.0 0.0 0.0534 0.111 0.0 CGRAND-MS138-AGUCGR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1082.0 10381.0 1.0 0.0769 0.2004 4.915 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.2307 0.6012 0.0 CGRAND-MS138-MIMOS2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1082.0 10381.0 2.0 0.0769 0.2004 4.915 94.0 119.0 119.0 1.0 1.0 0.0 403.0 0.0 0.2307 0.6012 0.0 CGRAND-MS138-MIMOS2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1082.0 10381.0 3.0 0.0769 0.2004 4.915 93.0 118.0 118.0 1.0 1.0 0.0 403.0 0.0 0.2307 0.6012 0.0 CGRAND-MS138-MIMOS2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1084.0 7079.0 1.0 0.0104 0.0889 34.4 669.0 823.0 823.0 1.0 1.0 0.0 513.0 0.0 0.0312 0.2667 0.0 JATAI--GO230-RVERDN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1084.0 7079.0 2.0 0.0104 0.0889 34.4 669.0 823.0 823.0 1.0 1.0 0.0 513.0 0.0 0.0312 0.2667 0.0 JATAI--GO230-RVERDN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1084.0 45682.0 1.0 0.00797 0.057925 21.523 558.0 685.0 685.0 1.0 1.0 0.0 513.0 0.0 0.02391 0.1738 0.0 JATAI--GO230-SFRANI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1085.0 1078.0 1.0 0.0099 0.06759 26.656 558.0 685.0 685.0 1.0 1.0 0.0 402.0 0.0 0.0297 0.2028 0.0 SIDROL-MS230-ANASTA-M 1085.0 1.0 0.0 0.0 0.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1087.0 545.0 1.0 0.01103 0.09336 35.772 669.0 669.0 669.0 1.0 1.0 0.0 402.0 0.0 0.03309 0.2801 0.0 RBRILH-MS230-NPPRIM-M 0.0 0.0 545.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.16 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1087.0 545.0 2.0 0.01119 0.09612 36.943 669.0 824.0 824.0 1.0 1.0 0.0 402.0 0.0 0.03357 0.2884 0.0 RBRILH-MS230-NPPRIM-M 0.0 0.0 545.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.16 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1087.0 1025.0 1.0 0.01131 0.09661 37.178 669.0 823.0 823.0 1.0 1.0 0.0 402.0 0.0 0.03393 0.2898 0.0 RBRILH-MS230-CGRAN2-M 0.0 0.0 1025.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1087.0 1889.0 1.0 0.01158 0.098 37.556 669.0 669.0 669.0 1.0 1.0 0.0 402.0 0.0 0.03474 0.294 0.0 RBRILH-MS230-IMBIRU-M 0.0 0.0 1889.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.16 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1087.0 10101.0 1.0 0.00925 0.07931 30.4 669.0 823.0 823.0 1.0 1.0 0.0 402.0 0.0 0.02775 0.2379 0.0 RBRILH-MS230-DOURA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1088.0 545.0 1.0 0.00491 0.04189 16.0 669.0 669.0 669.0 1.0 1.0 0.0 402.0 0.0 0.01473 0.1257 0.0 IVINH2-MS230-NPPRIM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1088.0 545.0 2.0 0.00499 0.04263 16.131 669.0 823.0 823.0 1.0 1.0 0.0 402.0 0.0 0.01497 0.1279 0.0 IVINH2-MS230-NPPRIM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1089.0 1084.0 1.0 0.01264 0.09238 34.37 558.0 685.0 685.0 1.0 1.0 0.0 402.0 0.0 0.03792 0.2771 0.0 CHAPAD-MS230-JATAI--G 0.0 0.0 1084.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1089.0 10355.0 1.0 0.000789 0.005245 0.986 392.0 458.0 458.0 1.0 1.0 0.0 402.0 0.0 0.002367 0.01573 0.0 CHAPAD-MS230-CASSIL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1089.0 10425.0 1.0 0.000236 0.00301 1.32 1175.0 1375.0 1375.0 1.0 1.0 0.0 402.0 0.0 0.000708 0.00903 0.0 CHAPAD-MS230-CHAP-A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1089.0 45682.0 1.0 0.006486 0.047081 17.488 558.0 685.0 685.0 1.0 1.0 0.0 402.0 0.0 0.01946 0.1412 0.0 CHAPAD-MS230-SFRANI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1090.0 1089.0 1.0 0.01003 0.07649 39.44 705.0 868.0 868.0 1.0 1.0 0.0 402.0 0.0 0.03009 0.2295 0.0 INOCEN-MS230-CHAPAD-M 1090.0 0.0 1089.0 0.0 1.0 0.0 -0.1 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1090.0 1089.0 2.0 0.01003 0.07649 39.44 705.0 868.0 868.0 1.0 1.0 0.0 402.0 0.0 0.03009 0.2295 0.0 INOCEN-MS230-CHAPAD-M 1090.0 0.0 1089.0 0.0 1.0 0.0 -0.1 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1090.0 1089.0 3.0 0.01003 0.07649 39.44 705.0 868.0 868.0 1.0 1.0 0.0 402.0 0.0 0.03009 0.2295 0.0 INOCEN-MS230-CHAPAD-M 1090.0 0.0 1089.0 0.0 1.0 0.0 -0.1 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1090.0 10399.0 1.0 2.3e-05 0.000179 0.058 739.0 887.0 887.0 1.0 1.0 0.0 402.0 0.0 6.9e-05 0.000537 0.0 INOCEN-MS230-PARANA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1091.0 1141.0 1.0 0.0303 0.0787 1.921 97.0 97.0 97.0 1.0 1.0 0.0 103.0 0.0 0.0909 0.2361 0.0 ELDO-F-MS000-ELDORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1093.0 9852.0 1.0 0.0299 0.0778 1.894 90.0 120.0 120.0 1.0 1.0 0.0 403.0 0.0 0.0897 0.2334 0.0 IVINHE-MS138-ANGELI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1094.0 1093.0 1.0 0.0324 0.0842 2.14 119.0 139.0 139.0 1.0 1.0 0.0 403.0 0.0 0.0972 0.2526 0.0 IVINH2-MS138-IVINHE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1094.0 1147.0 1.0 0.0364 0.0968 2.45 119.0 139.0 139.0 1.0 1.0 0.0 403.0 0.0 0.1092 0.2904 0.0 IVINH2-MS138-NANDRA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1095.0 9581.0 1.0 0.00194 0.01803 0.94 227.0 251.0 251.0 1.0 1.0 0.0 404.0 0.0 0.00582 0.05409 0.0 RBRI-G-MS138-SLU-II-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1098.0 45131.0 1.0 0.0204 0.0536 1.37 120.0 140.0 120.0 1.0 1.0 0.0 210.0 0.0 0.0612 0.1608 0.0 TRAVRP-MS138-LAGUNA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1099.0 9584.0 1.0 0.022421 0.08169 2.202 139.0 171.0 171.0 1.0 1.0 0.0 404.0 0.0 0.06726 0.2451 0.0 CHAP-G-MS138-GUATAM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1099.0 9586.0 1.0 0.076815 0.27564 6.986 139.0 171.0 171.0 1.0 1.0 0.0 404.0 0.0 0.2304 0.8269 0.0 CHAP-G-MS138-UCRICA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1099.0 9589.0 1.0 0.022359 0.10742 2.839 167.0 206.0 206.0 1.0 1.0 0.0 404.0 0.0 0.06708 0.3223 0.0 CHAP-G-MS138-PORAGU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1099.0 9750.0 1.0 0.0591 0.156 3.976 111.0 136.0 136.0 1.0 1.0 0.0 404.0 0.0 0.1773 0.468 0.0 CHAP-G-MS138-IACOUT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1101.0 1103.0 1.0 1e-05 0.00023 2.216 2858.0 3377.0 3377.0 1.0 1.0 0.0 241.0 0.0 3e-05 0.00069 0.0 IPU-50-PR500-MARGEM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1101.0 1103.0 2.0 1e-05 0.00023 2.239 2858.0 3377.0 3377.0 1.0 1.0 0.0 241.0 0.0 3e-05 0.00069 0.0 IPU-50-PR500-MARGEM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1101.0 1103.0 3.0 1.1e-05 0.000192 2.239 2858.0 3377.0 3377.0 1.0 1.0 0.0 241.0 0.0 3.33e-05 0.0005754 0.0 IPU-50-PR500-MARGEM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1101.0 1103.0 4.0 1.1e-05 0.000187 2.239 2858.0 3357.0 3357.0 1.0 1.0 0.0 241.0 0.0 3.24e-05 0.0005598 0.0 IPU-50-PR500-MARGEM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1103.0 85.0 1.0 6e-05 0.001 10.4 2728.0 3377.0 3377.0 1.0 1.0 0.0 241.0 0.0 0.00018 0.003 0.0 MARGEM-PR500-FOZ50--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1103.0 85.0 2.0 6e-05 0.00098 10.21 2728.0 3377.0 3377.0 1.0 1.0 0.0 241.0 0.0 0.00018 0.00294 0.0 MARGEM-PR500-FOZ50--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1106.0 61.0 1.0 5.2e-05 0.001073 11.032 1732.0 1732.0 1732.0 1.0 1.0 0.0 101.0 0.0 0.0001551 0.003218 0.0 IPU-60-PR500-FOZ60--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1106.0 61.0 2.0 5e-05 0.00106 10.871 1732.0 1732.0 1732.0 1.0 1.0 0.0 101.0 0.0 0.00015 0.00318 0.0 IPU-60-PR500-FOZ60--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1106.0 61.0 3.0 5e-05 0.001038 10.687 1732.0 1732.0 1732.0 1.0 1.0 0.0 101.0 0.0 0.0001503 0.003114 0.0 IPU-60-PR500-FOZ60--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1106.0 61.0 4.0 4.9e-05 0.001024 10.537 1732.0 1732.0 1732.0 1.0 1.0 0.0 101.0 0.0 0.0001482 0.003071 0.0 IPU-60-PR500-FOZ60--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1108.0 4332.0 1.0 1e-05 0.00013 1.24 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 3e-05 0.00039 0.0 C.PJUS-MG500-JUSCEL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1111.0 1114.0 1.0 0.00576 0.07158 2.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01728 0.2147 0.0 PJUSC1-MG034-PJUS1-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1112.0 1115.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 7.071e-05 7.071e-05 0.0 PJUSC2-MG034-PJUS2-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1119.0 1088.0 1.0 0.00586 0.03214 6.07 278.0 343.0 343.0 1.0 1.0 0.0 404.0 0.0 0.01758 0.09642 0.0 AMANDI-MS230-IVINH2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1123.0 10172.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 403.0 0.0 0.0 0.0001 0.0 PASTEMBIO013-PASTEM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1127.0 1896.0 1.0 0.0759 0.1986 4.949 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.2277 0.5958 0.0 JARDIM-MS138-ACARAC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1128.0 1140.0 1.0 0.0148 0.0395 0.908 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0444 0.1185 0.0 DOUALV-MS138-DOUNAC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1129.0 1134.0 1.0 0.0172 0.0456 1.082 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0516 0.1368 0.0 CGLAGE-MS138-CGMCOU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1130.0 9971.0 1.0 0.005712 0.013939 0.356 156.0 178.0 178.0 1.0 1.0 0.0 403.0 0.0 0.01714 0.04182 0.0 CGALMO-MS138-CGPROG-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1131.0 1019.0 1.0 0.2812 0.7483 18.11 97.0 115.0 115.0 1.0 1.0 0.0 403.0 0.0 0.8436 2.245 0.0 AQUIDA-MS138-CORUM2-M 1131.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1132.0 1130.0 1.0 0.0197 0.052 0.763 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0591 0.156 0.0 CGSCAF-MS138-CGALMO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1132.0 1134.0 1.0 0.0094 0.0248 0.588 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0282 0.0744 0.0 CGSCAF-MS138-CGMCOU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1133.0 1082.0 1.0 0.0235 0.0552 1.73 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0705 0.1656 0.0 CGCENT-MS138-CGRAND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1135.0 541.0 1.0 0.1373 0.361 8.787 97.0 124.0 124.0 1.0 1.0 0.0 209.0 0.0 0.4119 1.083 0.0 ACLARA-MS138-JUPIA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1136.0 9915.0 1.0 0.0067 0.0161 0.366 156.0 178.0 178.0 1.0 1.0 0.0 403.0 0.0 0.0201 0.0483 0.0 CGCUIA-MS138-CGTAMA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1138.0 1075.0 1.0 0.0038 0.0153 0.414 157.0 168.0 168.0 1.0 1.0 0.0 403.0 0.0 0.0114 0.0459 0.0 SIDROL-MS138-SIDRO2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1138.0 1124.0 1.0 0.06869 0.17995 4.339 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.2061 0.5399 0.0 SIDROL-MS138-PASTEM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1139.0 1140.0 1.0 0.0089 0.0218 0.523 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0267 0.0654 0.0 DOUMAX-MS138-DOUNAC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1140.0 1121.0 1.0 0.0064 0.016 0.308 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0192 0.048 0.0 DOUNAC-MS138-DOUIND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1140.0 1145.0 1.0 0.0808 0.2089 5.053 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.2424 0.6267 0.0 DOUNAC-MS138-MARACA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1140.0 10389.0 1.0 0.0181 0.0474 1.143 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0543 0.1422 0.0 DOUNAC-MS138-INPASA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1141.0 10237.0 1.0 0.0338 0.0886 2.138 97.0 124.0 124.0 1.0 1.0 0.0 103.0 0.0 0.1014 0.2658 0.0 ELDORA-MS138-PREDON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1141.0 10259.0 1.0 0.0234 0.0605 1.495 97.0 124.0 124.0 1.0 1.0 0.0 103.0 0.0 0.0702 0.1815 0.0 ELDORA-MS138-IGUAT2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1142.0 1121.0 1.0 0.021766 0.05787 1.346 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0653 0.1736 0.0 DOUSCR-MS138-DOUIND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1142.0 1128.0 1.0 0.0203 0.0544 1.251 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0609 0.1632 0.0 DOUSCR-MS138-DOUALV-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1142.0 1143.0 1.0 0.0589 0.1511 3.777 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.1767 0.4533 0.0 DOUSCR-MS138-FAZITA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1142.0 1876.0 1.0 0.014 0.0363 0.884 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.042 0.1089 0.0 DOUSCR-MS138-MVERDE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1142.0 10382.0 1.0 0.0226 0.0588 1.43 147.0 178.0 178.0 1.0 1.0 0.0 403.0 0.0 0.0678 0.1764 0.0 DOUSCR-MS138-DAEROP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1143.0 1880.0 1.0 0.0519 0.1347 3.285 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.1557 0.4041 0.0 FAZITA-MS138-PTPORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1144.0 541.0 3.0 0.2101 0.5287 14.03 93.0 96.0 96.0 1.0 1.0 0.0 403.0 0.0 0.6303 1.586 0.0 MIMOSO-MS138-JUPIA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1144.0 1135.0 1.0 0.0757 0.1985 4.808 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.2271 0.5955 0.0 MIMOSO-MS138-ACLARA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1144.0 10209.0 1.0 0.0955 0.2331 5.955 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.2865 0.6993 0.0 MIMOSO-MS138-VERDE4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1145.0 1138.0 1.0 0.1008 0.2632 6.393 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.3024 0.7896 0.0 MARACA-MS138-SIDROL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1146.0 1019.0 1.0 0.2169 0.5782 14.055 97.0 115.0 115.0 1.0 1.0 0.0 403.0 0.0 0.6507 1.735 0.0 MIRAND-MS138-CORUM2-M 1146.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1146.0 1131.0 1.0 0.0643 0.17 4.006 97.0 115.0 115.0 1.0 1.0 0.0 403.0 0.0 0.1929 0.51 0.0 MIRAND-MS138-AQUIDA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1148.0 1843.0 1.0 0.0796 0.2073 5.053 96.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.2388 0.6219 0.0 SGABRI-MS138-CAMAPU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1148.0 1893.0 1.0 0.0656 0.1685 4.216 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.1968 0.5055 0.0 SGABRI-MS138-RVERDE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1174.0 1239.0 1.0 2e-05 0.00011 0.0 540.0 680.0 680.0 1.0 1.0 0.0 2.0 0.0 6e-05 0.00033 0.0 CANDI3-RS230-PMEDIC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1182.0 1185.0 1.0 0.0152 0.0442 0.08 48.0 48.0 48.0 1.0 1.0 0.0 3.0 0.0 0.0456 0.1326 0.0 ALEGRE-RS069-ALEGR2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1186.0 1225.0 1.0 0.01582 0.07889 14.16 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.04746 0.2367 0.0 ALEGR2-RS230-MACAMB-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1186.0 1230.0 1.0 0.0245 0.1223 21.93 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.0735 0.3669 0.0 ALEGR2-RS230-LIVRA2-R 1186.0 1.0 0.0 0.0 1.0 0.0 -0.25 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1186.0 1286.0 1.0 0.01551 0.09624 18.47 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.04653 0.2887 0.0 ALEGR2-RS230-SVICEN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1186.0 1294.0 1.0 0.01244 0.06005 45.67 538.0 538.0 538.0 1.0 1.0 0.0 2.0 0.0 0.03732 0.1801 0.0 ALEGR2-RS230-URUGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1186.0 1296.0 1.0 0.0243 0.1215 22.74 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.0729 0.3645 0.0 ALEGR2-RS230-URUGU5-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1186.0 2080.0 1.0 0.00946 0.08188 30.1 550.0 677.0 677.0 1.0 1.0 0.0 2.0 0.0 0.02838 0.2456 0.0 ALEGR2-RS230-LIVRA3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1188.0 1230.0 1.0 0.0289 0.1444 25.88 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.0867 0.4332 0.0 BAGE2--RS230-LIVRA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1188.0 9952.0 1.0 0.00947 0.04558 8.9 277.0 347.0 347.0 1.0 1.0 0.0 2.0 0.0 0.02841 0.1367 0.0 BAGE2--RS230-CANDI2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1188.0 9952.0 2.0 0.00869 0.04735 9.1 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.02607 0.1421 0.0 BAGE2--RS230-CANDI2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1190.0 1267.0 1.0 0.00059 0.00304 0.665 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.00177 0.00912 0.0 CANOA1-RS230-PALGR9-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1192.0 1163.0 1.0 0.01319 0.06412 11.11 232.0 292.0 292.0 1.0 1.0 0.0 2.0 0.0 0.03957 0.1924 0.0 CAXIA5-RS230-LAJGDE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1192.0 10216.0 1.0 0.002835 0.014647 2.521 233.0 292.0 292.0 1.0 1.0 0.0 2.0 0.0 0.008505 0.04394 0.0 CAXIA5-RS230-CAXNOR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1193.0 1201.0 1.0 0.01314 0.04626 0.077 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.03942 0.1388 0.0 CAXIA5-RS069-CAXIA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1194.0 1199.0 1.0 0.01729 0.08578 15.32 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.05187 0.2573 0.0 CAMAQU-RS230-GUAIB2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1194.0 1239.0 1.0 0.0374 0.1873 33.93 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.1122 0.5619 0.0 CAMAQU-RS230-PMEDIC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1197.0 9773.0 1.0 0.0165 0.0473 0.08 48.0 71.0 71.0 1.0 1.0 0.0 3.0 0.0 0.0495 0.1419 0.0 GUAIB2-RS069-STHGUATA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1197.0 9775.0 1.0 0.01386 0.04711 0.083 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.04158 0.1413 0.0 GUAIB2-RS069-GUA1-A-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1198.0 1210.0 1.0 0.00473 0.0223 3.97 210.0 298.0 298.0 1.0 1.0 0.0 2.0 0.0 0.01419 0.0669 0.0 CAMPOB-RS230-GRAVA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1198.0 1210.0 2.0 0.00473 0.02232 3.97 210.0 298.0 298.0 1.0 1.0 0.0 2.0 0.0 0.01419 0.06696 0.0 CAMPOB-RS230-GRAVA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1198.0 1249.0 1.0 0.00522 0.02803 5.066 235.0 357.0 363.0 1.0 1.0 0.0 2.0 0.0 0.01566 0.08409 0.0 CAMPOB-RS230-TAQUAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1199.0 975.0 1.0 0.00122 0.01158 4.6 687.0 817.0 817.0 1.0 1.0 0.0 2.0 0.0 0.00366 0.03474 0.0 GUAIB2-RS230-GUAIB3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1199.0 975.0 2.0 0.00122 0.01158 5.6 687.0 817.0 817.0 1.0 1.0 0.0 2.0 0.0 0.00366 0.03474 0.0 GUAIB2-RS230-GUAIB3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1199.0 1212.0 1.0 0.00297 0.0145 2.72 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.00891 0.0435 0.0 GUAIB2-RS230-ELDORA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1199.0 1258.0 1.0 0.00742 0.03692 6.63 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.02226 0.1108 0.0 GUAIB2-RS230-CINPAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1199.0 9569.0 1.0 0.01737 0.08292 15.205 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.05211 0.2488 0.0 GUAIB2-RS230-CAMAQ3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1199.0 9752.0 1.0 0.00112 0.00647 1.141 140.0 268.0 268.0 1.0 1.0 0.0 2.0 0.0 0.00336 0.01941 0.0 GUAIB2-RS230-CMPC---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1200.0 10216.0 1.0 0.003399 0.018563 3.381 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.0102 0.05569 0.0 CAXIA2-RS230-CAXNOR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1201.0 9297.0 1.0 0.0023 0.0078 0.01 94.0 108.0 108.0 1.0 1.0 0.0 3.0 0.0 0.0069 0.0234 0.0 CAXIA2-RS069-RANDONTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1201.0 9299.0 1.0 0.0381 0.1394 0.2 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.1143 0.4182 0.0 CAXIA2-RS069-FCUNHA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1204.0 1178.0 1.0 0.00121 0.00619 0.011 270.0 346.0 346.0 1.0 1.0 0.0 5.0 0.0 0.00363 0.01857 0.0 PPETRO-RS230-MASISA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1204.0 1215.0 1.0 0.0337 0.1862 33.92 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.1011 0.5586 0.0 PPETRO-RS230-ITAUBA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1206.0 9783.0 1.0 0.00776 0.04333 8.524 307.0 386.0 386.0 1.0 1.0 0.0 2.0 0.0 0.02328 0.13 0.0 GARIBA-RS230-LAJEA3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1207.0 9714.0 1.0 0.0882 0.2772 0.4 48.0 71.0 71.0 1.0 1.0 0.0 3.0 0.0 0.2646 0.8316 0.0 FARROU-RS069-FELIZ--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1207.0 9829.0 1.0 0.0132 0.0414 0.06 75.0 90.0 90.0 1.0 1.0 0.0 3.0 0.0 0.0396 0.1242 0.0 FARROU-RS069-FRASLETA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1208.0 2053.0 1.0 0.0144 0.0452 0.07 48.0 48.0 48.0 1.0 1.0 0.0 3.0 0.0 0.0432 0.1356 0.0 TRIUNF-RS069-SJERO--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1209.0 1360.0 1.0 0.01902 0.0635 0.116 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.05706 0.1905 0.0 GRAVA2-RS069-CACHO2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1209.0 1360.0 2.0 0.01902 0.0635 0.116 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.05706 0.1905 0.0 GRAVA2-RS069-CACHO2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1209.0 9232.0 1.0 0.04568 0.18622 0.242 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.137 0.5587 0.0 GRAVA2-RS069-ALVORA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1209.0 9258.0 1.0 0.04689 0.191 0.717 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.1407 0.573 0.0 GRAVA2-RS069-ALVOR2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1209.0 9273.0 1.0 0.03632 0.10359 0.18 48.0 71.0 71.0 1.0 1.0 0.0 3.0 0.0 0.109 0.3108 0.0 GRAVA2-RS069-VONPA1TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1210.0 1263.0 1.0 0.00539 0.02686 5.34 336.0 393.0 393.0 1.0 1.0 0.0 2.0 0.0 0.01617 0.08058 0.0 GRAVA2-RS230-PALGR6-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1210.0 1263.0 2.0 0.00539 0.02686 5.34 210.0 298.0 298.0 1.0 1.0 0.0 2.0 0.0 0.01617 0.08058 0.0 GRAVA2-RS230-PALGR6-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1210.0 1264.0 1.0 0.00328 0.01542 7.212 329.0 400.0 400.0 1.0 1.0 0.0 2.0 0.0 0.00984 0.04626 0.0 GRAVA2-RS230-PALGR8-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1210.0 1313.0 1.0 0.0026 0.01298 2.358 260.0 319.0 319.0 1.0 1.0 0.0 2.0 0.0 0.0078 0.03894 0.0 GRAVA2-RS230-GRAVA3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1210.0 1313.0 2.0 0.00246 0.01222 2.343 354.0 431.0 431.0 1.0 1.0 0.0 2.0 0.0 0.00738 0.03666 0.0 GRAVA2-RS230-GRAVA3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1210.0 9263.0 1.0 0.00352 0.01939 3.64 336.0 393.0 393.0 1.0 1.0 0.0 2.0 0.0 0.01056 0.05817 0.0 GRAVA2-RS230-VIAMA3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1210.0 9304.0 1.0 0.0011 0.00637 1.17 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.0033 0.01911 0.0 GRAVA2-RS230-CACHO3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1210.0 9304.0 2.0 0.00111 0.00648 1.294 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.00333 0.01944 0.0 GRAVA2-RS230-CACHO3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1210.0 10256.0 1.0 0.00618 0.031 5.905 336.0 393.0 393.0 1.0 1.0 0.0 2.0 0.0 0.01854 0.093 0.0 GRAVA2-RS230-JBOTA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1212.0 1267.0 1.0 0.00528 0.02646 4.38 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.01584 0.07938 0.0 ELDORA-RS230-PALGR9-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1213.0 1041.0 1.0 0.0221 0.0842 14.03 179.0 255.0 255.0 1.0 1.0 0.0 2.0 0.0 0.0663 0.2526 0.0 GUARIT-RS230-PFUNDO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1213.0 1283.0 1.0 0.0177 0.0887 15.91 251.0 251.0 251.0 1.0 1.0 0.0 2.0 0.0 0.0531 0.2661 0.0 GUARIT-RS230-SROSA--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1214.0 1319.0 1.0 0.0709 0.07575 0.14 23.0 23.0 23.0 1.0 1.0 0.0 3.0 0.0 0.2127 0.2273 0.0 GUARIT-RS069-CGONZAPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1215.0 1243.0 1.0 0.0051 0.0286 5.23 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.0153 0.0858 0.0 ITAUBA-RS230-PREAL--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1215.0 1256.0 1.0 0.0221 0.1208 22.064 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.0663 0.3624 0.0 ITAUBA-RS230-SCRUZ1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1215.0 9590.0 1.0 0.01141 0.06187 11.626 365.0 427.0 427.0 1.0 1.0 0.0 2.0 0.0 0.03423 0.1856 0.0 ITAUBA-RS230-CANDE2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1216.0 1242.0 1.0 0.0056 0.0189 0.54 96.0 96.0 96.0 1.0 1.0 0.0 3.0 0.0 0.0168 0.0567 0.0 JACUI--RS138-PREAL--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1216.0 1242.0 2.0 0.0056 0.0189 0.54 108.0 108.0 108.0 1.0 1.0 0.0 3.0 0.0 0.0168 0.0567 0.0 JACUI--RS138-PREAL--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1216.0 2061.0 1.0 0.0461 0.1713 4.06 96.0 96.0 96.0 1.0 1.0 0.0 3.0 0.0 0.1383 0.5139 0.0 JACUI--RS138-CRUZAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1216.0 9223.0 1.0 0.021067 0.032933 0.66 91.0 91.0 91.0 1.0 1.0 0.0 3.0 0.0 0.0632 0.0988 0.0 JACUI--RS138-KOTZIA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1216.0 9918.0 1.0 0.0387 0.0949 2.08 82.0 82.0 82.0 1.0 1.0 0.0 3.0 0.0 0.1161 0.2847 0.0 JACUI--RS138-JCASTI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1218.0 980.0 1.0 0.01914 0.0955 16.741 225.0 319.0 319.0 1.0 1.0 0.0 2.0 0.0 0.05742 0.2865 0.0 LAJEA2-RS230-NSRITA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1218.0 9783.0 1.0 0.00187 0.01038 2.044 307.0 386.0 386.0 1.0 1.0 0.0 2.0 0.0 0.00561 0.03114 0.0 LAJEA2-RS230-LAJEA3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1219.0 2084.0 1.0 0.0013 0.0045 0.13 108.0 108.0 108.0 1.0 1.0 0.0 3.0 0.0 0.0039 0.0135 0.0 LANSUL-RS138-PEPSI--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1220.0 1211.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0 0.0003 0.0 JACUIR-RS023-JACUIA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1220.0 10028.0 1.0 0.0 0.001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0 0.003 0.0 JACUIR-RS023-JACUIC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1223.0 1215.0 1.0 0.00394 0.02204 3.97 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.01182 0.06612 0.0 DFRANC-RS230-ITAUBA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1223.0 1215.0 2.0 0.00394 0.02237 3.97 365.0 427.0 427.0 1.0 1.0 0.0 2.0 0.0 0.01182 0.06711 0.0 DFRANC-RS230-ITAUBA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1223.0 1278.0 1.0 0.01124 0.06253 12.22 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.03372 0.1876 0.0 DFRANC-RS230-SMARI3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1223.0 1278.0 2.0 0.01143 0.05812 11.265 251.0 348.0 348.0 1.0 1.0 0.0 2.0 0.0 0.03429 0.1744 0.0 DFRANC-RS230-SMARI3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1225.0 1254.0 1.0 0.0102 0.051 9.15 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.0306 0.153 0.0 MACAMB-RS230-SBORJ2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1225.0 9970.0 1.0 0.00019 0.0015 0.3 441.0 441.0 441.0 1.0 1.0 0.0 2.0 0.0 0.00057 0.0045 0.0 MACAMB-RS230-MACAM3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1225.0 9970.0 2.0 0.00015 0.0011 0.2 441.0 525.0 525.0 1.0 1.0 0.0 2.0 0.0 0.00045 0.0033 0.0 MACAMB-RS230-MACAM3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1226.0 1316.0 1.0 0.0564 0.2096 0.316 84.0 84.0 84.0 1.0 1.0 0.0 3.0 0.0 0.1692 0.6288 0.0 NPRAT2-RS069-NPR2P2PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1226.0 1317.0 1.0 0.0508 0.1887 0.281 84.0 84.0 84.0 1.0 1.0 0.0 3.0 0.0 0.1524 0.5661 0.0 NPRAT2-RS069-NPR2P1PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1227.0 1252.0 1.0 0.0018 0.006 0.18 108.0 108.0 108.0 1.0 1.0 0.0 3.0 0.0 0.0054 0.018 0.0 MAXSPR-RS138-SLUIZ--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1227.0 2099.0 1.0 0.0089 0.03 0.86 108.0 108.0 108.0 1.0 1.0 0.0 3.0 0.0 0.0267 0.09 0.0 MAXSPR-RS138-ZOOLOG-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1228.0 963.0 2.0 0.00631 0.0311 5.5 232.0 292.0 292.0 1.0 1.0 0.0 2.0 0.0 0.01893 0.0933 0.0 NPRAT2-RS230-MCLARO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1228.0 2096.0 1.0 7.1e-05 7.1e-05 0.168 225.0 225.0 225.0 1.0 1.0 0.0 5.0 0.0 0.0002121 0.0002121 0.0 NPRAT2-RS230-VIPAL--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1229.0 9730.0 1.0 0.0232 0.0539 1.218 103.0 131.0 131.0 1.0 1.0 0.0 3.0 0.0 0.0696 0.1617 0.0 PALMAR-RS138-PALMARTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1231.0 1249.0 1.0 0.0098 0.0551 10.136 365.0 427.0 427.0 1.0 1.0 0.0 2.0 0.0 0.0294 0.1653 0.0 OSORI2-RS230-TAQUAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1231.0 9806.0 1.0 0.00935 0.04688 8.824 275.0 346.0 346.0 1.0 1.0 0.0 2.0 0.0 0.02805 0.1406 0.0 OSORI2-RS230-ATLANT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1231.0 41450.0 1.0 0.00821 0.04165 8.059 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.02463 0.1249 0.0 OSORI2-RS230-FIBR-F-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1232.0 1321.0 1.0 0.04247 0.2116 0.39 84.0 94.0 94.0 1.0 1.0 0.0 3.0 0.0 0.1274 0.6348 0.0 OSORI2-RS069-CIDR13-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1236.0 1239.0 1.0 0.01374 0.11613 23.013 365.0 427.0 427.0 1.0 1.0 0.0 2.0 0.0 0.04122 0.3484 0.0 PELOT3-RS230-PMEDIC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1236.0 1246.0 1.0 0.00835 0.04155 7.5 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.02505 0.1247 0.0 PELOT3-RS230-QUINTA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1236.0 9569.0 1.0 0.02459 0.11738 21.521 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.07377 0.3521 0.0 PELOT3-RS230-CAMAQ3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1238.0 2059.0 1.0 0.06987 0.24762 6.31 108.0 158.0 158.0 1.0 1.0 0.0 4.0 0.0 0.2096 0.7429 0.0 PMEDIC-RS138-POSORITA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1239.0 1246.0 1.0 0.0292 0.1459 26.15 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.0876 0.4377 0.0 PMEDIC-RS230-QUINTA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1239.0 1256.0 1.0 0.04256 0.22015 42.178 265.0 326.0 326.0 1.0 1.0 0.0 2.0 0.0 0.1277 0.6604 0.0 PMEDIC-RS230-SCRUZ1-R 1239.0 0.0 1256.0 0.0 1.0 0.0 -0.1 1.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1239.0 9785.0 1.0 0.00023 0.00186 0.66 797.0 797.0 797.0 1.0 1.0 0.0 2.0 0.0 0.00069 0.00558 0.0 PMEDIC-RS230-CANDIO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1239.0 9952.0 1.0 0.00052 0.00374 1.4 540.0 680.0 680.0 1.0 1.0 0.0 2.0 0.0 0.00156 0.01122 0.0 PMEDIC-RS230-CANDI2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1240.0 2074.0 1.0 0.00786 0.0279 0.488 123.0 157.0 157.0 1.0 1.0 0.0 4.0 0.0 0.02358 0.0837 0.0 PELOT3-RS138-PELOT4-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1240.0 9756.0 1.0 0.00333 0.0127 0.08 108.0 158.0 158.0 1.0 1.0 0.0 4.0 0.0 0.00999 0.0381 0.0 PELOT3-RS138-PELOT5-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1241.0 2090.0 1.0 0.0059 0.022 0.52 137.0 175.0 175.0 1.0 1.0 0.0 3.0 0.0 0.0177 0.066 0.0 EVELHA-RS138-SCHARL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1241.0 9965.0 1.0 0.00187 0.01784 0.11 134.0 162.0 162.0 1.0 1.0 0.0 3.0 0.0 0.00561 0.05352 0.0 EVELHA-RS138-IVOTI--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1243.0 1218.0 1.0 0.0244 0.134 24.659 225.0 319.0 319.0 1.0 1.0 0.0 2.0 0.0 0.0732 0.402 0.0 PREAL--RS230-LAJEA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1243.0 1299.0 1.0 0.0345 0.1316 23.67 179.0 255.0 255.0 1.0 1.0 0.0 2.0 0.0 0.1035 0.3948 0.0 PREAL--RS230-VENAIR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1243.0 10218.0 1.0 0.01136 0.05716 10.5 329.0 384.0 384.0 1.0 1.0 0.0 2.0 0.0 0.03408 0.1715 0.0 PREAL--RS230-CALTA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1244.0 1358.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 7.071e-05 7.071e-05 0.0 OSORI2-RS138-OSO-Y2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1245.0 9813.0 1.0 0.04034 0.23327 0.388 121.0 121.0 121.0 1.0 1.0 0.0 4.0 0.0 0.121 0.6998 0.0 QUINTA-RS069-VENTO--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1247.0 9859.0 1.0 0.02528 0.11899 3.25 204.0 236.0 236.0 1.0 1.0 0.0 4.0 0.0 0.07584 0.357 0.0 QUINTA-RS138-SENAND-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1248.0 1258.0 1.0 0.0011 0.0063 1.442 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.0033 0.0189 0.0 CANOA2-RS230-CINPAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1250.0 1323.0 1.0 0.00879 0.0411 7.562 329.0 384.0 384.0 1.0 1.0 0.0 2.0 0.0 0.02637 0.1233 0.0 SANGE2-RS230-IJUI2--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1251.0 1311.0 1.0 0.0358 0.1344 0.22 69.0 69.0 69.0 1.0 1.0 0.0 3.0 0.0 0.1074 0.4032 0.0 SANGEL-RS069-SANGE1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1252.0 1257.0 1.0 0.0001 0.0002 0.01 108.0 108.0 108.0 1.0 1.0 0.0 3.0 0.0 0.0003 0.0006 0.0 SLUIZ--RS138-CINPAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1256.0 10283.0 1.0 0.0171 0.0931 16.776 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.0513 0.2793 0.0 SCRUZ1-RS230-CHQ3-2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1257.0 1265.0 1.0 0.003597 0.012133 0.354 108.0 108.0 108.0 1.0 1.0 0.0 3.0 0.0 0.01079 0.0364 0.0 CINPAL-RS138-SANREM-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1257.0 1338.0 1.0 0.010034 0.025401 0.653 134.0 162.0 162.0 1.0 1.0 0.0 3.0 0.0 0.0301 0.0762 0.0 CINPAL-RS138-NSRIT2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1257.0 1338.0 2.0 0.010034 0.025401 0.653 134.0 162.0 162.0 1.0 1.0 0.0 3.0 0.0 0.0301 0.0762 0.0 CINPAL-RS138-NSRIT2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1257.0 9214.0 1.0 0.003 0.0094 0.255 143.0 167.0 167.0 1.0 1.0 0.0 3.0 0.0 0.009 0.0282 0.0 CINPAL-RS138-CANOA3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1258.0 980.0 1.0 0.00398 0.02086 4.068 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.01194 0.06258 0.0 CINPAL-RS230-NSRITA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1258.0 980.0 2.0 0.00397 0.02143 3.925 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.01191 0.06429 0.0 CINPAL-RS230-NSRITA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1258.0 980.0 3.0 0.00418 0.02268 3.97 225.0 319.0 319.0 1.0 1.0 0.0 2.0 0.0 0.01254 0.06804 0.0 CINPAL-RS230-NSRITA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1258.0 1190.0 1.0 0.00235 0.01235 2.519 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.00705 0.03705 0.0 CINPAL-RS230-CANOA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1258.0 1204.0 1.0 0.00402 0.02158 4.11 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.01206 0.06474 0.0 CINPAL-RS230-PPETRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1258.0 1210.0 3.0 0.00199 0.01157 2.31 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.00597 0.03471 0.0 CINPAL-RS230-GRAVA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1258.0 1210.0 4.0 0.00199 0.01157 2.31 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.00597 0.03471 0.0 CINPAL-RS230-GRAVA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1258.0 1273.0 1.0 0.0026 0.0129 2.38 270.0 346.0 346.0 1.0 1.0 0.0 5.0 0.0 0.0078 0.0387 0.0 CINPAL-RS230-SIDERU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1258.0 1299.0 1.0 0.0258 0.0983 17.06 179.0 255.0 255.0 1.0 1.0 0.0 2.0 0.0 0.0774 0.2949 0.0 CINPAL-RS230-VENAIR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1258.0 10282.0 1.0 0.0083 0.0432 7.428 210.0 298.0 298.0 1.0 1.0 0.0 2.0 0.0 0.0249 0.1296 0.0 CINPAL-RS230-CHQ3-1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1259.0 1263.0 1.0 0.00135 0.00907 1.97 336.0 423.0 423.0 1.0 1.0 0.0 2.0 0.0 0.00405 0.02721 0.0 PALGR4-RS230-PALGR6-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1259.0 1268.0 1.0 0.00046 0.0031 0.587 336.0 423.0 423.0 1.0 1.0 0.0 2.0 0.0 0.00138 0.0093 0.0 PALGR4-RS230-PALG10-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1262.0 9249.0 1.0 0.01155 0.0443 0.181 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.03465 0.1329 0.0 PALGR6-RS069-P12-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1262.0 9290.0 1.0 0.01325 0.04963 0.213 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.03975 0.1489 0.0 PALGR6-RS069-PUCPAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1262.0 9392.0 1.0 0.007615 0.04045 0.119 99.0 112.0 112.0 1.0 1.0 0.0 3.0 0.0 0.02284 0.1213 0.0 PALGR6-RS069-ENT874-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1262.0 9967.0 1.0 0.01628 0.06634 0.086 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.04884 0.199 0.0 PALGR6-RS069-PA16-2TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1262.0 10239.0 1.0 0.01 0.0244 0.48 30.0 35.0 35.0 1.0 1.0 0.0 3.0 0.0 0.03 0.0732 0.0 PALGR6-RS069-UFRGS--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1263.0 1270.0 1.0 0.00182 0.00869 1.4 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.00546 0.02607 0.0 PALGR6-RS230-PALG13-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1264.0 9961.0 1.0 0.0002 0.00155 17.7 363.0 480.0 480.0 1.0 1.0 0.0 2.0 0.0 0.0006 0.00465 0.0 PALGR8-RS230-PALEG1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1265.0 1219.0 1.0 0.003103 0.010467 0.306 108.0 108.0 108.0 1.0 1.0 0.0 3.0 0.0 0.009309 0.0314 0.0 SANREM-RS138-LANSUL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1266.0 1272.0 1.0 0.0001 0.0001 0.01 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0003 0.0003 0.0 PALGR9-RS069-PAL9AE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1266.0 9236.0 1.0 0.014 0.0461 0.09 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.042 0.1383 0.0 PALGR9-RS069-PALEG2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1266.0 9238.0 1.0 0.00957 0.0753 6.866 90.0 90.0 90.0 1.0 1.0 0.0 3.0 0.0 0.02871 0.2259 0.0 PALGR9-RS069-PALEG7-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1266.0 9238.0 2.0 0.00957 0.0753 6.866 90.0 90.0 90.0 1.0 1.0 0.0 3.0 0.0 0.02871 0.2259 0.0 PALGR9-RS069-PALEG7-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1266.0 9556.0 1.0 0.0092 0.0301 0.058 52.0 76.0 76.0 1.0 1.0 0.0 3.0 0.0 0.0276 0.0903 0.0 PALGR9-RS069-FRPPALTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1266.0 9661.0 1.0 0.000894 0.000394 0.061 36.0 36.0 36.0 1.0 1.0 0.0 3.0 0.0 0.002682 0.001182 0.0 PALGR9-RS069-ARENA--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1267.0 980.0 1.0 0.00238 0.01485 8.634 470.0 713.0 713.0 1.0 1.0 0.0 2.0 0.0 0.00714 0.04455 0.0 PALGR9-RS230-NSRITA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1267.0 1258.0 1.0 0.00257 0.01357 2.71 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.00771 0.04071 0.0 PALGR9-RS230-CINPAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1267.0 1259.0 1.0 0.00067 0.00499 47.62 363.0 438.0 438.0 1.0 1.0 0.0 2.0 0.0 0.00201 0.01497 0.0 PALGR9-RS230-PALGR4-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1267.0 1264.0 1.0 0.001191 0.00799 4.236 315.0 474.0 474.0 1.0 1.0 0.0 2.0 0.0 0.003573 0.02397 0.0 PALGR9-RS230-PALGR8-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1268.0 10257.0 1.0 0.00047 0.00312 0.668 336.0 393.0 393.0 1.0 1.0 0.0 2.0 0.0 0.00141 0.00936 0.0 PALG10-RS230-JBOTA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1268.0 41004.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 7.071e-05 7.071e-05 0.0 PALG10-RS230-P10-A--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1269.0 9266.0 1.0 0.00947 0.0302 0.105 80.0 95.0 95.0 1.0 1.0 0.0 3.0 0.0 0.02841 0.0906 0.0 PALG10-RS069-PALEG3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1269.0 9290.0 1.0 0.00788 0.02477 0.145 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.02364 0.07431 0.0 PALG10-RS069-PUCPAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1269.0 10024.0 1.0 0.00282 0.009694 0.018 80.0 95.0 95.0 1.0 1.0 0.0 3.0 0.0 0.00846 0.02908 0.0 PALG10-RS069-HOSCLI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1271.0 9226.0 1.0 0.0017 0.0056 0.01 80.0 95.0 95.0 1.0 1.0 0.0 3.0 0.0 0.0051 0.0168 0.0 PALGR8-RS069-GKNPAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1271.0 9237.0 1.0 0.00528 0.02647 0.038 99.0 120.0 100.0 1.0 1.0 0.0 3.0 0.0 0.01584 0.07941 0.0 PALGR8-RS069-PALE17-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1271.0 10054.0 1.0 0.0076 0.026 0.05 80.0 95.0 95.0 1.0 1.0 0.0 3.0 0.0 0.0228 0.078 0.0 PALGR8-RS069-HOCONC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1275.0 1277.0 1.0 0.013 0.0317 0.74 82.0 82.0 82.0 1.0 1.0 0.0 3.0 0.0 0.039 0.0951 0.0 SMARTA-RS138-PFUND1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1276.0 1383.0 1.0 0.00839 0.02612 0.633 97.0 141.0 141.0 1.0 1.0 0.0 3.0 0.0 0.02517 0.07836 0.0 SMARI1-RS138-SMARI3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1278.0 1250.0 1.0 0.01209 0.1031 40.007 528.0 787.0 787.0 1.0 1.0 0.0 2.0 0.0 0.03627 0.3093 0.0 SMARI3-RS230-SANGE2-R 1278.0 1.0 0.0 0.0 1.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1278.0 1286.0 1.0 0.01492 0.08216 15.2 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.04476 0.2465 0.0 SMARI3-RS230-SVICEN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1278.0 2080.0 1.0 0.01668 0.1455 83.5 550.0 677.0 677.0 1.0 1.0 0.0 2.0 0.0 0.05004 0.4365 0.0 SMARI3-RS230-LIVRA3-R 1278.0 0.0 2080.0 1.0 1.0 0.0 -0.19 1.0 0.0 -0.27 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1278.0 2080.0 2.0 0.01704 0.14678 56.2 550.0 677.0 677.0 1.0 1.0 0.0 2.0 0.0 0.05112 0.4403 0.0 SMARI3-RS230-LIVRA3-R 1278.0 0.0 2080.0 1.0 1.0 0.0 -0.19 0.0 0.0 -0.27 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1279.0 1306.0 1.0 0.2588 0.3933 0.674 38.0 38.0 38.0 1.0 1.0 0.0 3.0 0.0 0.7764 1.18 0.0 SMARTA-RS069-CARAZ2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1279.0 10397.0 1.0 0.26658 0.40441 0.542 30.0 43.0 30.0 1.0 1.0 0.0 3.0 0.0 0.7997 1.213 0.0 SMARTA-RS069-TIOHUG-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1280.0 1237.0 1.0 0.0375 0.0959 1.39 134.0 162.0 162.0 1.0 1.0 0.0 3.0 0.0 0.1125 0.2877 0.0 SAOSCA-RS138-MONTEN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1280.0 9964.0 1.0 0.0099 0.0247 0.65 134.0 162.0 162.0 1.0 1.0 0.0 3.0 0.0 0.0297 0.0741 0.0 SAOSCA-RS138-BPRINC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1281.0 1291.0 1.0 0.01463 0.05386 10.266 179.0 255.0 255.0 1.0 1.0 0.0 2.0 0.0 0.04389 0.1616 0.0 SMARTA-RS230-TAPERA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1282.0 9261.0 1.0 0.1383 0.4015 0.68 48.0 71.0 71.0 1.0 1.0 0.0 3.0 0.0 0.4149 1.204 0.0 SROSA--RS069-CLARGO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1282.0 10022.0 1.0 0.008 0.02 0.032 60.0 70.0 70.0 1.0 1.0 0.0 3.0 0.0 0.024 0.06 0.0 SROSA--RS069-COOLUZ-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1283.0 1046.0 1.0 0.00898 0.0491 8.553 329.0 385.0 385.0 1.0 1.0 0.0 2.0 0.0 0.02694 0.1473 0.0 SROSA--RS230-SANGEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1283.0 1046.0 2.0 0.008 0.0438 8.443 359.0 359.0 359.0 1.0 1.0 0.0 2.0 0.0 0.024 0.1314 0.0 SROSA--RS230-SANGEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1287.0 1163.0 1.0 0.0056 0.0214 3.7 232.0 292.0 292.0 1.0 1.0 0.0 2.0 0.0 0.0168 0.0642 0.0 PASSME-RS230-LAJGDE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1290.0 2064.0 1.0 0.0121 0.038 0.88 97.0 146.0 146.0 1.0 1.0 0.0 3.0 0.0 0.0363 0.114 0.0 3COROA-RS138-CANAST-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1290.0 2094.0 1.0 0.0144 0.0452 1.04 97.0 146.0 146.0 1.0 1.0 0.0 3.0 0.0 0.0432 0.1356 0.0 3COROA-RS138-TAQUAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1291.0 1243.0 1.0 0.01397 0.05143 10.194 179.0 255.0 255.0 1.0 1.0 0.0 2.0 0.0 0.04191 0.1543 0.0 TAPERA-RS230-PREAL--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1292.0 1305.0 1.0 0.1188 0.39459 0.676 30.0 43.0 43.0 1.0 1.0 0.0 3.0 0.0 0.3564 1.184 0.0 TAPERA-RS069-CARAZ1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1292.0 1305.0 2.0 0.1188 0.39459 0.676 30.0 43.0 43.0 1.0 1.0 0.0 3.0 0.0 0.3564 1.184 0.0 TAPERA-RS069-CARAZ1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1292.0 10398.0 1.0 0.01427 0.04194 0.74 48.0 71.0 48.0 1.0 1.0 0.0 3.0 0.0 0.04281 0.1258 0.0 TAPERA-RS069-TAPER1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1294.0 1225.0 1.0 0.0126 0.1027 20.87 441.0 441.0 441.0 1.0 1.0 0.0 2.0 0.0 0.0378 0.3081 0.0 URUGUA-RS230-MACAMB-R 0.0 0.0 1225.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1296.0 1294.0 1.0 0.00088 0.0049 0.864 354.0 354.0 354.0 1.0 1.0 0.0 2.0 0.0 0.00264 0.0147 0.0 URUGU5-RS230-URUGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1298.0 10313.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0 0.0003 0.0 VENAIR-RS069-CERTA3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1301.0 1307.0 1.0 0.33 0.4551 0.496 23.0 23.0 23.0 1.0 1.0 0.0 3.0 0.0 0.99 1.365 0.0 CALTA1-RS069-PANAM--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1302.0 9911.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0 0.0003 0.0 IJUI1--RS069-IJU1-B-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1303.0 1332.0 1.0 0.0195 0.0594 0.001 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.0585 0.1782 0.0 BUNGE--RS069-PETROB-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1312.0 1303.0 1.0 0.0022 0.0067 0.0 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.0066 0.0201 0.0 ESTEIO-RS069-BUNGE--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1313.0 1330.0 1.0 0.01951 0.09566 18.207 260.0 319.0 319.0 1.0 1.0 0.0 2.0 0.0 0.05853 0.287 0.0 GRAVA3-RS230-ATLAN2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1313.0 2082.0 1.0 0.00178 0.00898 1.961 260.0 319.0 319.0 1.0 1.0 0.0 5.0 0.0 0.00534 0.02694 0.0 GRAVA3-RS230-CIAGRA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1313.0 41450.0 1.0 0.00415 0.0206 3.745 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.01245 0.0618 0.0 GRAVA3-RS230-FIBR-F-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1314.0 1364.0 1.0 0.0214 0.0455 0.09 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.0642 0.1365 0.0 GRAVA3-RS069-PIRELL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1314.0 1367.0 1.0 0.0863 0.215 0.35 67.0 81.0 81.0 1.0 1.0 0.0 3.0 0.0 0.2589 0.645 0.0 GRAVA3-RS069-GLORIN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1322.0 9195.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0 0.0003 0.0 IJUI2--RS069-CERIL3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1322.0 9558.0 1.0 0.00214 0.00466 0.009 40.0 65.0 65.0 1.0 1.0 0.0 3.0 0.0 0.00642 0.01398 0.0 IJUI2--RS069-DEMEI2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1322.0 9562.0 1.0 0.0646 0.1206 0.18 39.0 49.0 49.0 1.0 1.0 0.0 3.0 0.0 0.1938 0.3618 0.0 IJUI2--RS069-CERILU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1322.0 9911.0 1.0 0.0654 0.1218 0.18 39.0 49.0 49.0 1.0 1.0 0.0 3.0 0.0 0.1962 0.3654 0.0 IJUI2--RS069-IJU1-B-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1325.0 1281.0 1.0 0.0163 0.0907 17.0 239.0 239.0 239.0 1.0 1.0 0.0 2.0 0.0 0.0489 0.2721 0.0 LVERME-RS230-SMARTA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1326.0 1221.0 1.0 0.0042 0.0154 0.4 143.0 143.0 143.0 1.0 1.0 0.0 3.0 0.0 0.0126 0.0462 0.0 LVERM2-RS138-LVERM1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1326.0 9679.0 1.0 0.016835 0.062589 1.483 167.0 203.0 203.0 1.0 1.0 0.0 3.0 0.0 0.0505 0.1878 0.0 LVERM2-RS138-SANANDTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1330.0 1231.0 1.0 0.00682 0.0329 6.514 260.0 319.0 319.0 1.0 1.0 0.0 2.0 0.0 0.02046 0.0987 0.0 ATLAN2-RS230-OSORI2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1330.0 9693.0 1.0 0.00731 0.05831 12.2 315.0 474.0 474.0 1.0 1.0 0.0 2.0 0.0 0.02193 0.1749 0.0 ATLAN2-RS230-TORRE2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1331.0 9182.0 1.0 0.005721 0.012515 0.0 40.0 40.0 40.0 1.0 1.0 0.0 3.0 0.0 0.01716 0.03755 0.0 ATLAN2-RS069-XANGRI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1333.0 9653.0 1.0 0.0001 0.0001 0.01 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0003 0.0003 0.0 PANAMB-RS013-HIDPA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1333.0 9654.0 1.0 0.0001 0.0001 0.01 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0003 0.0003 0.0 PANAMB-RS013-COPRE1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1334.0 9716.0 1.0 0.0081 0.0131 0.02 30.0 48.0 48.0 1.0 1.0 0.0 3.0 0.0 0.0243 0.0393 0.0 POLINDTAP069-HEXION-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1337.0 41144.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 5.0 0.0 0.0 0.0001 0.0 PPET-L-RS034-PPETRB-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1340.0 1310.0 1.0 0.0376 0.1397 3.31 137.0 175.0 175.0 1.0 1.0 0.0 3.0 0.0 0.1128 0.4191 0.0 TAPEJA-RS138-EREXI2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1341.0 1312.0 1.0 0.0369 0.1078 0.002 48.0 71.0 71.0 1.0 1.0 0.0 3.0 0.0 0.1107 0.3234 0.0 SRITA-TAP069-ESTEIO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1341.0 1339.0 1.0 0.0271 0.1006 0.002 48.0 71.0 71.0 1.0 1.0 0.0 3.0 0.0 0.0813 0.3018 0.0 SRITA-TAP069-SITEL-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1360.0 1366.0 1.0 0.01808 0.061 0.11 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.05424 0.183 0.0 CACHO2-RS069-MUNDIA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1360.0 1379.0 1.0 0.02028 0.06843 0.124 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.06084 0.2053 0.0 CACHO2-RS069-ALBARUTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1361.0 1365.0 1.0 0.007 0.0124 0.01 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.021 0.0372 0.0 ALBARU-RS069-FITESA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1362.0 1364.0 1.0 0.0156 0.0555 0.08 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.0468 0.1665 0.0 GRAVA1-RS069-PIRELL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1362.0 1378.0 1.0 0.0081 0.0276 0.05 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.0243 0.0828 0.0 GRAVA1-RS069-ICOTROTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1368.0 1369.0 1.0 0.021827 0.11523 0.737 55.0 55.0 55.0 1.0 1.0 0.0 2.0 0.0 0.06548 0.3457 0.0 LBARR1-RS034-OSORIOEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1372.0 1370.0 1.0 0.033296 0.14106 1.087 55.0 55.0 55.0 1.0 1.0 0.0 2.0 0.0 0.09989 0.4232 0.0 LBARR3-RS034-SANGRAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1373.0 1371.0 1.0 0.071235 0.18442 0.452 55.0 55.0 55.0 1.0 1.0 0.0 2.0 0.0 0.2137 0.5533 0.0 LBARR2-RS034-INDIOSEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1374.0 1290.0 1.0 0.0026 0.0082 0.19 124.0 124.0 124.0 1.0 1.0 0.0 3.0 0.0 0.0078 0.0246 0.0 SCHINC-RS138-3COROA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1378.0 1314.0 1.0 0.0274 0.0948 0.163 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.0822 0.2844 0.0 ICOTROTAP069-GRAVA3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1378.0 1363.0 1.0 0.001 0.0015 0.002 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.003 0.0045 0.0 ICOTROTAP069-ICOTR--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1379.0 1361.0 1.0 0.0015 0.003 0.01 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.0045 0.009 0.0 ALBARUTAP069-ALBARU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1383.0 10169.0 1.0 0.0628 0.1564 4.1 134.0 162.0 162.0 1.0 1.0 0.0 3.0 0.0 0.1884 0.4692 0.0 SMARI3-RS138-FORMIG-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1386.0 9278.0 1.0 0.00084 0.00422 0.739 365.0 427.0 427.0 1.0 1.0 0.0 5.0 0.0 0.00252 0.01266 0.0 CAXIA6-RS230-CASTER-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1387.0 1388.0 1.0 0.0103 0.0577 0.08 106.0 130.0 130.0 1.0 1.0 0.0 3.0 0.0 0.0309 0.1731 0.0 CAXIA6-RS069-CAXIA3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1387.0 1389.0 1.0 0.01236 0.06924 0.096 106.0 130.0 130.0 1.0 1.0 0.0 3.0 0.0 0.03708 0.2077 0.0 CAXIA6-RS069-CAXIA4-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1387.0 9676.0 1.0 0.02538 0.09433 0.14 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.07614 0.283 0.0 CAXIA6-RS069-CAXIA7-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1387.0 9676.0 2.0 0.0254 0.0943 0.14 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.0762 0.2829 0.0 CAXIA6-RS069-CAXIA7-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1389.0 9293.0 1.0 0.0042 0.0158 0.03 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.0126 0.0474 0.0 CAXIA4-RS069-POTOMETA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1391.0 7460.0 1.0 0.0027 0.00689 0.174 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.0081 0.02067 0.0 GLV-1Y-RJ138-PRL1--TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1457.0 3520.0 1.0 0.001301 0.009561 0.291 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.003903 0.02868 0.0 MTCTN--RJ138-TRSALI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1475.0 350.0 1.0 0.0017 0.01564 25.852 866.0 1117.0 866.0 1.0 1.0 0.0 352.0 0.0 0.0051 0.04692 0.0 SLAGO4-MG345-NEVES--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1475.0 4337.0 1.0 0.00154 0.01336 24.209 1082.0 1291.0 1082.0 1.0 1.0 0.0 352.0 0.0 0.00462 0.04008 0.0 SLAGO4-MG345-BETIM6-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1478.0 1474.0 1.0 0.0265 0.0649 1.627 180.0 191.0 180.0 1.0 1.0 0.0 354.0 0.0 0.0795 0.1947 0.0 SLAGO4-MG138-ESMERA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1478.0 1477.0 1.0 0.0319 0.0828 2.03 125.0 160.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0957 0.2484 0.0 SLAGO4-MG138-PARAOP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1480.0 1482.0 1.0 0.01497 0.03883 0.953 71.7 71.7 71.7 1.0 1.0 0.0 356.0 0.0 0.04491 0.1165 0.0 BRASI-PCH138-JOAOP2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1481.0 1486.0 1.0 0.03321 0.08638 2.133 71.7 71.7 71.7 1.0 1.0 0.0 356.0 0.0 0.09963 0.2591 0.0 JANAU1-MG138-PORTE2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1481.0 4383.0 1.0 0.0127 0.0334 0.79 150.0 150.0 150.0 1.0 1.0 0.0 356.0 0.0 0.0381 0.1002 0.0 JANAU1-MG138-JANAU4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1482.0 1483.0 1.0 0.00785 0.01344 0.306 71.7 71.7 71.7 1.0 1.0 0.0 356.0 0.0 0.02355 0.04032 0.0 JOAOP2-MG138-BEVAP-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1482.0 1484.0 1.0 0.00698 0.01812 0.445 71.7 71.7 71.7 1.0 1.0 0.0 356.0 0.0 0.02094 0.05436 0.0 JOAOP2-MG138-PARAC5-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1484.0 1485.0 1.0 0.05142 0.08801 2.001 94.4 119.0 94.4 1.0 1.0 0.0 356.0 0.0 0.1543 0.264 0.0 PARAC5-MG138-PARAC7BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1485.0 7180.0 1.0 0.0377 0.0645 1.47 94.0 94.0 94.0 1.0 1.0 0.0 363.0 0.0 0.1131 0.1935 0.0 PARAC7BIO138-DVAPP-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1486.0 4082.0 1.0 0.10146 0.2639 6.519 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.3044 0.7917 0.0 PORTE2-MG138-SALINA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1487.0 1492.0 1.0 0.0532 0.137 3.4 125.0 160.0 125.0 1.0 1.0 0.0 356.0 0.0 0.1596 0.411 0.0 JANUA3-MG138-LONTRA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1487.0 1493.0 1.0 0.07148 0.185 4.543 95.6 95.6 95.6 1.0 1.0 0.0 356.0 0.0 0.2144 0.555 0.0 JANUA3-MG138-ITACAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1488.0 7441.0 1.0 0.007483 0.019416 0.476 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.02245 0.05825 0.0 MANGA3-MG138-JAIB1-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1489.0 7320.0 1.0 0.0236 0.0403 0.92 94.0 94.0 94.0 1.0 1.0 0.0 363.0 0.0 0.0708 0.1209 0.0 MANGA5BIO138-UTSJT-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1491.0 1492.0 1.0 0.04358 0.1115 2.797 125.0 160.0 125.0 1.0 1.0 0.0 356.0 0.0 0.1307 0.3345 0.0 MIRABE-MG138-LONTRA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1504.0 4007.0 1.0 0.065 0.167 4.113 125.0 160.0 125.0 1.0 1.0 0.0 359.0 0.0 0.195 0.501 0.0 ITAJU3PCH138-SLOUR1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1504.0 4011.0 1.0 0.0307 0.0778 1.965 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.0921 0.2334 0.0 ITAJU3PCH138-PARAIS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1504.0 4335.0 2.0 0.0114 0.023 0.547 94.0 94.0 94.0 1.0 1.0 0.0 359.0 0.0 0.0342 0.069 0.0 ITAJU3PCH138-ITAJU1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1504.0 4385.0 1.0 0.00067 0.00178 0.046 182.0 182.0 182.0 1.0 1.0 0.0 359.0 0.0 0.00201 0.00534 0.0 ITAJU3PCH138-LSENAI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1504.0 7356.0 1.0 0.0084 0.0179 0.42 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.0252 0.0537 0.0 ITAJU3PCH138-MAHLE--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1504.0 9086.0 1.0 0.0543 0.09072 2.16 94.4 99.0 94.4 1.0 1.0 0.0 359.0 0.0 0.1629 0.2722 0.0 ITAJU3PCH138-SRSAPU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1508.0 1553.0 1.0 0.1509 0.2375 4.69 94.0 94.0 94.0 1.0 1.0 0.0 358.0 0.0 0.4527 0.7125 0.0 ARAXA--MG138-PATROC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1508.0 7322.0 1.0 0.0052 0.0134 0.33 96.0 96.0 96.0 1.0 1.0 0.0 358.0 0.0 0.0156 0.0402 0.0 ARAXA--MG138-BUNGE--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1508.0 9048.0 1.0 0.0465 0.1199 2.945 125.0 143.0 125.0 1.0 1.0 0.0 358.0 0.0 0.1395 0.3597 0.0 ARAXA--MG138-IBIA2--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1509.0 1519.0 1.0 0.05513 0.14272 3.506 125.0 143.0 125.0 1.0 1.0 0.0 358.0 0.0 0.1654 0.4282 0.0 M.CARM-MG138-COROMA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1509.0 1533.0 1.0 0.02812 0.07276 1.784 124.0 124.0 124.0 1.0 1.0 0.0 358.0 0.0 0.08436 0.2183 0.0 M.CARM-MG138-IRAMIN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1510.0 1556.0 1.0 0.0369 0.1015 2.372 111.0 143.0 111.0 1.0 1.0 0.0 360.0 0.0 0.1107 0.3045 0.0 ARCOS-BIO138-PINDA-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1510.0 4322.0 1.0 0.036378 0.094118 0.314 71.7 71.7 71.7 1.0 1.0 0.0 360.0 0.0 0.1091 0.2824 0.0 ARCOS-BIO138-LPRAT1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1510.0 7420.0 1.0 0.0005 0.0544 1.33 125.0 125.0 125.0 1.0 1.0 0.0 360.0 0.0 0.0015 0.1632 0.0 ARCOS-BIO138-FORMG2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1512.0 1523.0 1.0 0.0013 0.0058 0.161 143.0 143.0 143.0 1.0 1.0 0.0 354.0 0.0 0.0039 0.0174 0.0 BETIM2-MG138-FMBETI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1512.0 1540.0 1.0 0.012 0.0552 1.521 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.036 0.1656 0.0 BETIM2-MG138-JATOBA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1512.0 7323.0 1.0 0.0055 0.0119 1.28 150.0 180.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0165 0.0357 0.0 BETIM2-MG138-FIATBT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1512.0 7324.0 1.0 0.0034 0.0155 0.43 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0102 0.0465 0.0 BETIM2-MG138-COPBET-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1513.0 9039.0 1.0 0.0284 0.1218 3.28 180.0 180.0 180.0 1.0 1.0 0.0 358.0 0.0 0.0852 0.3654 0.0 RPARAN-MG138-SSALIT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1513.0 9049.0 1.0 0.0176 0.0775 2.086 180.0 191.0 180.0 1.0 1.0 0.0 358.0 0.0 0.0528 0.2325 0.0 RPARAN-MG138-SGOTA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1514.0 1572.0 1.0 0.002 0.0053 0.123 125.0 125.0 125.0 1.0 1.0 0.0 355.0 0.0 0.006 0.0159 0.0 BOZEL--MG138-SJDELRPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1515.0 1512.0 1.0 0.0033 0.015 0.42 181.0 181.0 181.0 1.0 1.0 0.0 354.0 0.0 0.0099 0.045 0.0 UTIBIR-MG138-BETIM2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1515.0 1567.0 1.0 0.0014 0.0055 0.157 216.0 216.0 216.0 1.0 1.0 0.0 354.0 0.0 0.0042 0.0165 0.0 UTIBIR-MG138-REGAP--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1518.0 7367.0 1.0 0.0081 0.021 0.51 99.0 99.0 99.0 1.0 1.0 0.0 355.0 0.0 0.0243 0.063 0.0 CONGON-MG138-CSNCON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1519.0 1588.0 1.0 0.0646 0.1713 3.95 125.0 146.0 125.0 1.0 1.0 0.0 356.0 0.0 0.1938 0.5139 0.0 COROMA-MG138-VAZANT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1519.0 44854.0 1.0 0.020453 0.053069 1.302 125.0 125.0 125.0 1.0 1.0 0.0 358.0 0.0 0.06136 0.1592 0.0 COROMA-MG138-COROM3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1519.0 44854.0 2.0 0.020453 0.053069 1.302 125.0 125.0 125.0 1.0 1.0 0.0 358.0 0.0 0.06136 0.1592 0.0 COROMA-MG138-COROM3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1520.0 7380.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 7.071e-05 7.071e-05 0.0 MONLE2-MG230-ARCEM2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1520.0 7381.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 7.071e-05 7.071e-05 0.0 MONLE2-MG230-VALEM2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1520.0 7382.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 7.071e-05 7.071e-05 0.0 MONLE2-MG230-WMMON2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1521.0 1524.0 1.0 0.0109 0.0285 0.681 94.0 94.0 94.0 1.0 1.0 0.0 360.0 0.0 0.0327 0.0855 0.0 DIVIN2-MG138-GAFANHPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1521.0 7379.0 1.0 0.021278 0.050612 1.242 125.0 125.0 125.0 1.0 1.0 0.0 360.0 0.0 0.06383 0.1518 0.0 DIVIN2-MG138-SSOEST-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1522.0 1568.0 1.0 0.008521 0.021953 0.538 141.0 141.0 141.0 1.0 1.0 0.0 355.0 0.0 0.02556 0.06586 0.0 ESMAN--MG138-SDUMON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1523.0 7368.0 1.0 0.0001 0.0004 0.01 180.0 180.0 180.0 1.0 1.0 0.0 354.0 0.0 0.0003 0.0012 0.0 FMBETI-MG138-TEKFOR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1525.0 1581.0 1.0 0.00957 0.0442 1.2 182.0 215.0 182.0 1.0 1.0 0.0 358.0 0.0 0.02871 0.1326 0.0 IGARAP-MG138-UBERA5-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1526.0 7327.0 1.0 0.0236 0.0604 1.5 125.0 125.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0708 0.1812 0.0 IGARA-PCH138-BRUMAD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1526.0 7358.0 1.0 0.012 0.0274 0.64 150.0 160.0 150.0 1.0 1.0 0.0 354.0 0.0 0.036 0.0822 0.0 IGARA-PCH138-MSIDE-UT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1526.0 9027.0 1.0 0.00804 0.03701 1.025 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.02412 0.111 0.0 IGARA-PCH138-BETIM5BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1526.0 9028.0 1.0 0.0155 0.0346 0.851 125.0 143.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0465 0.1038 0.0 IGARA-PCH138-IGARA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1526.0 9029.0 1.0 0.0224 0.05793 1.423 125.0 160.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0672 0.1738 0.0 IGARA-PCH138-MLEME--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1527.0 7329.0 1.0 0.0051 0.0128 0.33 125.0 160.0 125.0 1.0 1.0 0.0 360.0 0.0 0.0153 0.0384 0.0 DIVI1-PCH138-WMARDV-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1528.0 4323.0 1.0 0.017338 0.045258 1.092 125.0 143.0 125.0 1.0 1.0 0.0 363.0 0.0 0.05201 0.1358 0.0 IGUAT-BIO138-MBELOC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1529.0 1530.0 1.0 0.0096 0.0485 5.1 305.0 357.0 305.0 1.0 1.0 0.0 353.0 0.0 0.0288 0.1455 0.0 GUILMA-MG230-IPATIN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1529.0 1545.0 1.0 0.0034 0.0173 3.06 303.0 355.0 303.0 1.0 1.0 0.0 353.0 0.0 0.0102 0.0519 0.0 GUILMA-MG230-N.ERA-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1530.0 345.0 1.0 0.0006 0.0031 0.597 349.0 478.0 349.0 1.0 1.0 0.0 353.0 0.0 0.0018 0.0093 0.0 IPATIN-MG230-MESQUI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1530.0 345.0 2.0 0.0006 0.0033 0.597 349.0 478.0 349.0 1.0 1.0 0.0 353.0 0.0 0.0018 0.0099 0.0 IPATIN-MG230-MESQUI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1530.0 345.0 3.0 0.00073 0.00371 0.53 303.0 354.0 303.0 1.0 1.0 0.0 353.0 0.0 0.00219 0.01113 0.0 IPATIN-MG230-MESQUI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1530.0 4072.0 1.0 0.00279 0.01409 2.507 250.0 250.0 250.0 1.0 1.0 0.0 353.0 0.0 0.00837 0.04227 0.0 IPATIN-MG230-TIMOT2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1530.0 9040.0 1.0 0.001 0.0047 1.015 340.0 340.0 340.0 1.0 1.0 0.0 353.0 0.0 0.003 0.0141 0.0 IPATIN-MG230-UMINA1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1533.0 1549.0 1.0 0.0317 0.0819 2.01 150.0 150.0 160.0 1.0 1.0 0.0 358.0 0.0 0.0951 0.2457 0.0 IRAMIN-MG138-NPONT-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1533.0 1553.0 1.0 0.06 0.1548 3.8 124.0 124.0 124.0 1.0 1.0 0.0 358.0 0.0 0.18 0.4644 0.0 IRAMIN-MG138-PATROC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1534.0 1494.0 1.0 0.0178 0.0823 14.42 355.0 355.0 355.0 1.0 1.0 0.0 362.0 0.0 0.0534 0.2469 0.0 ITABI2-MG230-A.FERR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1534.0 1545.0 1.0 0.0045 0.0224 3.979 303.0 355.0 303.0 1.0 1.0 0.0 353.0 0.0 0.0135 0.0672 0.0 ITABI2-MG230-N.ERA-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1534.0 4331.0 1.0 0.00536 0.02733 5.118 305.0 319.0 305.0 1.0 1.0 0.0 353.0 0.0 0.01608 0.08199 0.0 ITABI2-MG230-JMONL4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1534.0 9051.0 1.0 0.0135 0.06883 12.962 303.0 354.0 354.0 1.0 1.0 0.0 353.0 0.0 0.0405 0.2065 0.0 ITABI2-MG230-BRAUNA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1535.0 1532.0 1.0 0.00457 0.0117 0.28 125.0 160.0 125.0 1.0 1.0 0.0 357.0 0.0 0.01371 0.0351 0.0 IPATIN-MG138-IPATI2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1535.0 4061.0 1.0 0.05594 0.14748 3.491 96.0 96.0 96.0 1.0 1.0 0.0 357.0 0.0 0.1678 0.4424 0.0 IPATIN-MG138-CARATIPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1535.0 4062.0 1.0 0.0552 0.1421 3.491 125.0 125.0 125.0 1.0 1.0 0.0 357.0 0.0 0.1656 0.4263 0.0 IPATIN-MG138-INHAP-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1536.0 1555.0 1.0 0.0464 0.068 1.5 94.4 94.4 94.4 1.0 1.0 0.0 360.0 0.0 0.1392 0.204 0.0 ITAUNA-MG138-PARAM-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1536.0 7331.0 1.0 0.0113 0.0251 0.62 150.0 150.0 150.0 1.0 1.0 0.0 360.0 0.0 0.0339 0.0753 0.0 ITAUNA-MG138-ITAUN2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1536.0 7332.0 1.0 0.0109 0.0264 0.46 180.0 180.0 180.0 1.0 1.0 0.0 360.0 0.0 0.0327 0.0792 0.0 ITAUNA-MG138-ITAUN3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1536.0 7333.0 1.0 0.0064 0.011 0.24 73.0 73.0 73.0 1.0 1.0 0.0 360.0 0.0 0.0192 0.033 0.0 ITAUNA-MG138-ITAUNE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1536.0 7334.0 1.0 0.0256 0.0604 1.48 125.0 160.0 125.0 1.0 1.0 0.0 360.0 0.0 0.0768 0.1812 0.0 ITAUNA-MG138-ITATIA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1537.0 4327.0 1.0 0.061878 0.099532 0.162 33.0 33.0 33.0 1.0 1.0 0.0 357.0 0.0 0.1856 0.2986 0.0 ITABI2-MG069-ITABR3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1537.0 7802.0 1.0 0.031052 0.049306 0.08 33.0 33.0 33.0 1.0 1.0 0.0 357.0 0.0 0.09316 0.1479 0.0 ITABI2-MG069-ITABR6-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1538.0 323.0 1.0 0.000532 0.002421 0.206 180.0 180.0 180.0 1.0 1.0 0.0 359.0 0.0 0.001596 0.007263 0.0 ITUTI1-MG138-ITUTIN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1538.0 1514.0 1.0 0.0421 0.1084 2.657 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.1263 0.3252 0.0 ITUTI1-MG138-BOZEL--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1538.0 1572.0 1.0 0.0435 0.1152 2.69 120.0 120.0 120.0 1.0 1.0 0.0 359.0 0.0 0.1305 0.3456 0.0 ITUTI1-MG138-SJDELRPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1539.0 1550.0 1.0 0.1014 0.1766 3.89 71.7 71.7 71.7 1.0 1.0 0.0 356.0 0.0 0.3042 0.5298 0.0 JPINHE-MG138-PARAC2TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1539.0 4372.0 1.0 0.0872 0.12729 2.814 94.0 94.0 94.0 1.0 1.0 0.0 356.0 0.0 0.2616 0.3819 0.0 JPINHE-MG138-JPINH3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1541.0 1543.0 1.0 0.0267 0.0476 1.083 91.4 119.0 91.4 1.0 1.0 0.0 359.0 0.0 0.0801 0.1428 0.0 LAVR2-PCH138-FUNIL--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1541.0 1543.0 2.0 0.0164 0.0424 1.041 125.0 153.0 125.0 1.0 1.0 0.0 359.0 0.0 0.0492 0.1272 0.0 LAVR2-PCH138-FUNIL--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1541.0 4001.0 1.0 0.04343 0.0824 1.93 95.6 95.6 95.6 1.0 1.0 0.0 359.0 0.0 0.1303 0.2472 0.0 LAVR2-PCH138-NEPOM1PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1541.0 4003.0 1.0 0.0595 0.1536 3.765 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.1785 0.4608 0.0 LAVR2-PCH138-VARGI1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1541.0 7336.0 1.0 0.0002 0.0005 0.01 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.0006 0.0015 0.0 LAVR2-PCH138-INTERC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1542.0 1569.0 1.0 0.1428 0.3788 9.07 95.6 100.0 95.6 1.0 1.0 0.0 356.0 0.0 0.4284 1.136 0.0 MCLAR1PCH138-PIRAP2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1542.0 4088.0 1.0 0.024951 0.11479 3.164 180.0 180.0 180.0 1.0 1.0 0.0 356.0 0.0 0.07485 0.3444 0.0 MCLAR1PCH138-BOCAIU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1542.0 7829.0 1.0 0.000186 0.00165 4.25 300.0 300.0 300.0 1.0 1.0 0.0 356.0 0.0 0.000558 0.00495 0.0 MCLAR1PCH138-MCLAR5-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1544.0 337.0 1.0 0.0141 0.0335 0.809 125.0 125.0 125.0 1.0 1.0 0.0 355.0 0.0 0.0423 0.1005 0.0 MURTIN-MG138-LAFAIE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1544.0 1518.0 1.0 0.0168 0.0439 1.05 125.0 125.0 125.0 1.0 1.0 0.0 355.0 0.0 0.0504 0.1317 0.0 MURTIN-MG138-CONGON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1546.0 7337.0 1.0 0.0042 0.0112 0.26 96.0 96.0 96.0 1.0 1.0 0.0 354.0 0.0 0.0126 0.0336 0.0 NLIMA-PCH138-VALENL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1546.0 7341.0 1.0 0.015963 0.04142 1.016 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.04789 0.1243 0.0 NLIMA-PCH138-NLIMA5-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1548.0 1566.0 1.0 0.0037 0.0097 0.231 110.0 110.0 110.0 1.0 1.0 0.0 355.0 0.0 0.0111 0.0291 0.0 OPRETOPCH138-SARAME-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1548.0 4020.0 1.0 0.0665 0.1727 4.216 125.0 143.0 125.0 1.0 1.0 0.0 355.0 0.0 0.1995 0.5181 0.0 OPRETOPCH138-PNOVA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1550.0 1551.0 1.0 0.0523 0.091 2.0 73.0 73.0 73.0 1.0 1.0 0.0 356.0 0.0 0.1569 0.273 0.0 PARAC2TAP138-PARAC1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1550.0 7338.0 1.0 0.0251 0.043 0.98 73.0 73.0 73.0 1.0 1.0 0.0 356.0 0.0 0.0753 0.129 0.0 PARAC2TAP138-VOTMAG-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1552.0 1553.0 1.0 0.1377 0.2168 4.28 94.4 94.4 94.4 1.0 1.0 0.0 358.0 0.0 0.4131 0.6504 0.0 PMINA-PCH138-PATROC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1552.0 7431.0 1.0 0.0216 0.0553 1.4 125.0 160.0 125.0 1.0 1.0 0.0 358.0 0.0 0.0648 0.1659 0.0 PMINA-PCH138-P.MIN2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1553.0 45114.0 1.0 0.052734 0.11491 2.27 96.0 96.0 96.0 1.0 1.0 0.0 358.0 0.0 0.1582 0.3447 0.0 PATROC-MG138-GUICOL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1556.0 7379.0 1.0 0.044259 0.10618 2.558 125.0 125.0 125.0 1.0 1.0 0.0 360.0 0.0 0.1328 0.3185 0.0 PINDA-TAP138-SSOEST-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1557.0 348.0 1.0 0.169 0.345 7.88 96.0 110.0 96.0 1.0 1.0 0.0 357.0 0.0 0.507 1.035 0.0 TOTONIPCH138-VALADAPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1558.0 1569.0 1.0 0.0061 0.0159 0.38 143.0 143.0 143.0 1.0 1.0 0.0 356.0 0.0 0.0183 0.0477 0.0 PIRAPO-MG138-PIRAP2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1558.0 1571.0 1.0 0.018457 0.047892 1.175 150.0 150.0 150.0 1.0 1.0 0.0 356.0 0.0 0.05537 0.1437 0.0 PIRAPO-MG138-BURITI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1558.0 4086.0 1.0 0.00725 0.01843 0.472 125.0 145.0 125.0 1.0 1.0 0.0 356.0 0.0 0.02175 0.05529 0.0 PIRAPO-MG138-PIRAC1TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1558.0 4087.0 1.0 0.0048 0.0122 0.31 125.0 145.0 125.0 1.0 1.0 0.0 356.0 0.0 0.0144 0.0366 0.0 PIRAPO-MG138-PIRAC2TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1558.0 44776.0 1.0 0.034919 0.090606 2.223 94.0 94.0 94.0 1.0 1.0 0.0 356.0 0.0 0.1048 0.2718 0.0 PIRAPO-MG138-VPALM5-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1560.0 7369.0 1.0 0.0188 0.0868 2.37 182.0 182.0 182.0 1.0 1.0 0.0 355.0 0.0 0.0564 0.2604 0.0 R.NEVE-MG138-ANGLO--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1561.0 1557.0 1.0 0.222 0.37 8.93 73.0 73.0 73.0 1.0 1.0 0.0 357.0 0.0 0.666 1.11 0.0 NANUQ-PCH138-TOTONIPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1564.0 1578.0 1.0 0.0537 0.1414 3.35 150.0 150.0 160.0 1.0 1.0 0.0 358.0 0.0 0.1611 0.4242 0.0 SACRA-PCH138-UBER1-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1564.0 7339.0 1.0 0.0347 0.0901 2.21 125.0 125.0 125.0 1.0 1.0 0.0 358.0 0.0 0.1041 0.2703 0.0 SACRA-PCH138-SJULIABI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1568.0 7811.0 1.0 0.01022 0.0166 0.381 94.4 94.4 94.0 1.0 1.0 0.0 355.0 0.0 0.03066 0.0498 0.0 SDUMON-MG138-DOWCOR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1569.0 4388.0 1.0 0.066359 0.30541 8.415 180.0 180.0 180.0 1.0 1.0 0.0 356.0 0.0 0.1991 0.9162 0.0 PIRAP2-MG138-SROMAO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1569.0 4393.0 1.0 0.034621 0.07904 1.97 150.0 150.0 150.0 1.0 1.0 0.0 356.0 0.0 0.1039 0.2371 0.0 PIRAP2-MG138-VPALM2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1569.0 45380.0 1.0 0.002024 0.014333 0.417 9999.0 9999.0 9999.0 0.0 0.0 0.0 356.0 0.0 0.006072 0.043 0.0 PIRAP2-MG138-CMNSOL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1571.0 1480.0 1.0 0.13086 0.3403 0.064 125.0 143.0 125.0 1.0 1.0 0.0 356.0 0.0 0.3926 1.021 0.0 BURITI-MG138-BRASI-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1571.0 1558.0 2.0 0.014866 0.038572 0.946 150.0 150.0 150.0 1.0 1.0 0.0 356.0 0.0 0.0446 0.1157 0.0 BURITI-MG138-PIRAPO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1571.0 44855.0 1.0 0.028933 0.075074 1.842 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.0868 0.2252 0.0 BURITI-MG138-PIRAP3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1573.0 7340.0 1.0 0.0091 0.0235 0.57 125.0 125.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0273 0.0705 0.0 NLIMA4-MG138-ITABI3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1577.0 1513.0 1.0 0.0489 0.1261 3.096 125.0 160.0 125.0 1.0 1.0 0.0 358.0 0.0 0.1467 0.3783 0.0 CPARAN-MG138-RPARAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1578.0 1579.0 1.0 0.0073 0.0308 0.847 124.0 124.0 124.0 1.0 1.0 0.0 358.0 0.0 0.0219 0.0924 0.0 UBER1-PCH138-UBERA6-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1578.0 1584.0 1.0 0.0744 0.1277 1.45 52.0 52.0 52.0 1.0 1.0 0.0 358.0 0.0 0.2232 0.3831 0.0 UBER1-PCH138-UBERA4TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1578.0 7344.0 1.0 0.0073 0.018 0.45 96.0 96.0 96.0 1.0 1.0 0.0 358.0 0.0 0.0219 0.054 0.0 UBER1-PCH138-INPAUB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1579.0 7766.0 1.0 0.005309 0.024433 0.673 182.0 215.0 182.0 1.0 1.0 0.0 358.0 0.0 0.01593 0.0733 0.0 UBERA6-MG138-UBER11-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1580.0 1587.0 1.0 0.02399 0.06124 1.552 143.0 143.0 143.0 1.0 1.0 0.0 358.0 0.0 0.07197 0.1837 0.0 UBERL2-MG138-UBERL7-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1581.0 7376.0 1.0 0.0236 0.0403 0.92 94.0 94.0 94.0 1.0 1.0 0.0 363.0 0.0 0.0708 0.1209 0.0 UBERA5-MG138-DELTA-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1582.0 4090.0 1.0 0.0678 0.176 4.31 125.0 160.0 125.0 1.0 1.0 0.0 358.0 0.0 0.2034 0.528 0.0 UBERL6-MG138-UBERA9-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1583.0 7343.0 1.0 0.0296 0.0708 1.72 125.0 160.0 125.0 1.0 1.0 0.0 358.0 0.0 0.0888 0.2124 0.0 UBERA3-MG138-UBER10-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1588.0 7345.0 1.0 0.008 0.0207 0.51 125.0 160.0 125.0 1.0 1.0 0.0 356.0 0.0 0.024 0.0621 0.0 VAZANT-MG138-VOTVAZ-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1595.0 1561.0 1.0 0.025 0.064 1.6 71.7 71.7 71.7 1.0 1.0 0.0 357.0 0.0 0.075 0.192 0.0 SCLARA-MG138-NANUQ-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1597.0 1598.0 1.0 0.0846 0.203 2.1 47.8 47.8 47.8 1.0 1.0 0.0 362.0 0.0 0.2538 0.609 0.0 ACESIT-MG069-SACARV-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1597.0 1598.0 2.0 0.0846 0.203 2.1 47.8 47.8 47.8 1.0 1.0 0.0 362.0 0.0 0.2538 0.609 0.0 ACESIT-MG069-SACARV-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1597.0 7383.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 362.0 0.0 0.0 0.0003 0.0 ACESIT-MG069-LINDGS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1600.0 4200.0 1.0 0.000935 0.009159 0.617 478.0 602.0 478.0 1.0 1.0 0.0 256.0 0.0 0.002805 0.02748 0.0 W.LUIS-RJ138-SJOSE1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1601.0 268.0 1.0 0.0328 0.1874 5.324 249.0 268.0 48.0 1.0 1.0 0.0 255.0 0.0 0.0984 0.5622 0.0 SAPUCA-RJ138-CFRTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1601.0 3957.0 1.0 0.015204 0.086627 2.462 249.0 268.0 98.0 1.0 1.0 0.0 254.0 0.0 0.04561 0.2599 0.0 SAPUCA-RJ138-INFLUE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1602.0 3992.0 1.0 0.0088 0.0183 0.441 96.0 120.0 30.0 1.0 1.0 0.0 255.0 0.0 0.0264 0.0549 0.0 T.RIOS-RJ138-TR2TAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
