BFR_ID BTO_ID CI RL_PU XL_PU B_MVAR L1_MVA L2_MVA L3_MVA BFR_LB BTO_LB LEN_KM ARE OWN ZE_R ZE_X ZE_C BR_NAME BUS_CTR1 CTR1 BUS_CTR2 CTR2 BFR_SH1 GSHT_F1 BSHT_F1 BTO_SH1 GSHT_T1 BSHT_T1 BFR_SH2 GSHT_F2 BSHT_F2 BTO_SH2 GSHT_T2 BSHT_T2 BFR_SH3 GSHT_F3 BSHT_F3 BTO_SH3 GSHT_T3 BSHT_T3
1605.0 169.0 1.0 0.000868 0.00613 0.206 324.0 341.0 324.0 1.0 1.0 0.0 254.0 0.0 0.002604 0.01839 0.0 CAXIAS-RJ138-SJOSE2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1607.0 1630.0 1.0 0.001757 0.007139 0.191 153.0 194.0 160.0 1.0 1.0 0.0 256.0 0.0 0.005271 0.02142 0.0 CROCHT-RJ138-C.ROCH-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1607.0 1636.0 4.0 0.003937 0.022853 0.701 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.01181 0.06856 0.0 CROCHT-RJ138-TURIAC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1608.0 1693.0 1.0 0.000597 0.004474 0.136 239.0 301.0 239.0 1.0 1.0 0.0 254.0 0.0 0.001791 0.01342 0.0 A.GRAN-RJ138-VIG.GE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1610.0 1457.0 1.0 0.0008 0.0044 0.125 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0024 0.0132 0.0 MATURA-RJ138-MTCTN--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1612.0 1611.0 1.0 0.001068 0.005857 0.172 194.0 247.0 303.0 1.0 1.0 0.0 254.0 0.0 0.003204 0.01757 0.0 DEMOCR-RJ138-T.NOVA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1612.0 4105.0 1.0 0.00061 0.003344 0.099 194.0 247.0 57.0 1.0 1.0 0.0 254.0 0.0 0.00183 0.01003 0.0 DEMOCR-RJ138-ILLINO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1613.0 1614.0 1.0 0.003316 0.006888 0.166 96.0 120.0 303.0 1.0 1.0 0.0 255.0 0.0 0.009948 0.02066 0.0 PIRTAP-RJ138-THYTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1613.0 1675.0 1.0 0.005045 0.01048 0.253 96.0 120.0 478.0 1.0 1.0 0.0 255.0 0.0 0.01514 0.03144 0.0 PIRTAP-RJ138-P.PIRA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1614.0 1677.0 1.0 0.001588 0.003298 0.08 96.0 120.0 153.0 1.0 1.0 0.0 255.0 0.0 0.004764 0.009894 0.0 THYTAP-RJ138-THYSSE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1615.0 291.0 1.0 0.001231 0.009135 0.279 239.0 301.0 239.0 1.0 1.0 0.0 254.0 0.0 0.003693 0.0274 0.0 FICTAP-RJ138-PMETR1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1616.0 1617.0 1.0 0.00051 0.0037 18.421 196.0 216.0 194.0 1.0 1.0 0.0 254.0 0.0 0.00153 0.0111 0.0 C.MART-RJ138-TROVAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1618.0 265.0 1.0 0.000199 0.001091 0.032 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.000597 0.003273 0.0 COLEGI-RJ138-VULCAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1619.0 273.0 1.0 0.018 0.0732 1.96 153.0 194.0 215.0 1.0 1.0 0.0 255.0 0.0 0.054 0.2196 0.0 R.SAUD-RJ138-SAUDAD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1620.0 182.0 1.0 0.017427 0.084454 2.369 153.0 194.0 215.0 1.0 1.0 0.0 255.0 0.0 0.05228 0.2534 0.0 CONCAL-RJ138-FUNIL--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1620.0 1666.0 1.0 0.001576 0.006401 0.172 153.0 194.0 96.0 1.0 1.0 0.0 255.0 0.0 0.004728 0.0192 0.0 CONCAL-RJ138-DUPTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1622.0 3952.0 2.0 0.000436 0.001773 0.048 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.001308 0.005319 0.0 GD1TAP-RJ138-MARAPI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1623.0 1624.0 1.0 0.002266 0.009208 0.247 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.006798 0.02762 0.0 GD2TAP-RJ138-GUANDU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1628.0 1685.0 1.0 3e-05 0.00022 0.848 239.0 247.0 96.0 1.0 1.0 0.0 254.0 0.0 9e-05 0.00066 0.0 CAMERI-RJ138-MACKEN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1629.0 1672.0 1.0 0.006807 0.041351 1.279 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.02042 0.1241 0.0 NIGUAC-RJ138-MADURE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1631.0 3958.0 5.0 0.005268 0.030045 0.919 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.0158 0.09014 0.0 M.BARR-RJ138-CASCAD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1632.0 1634.0 1.0 0.002144 0.010289 0.301 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.006432 0.03087 0.0 PAVUNA-RJ138-PANAME-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1633.0 3958.0 3.0 0.002495 0.015065 0.47 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.007485 0.04519 0.0 GUADAL-RJ138-CASCAD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1634.0 3958.0 1.0 0.001918 0.011137 0.347 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.005754 0.03341 0.0 PANAME-RJ138-CASCAD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1635.0 282.0 1.0 6.5e-05 0.0001 0.002 239.0 301.0 194.0 1.0 1.0 0.0 254.0 0.0 0.000195 0.0003 0.0 ALVORA-RJ138-RECREI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1636.0 3958.0 1.0 0.001424 0.007832 0.239 153.0 194.0 50.0 1.0 1.0 0.0 254.0 0.0 0.004272 0.0235 0.0 TURIAC-RJ138-CASCAD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1637.0 278.0 1.0 0.00119 0.01361 0.436 347.0 457.0 347.0 1.0 1.0 0.0 254.0 0.0 0.00357 0.04083 0.0 ESPERA-RJ138-PALMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1640.0 4112.0 1.0 0.000622 0.00664 0.403 478.0 602.0 478.0 1.0 1.0 0.0 254.0 0.0 0.001866 0.01992 0.0 P.MIGU-RJ138-RLGTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1641.0 180.0 1.0 0.003 0.0173 0.49 194.0 247.0 153.0 1.0 1.0 0.0 254.0 0.0 0.009 0.0519 0.0 V.VALQ-RJ138-JACAR2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1644.0 1645.0 1.0 0.0009 0.0069 0.21 239.0 301.0 239.0 1.0 1.0 0.0 254.0 0.0 0.0027 0.0207 0.0 PDAGU1-RJ138-PDAGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1645.0 4118.0 1.0 0.004363 0.017726 0.475 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.01309 0.05318 0.0 PDAGUA-RJ138-BARRA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1646.0 1647.0 1.0 0.005279 0.024703 0.687 153.0 194.0 239.0 1.0 1.0 0.0 254.0 0.0 0.01584 0.07411 0.0 BARTAP-RJ138-B.TIJU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1646.0 9645.0 1.0 0.0042 0.0241 0.685 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0126 0.0723 0.0 BARTAP-RJ138-SCONRT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1648.0 9648.0 1.0 0.000187 0.000612 0.246 118.0 136.0 118.0 1.0 1.0 0.0 254.0 0.0 0.000561 0.001836 0.0 S.CONR-RJ138-METRL4-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1651.0 1665.0 1.0 0.004396 0.009131 0.22 96.0 120.0 194.0 1.0 1.0 0.0 254.0 0.0 0.01319 0.02739 0.0 JBOTA1-RJ138-J.BOT2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1652.0 1665.0 1.0 0.004396 0.009131 0.22 96.0 120.0 194.0 1.0 1.0 0.0 254.0 0.0 0.01319 0.02739 0.0 JBOTA2-RJ138-J.BOT2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1653.0 44889.0 1.0 0.00087 0.00549 0.16 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.00261 0.01647 0.0 URUGUA-RJ138-GRAJAU2R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1655.0 284.0 1.0 0.0034 0.0193 0.55 194.0 247.0 112.0 1.0 1.0 0.0 254.0 0.0 0.0102 0.0579 0.0 ACAMPI-RJ138-F.CANE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1656.0 1658.0 1.0 0.000733 0.001191 3.567 106.0 121.0 153.0 1.0 1.0 0.0 254.0 0.0 0.002199 0.003573 0.0 MJ-VA1-RJ138-LEBLON-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1656.0 1660.0 1.0 0.000819 0.001332 3.987 111.0 126.0 194.0 1.0 1.0 0.0 254.0 0.0 0.002457 0.003996 0.0 MJ-VA1-RJ138-J.BOT1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1657.0 1658.0 1.0 0.000733 0.001191 3.567 106.0 121.0 96.0 1.0 1.0 0.0 254.0 0.0 0.002199 0.003573 0.0 MJ-VA2-RJ138-LEBLON-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1657.0 1660.0 1.0 0.00108 0.00149 3.987 111.0 126.0 96.0 1.0 1.0 0.0 254.0 0.0 0.00324 0.00447 0.0 MJ-VA2-RJ138-J.BOT1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1659.0 1662.0 1.0 0.00087 0.004207 20.062 160.0 184.0 106.0 1.0 1.0 0.0 254.0 0.0 0.00261 0.01262 0.0 P.SEIS-RJ138-COPACA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1662.0 1663.0 1.0 0.0007 0.001 2.518 123.0 133.0 106.0 1.0 1.0 0.0 254.0 0.0 0.0021 0.003 0.0 COPACA-RJ138-LEME---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1666.0 1667.0 1.0 0.001758 0.003653 0.088 96.0 120.0 111.0 1.0 1.0 0.0 255.0 0.0 0.005274 0.01096 0.0 DUPTAP-RJ138-DUPONT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1668.0 267.0 1.0 7.1e-05 7.1e-05 0.0 96.0 120.0 96.0 1.0 1.0 0.0 256.0 0.0 7.071e-05 7.071e-05 0.0 INMETR-RJ138-CPP----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1669.0 272.0 1.0 0.001522 0.008347 0.246 194.0 247.0 160.0 1.0 1.0 0.0 254.0 0.0 0.004566 0.02504 0.0 CACHAM-RJ138-TRIAGE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1669.0 7773.0 1.0 0.000176 0.000948 0.03 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.000528 0.002844 0.0 CACHAM-RJ138-EQUIN2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1670.0 1655.0 1.0 0.0001 0.0001 0.01 999.0 999.0 999.0 1.0 1.0 0.0 254.0 0.0 0.0003 0.0003 0.0 MANGUE-RJ138-ACAMPI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1671.0 1632.0 2.0 0.003222 0.023046 0.732 239.0 301.0 239.0 1.0 1.0 0.0 254.0 0.0 0.009666 0.06914 0.0 BERN.M-RJ138-PAVUNA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1673.0 274.0 1.0 0.0005 0.0037 0.113 218.0 264.0 218.0 1.0 1.0 0.0 255.0 0.0 0.0015 0.0111 0.0 CSN----RJ138-V.RED-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1673.0 274.0 2.0 0.0005 0.0037 0.113 269.0 324.0 269.0 1.0 1.0 0.0 255.0 0.0 0.0015 0.0111 0.0 CSN----RJ138-V.RED-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1673.0 274.0 3.0 0.0005 0.0037 0.113 269.0 324.0 269.0 1.0 1.0 0.0 255.0 0.0 0.0015 0.0111 0.0 CSN----RJ138-V.RED-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1673.0 274.0 4.0 0.0007 0.0038 0.109 218.0 264.0 218.0 1.0 1.0 0.0 255.0 0.0 0.0021 0.0114 0.0 CSN----RJ138-V.RED-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1674.0 1676.0 1.0 0.00394 0.016003 0.429 153.0 194.0 162.0 1.0 1.0 0.0 255.0 0.0 0.01182 0.04801 0.0 S.BARB-RJ138-S.BMAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1674.0 1699.0 1.0 0.00152 0.00616 0.165 153.0 194.0 126.0 1.0 1.0 0.0 255.0 0.0 0.00456 0.01848 0.0 S.BARB-RJ138-CIM.TU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1679.0 1680.0 1.0 0.002926 0.004834 14.235 125.0 155.0 48.0 1.0 1.0 0.0 254.0 0.0 0.008778 0.0145 0.0 P.ERNE-RJ138-AEROPO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1679.0 1683.0 1.0 0.001415 0.002323 6.858 125.0 155.0 315.0 1.0 1.0 0.0 254.0 0.0 0.004245 0.006969 0.0 P.ERNE-RJ138-FUNDAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1680.0 1681.0 1.0 0.002303 0.003812 11.455 120.0 129.0 50.0 1.0 1.0 0.0 254.0 0.0 0.006909 0.01144 0.0 AEROPO-RJ138-GOVERN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1681.0 1682.0 1.0 0.000221 0.002274 10.102 105.0 115.0 153.0 1.0 1.0 0.0 254.0 0.0 0.000663 0.006822 0.0 GOVERN-RJ138-GUANAB-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1682.0 1683.0 1.0 0.003067 0.006888 23.622 120.0 129.0 72.0 1.0 1.0 0.0 254.0 0.0 0.009201 0.02066 0.0 GUANAB-RJ138-FUNDAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1683.0 4107.0 1.0 0.000605 0.001122 4.217 120.0 129.0 120.0 1.0 1.0 0.0 254.0 0.0 0.001815 0.003366 0.0 FUNDAO-RJ138-CENPES-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1684.0 1690.0 1.0 0.0008 0.0023 3.888 109.0 126.0 153.0 1.0 1.0 0.0 254.0 0.0 0.0024 0.0069 0.0 S.ANTO-RJ138-STA.LU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1684.0 1690.0 2.0 0.0008 0.0023 3.888 109.0 126.0 125.0 1.0 1.0 0.0 254.0 0.0 0.0024 0.0069 0.0 S.ANTO-RJ138-STA.LU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1688.0 1661.0 1.0 0.0009 0.0014 4.021 162.0 165.0 111.0 1.0 1.0 0.0 254.0 0.0 0.0027 0.0042 0.0 MBOTA1-RJ138-HUMAIT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1692.0 1679.0 1.0 0.000879 0.002694 16.655 125.0 168.0 96.0 1.0 1.0 0.0 254.0 0.0 0.002637 0.008082 0.0 B.DE-P-RJ138-P.ERNE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1692.0 1679.0 2.0 0.000879 0.002694 16.655 125.0 168.0 194.0 1.0 1.0 0.0 254.0 0.0 0.002637 0.008082 0.0 B.DE-P-RJ138-P.ERNE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1692.0 1683.0 1.0 0.001138 0.006574 8.519 210.0 250.0 89.0 1.0 1.0 0.0 254.0 0.0 0.003414 0.01972 0.0 B.DE-P-RJ138-FUNDAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1693.0 265.0 1.0 0.002459 0.01474 0.438 194.0 247.0 194.0 1.0 1.0 0.0 256.0 0.0 0.007377 0.04422 0.0 VIG.GE-RJ138-VULCAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1696.0 1694.0 1.0 0.000126 0.000261 0.006 153.0 194.0 125.0 1.0 1.0 0.0 254.0 0.0 0.000378 0.000783 0.0 A.BRAN-RJ138-BAYER--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1697.0 4120.0 1.0 0.00277 0.01814 1.048 359.0 454.0 239.0 1.0 1.0 0.0 254.0 0.0 0.00831 0.05442 0.0 COSMOS-RJ138-Z.OEST-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1697.0 9635.0 1.0 0.00205 0.0134 0.773 359.0 454.0 359.0 1.0 1.0 0.0 255.0 0.0 0.00615 0.0402 0.0 COSMOS-RJ138-JB2TAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1705.0 1791.0 1.0 0.0919 0.2344 0.371 61.0 61.0 270.0 1.0 1.0 0.0 259.0 0.0 0.2757 0.7032 0.0 ITAPERPCH069-PIRAP-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1705.0 7495.0 1.0 0.18557 0.28076 0.382 36.0 36.0 36.0 1.0 1.0 0.0 259.0 0.0 0.5567 0.8423 0.0 ITAPERPCH069-NATIV-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1707.0 1709.0 1.0 0.0293 0.0731 0.121 61.0 65.0 6.0 1.0 1.0 0.0 257.0 0.0 0.0879 0.2193 0.0 AREAL-PCH069-PIABAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1708.0 1709.0 1.0 0.0113 0.0093 0.015 30.0 33.0 12.0 1.0 1.0 0.0 257.0 0.0 0.0339 0.0279 0.0 FAGUND-RJ069-PIABAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1709.0 1707.0 2.0 0.0293 0.0731 0.121 61.0 65.0 61.0 1.0 1.0 0.0 257.0 0.0 0.0879 0.2193 0.0 PIABAN-RJ069-AREAL-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1709.0 1708.0 2.0 0.0113 0.0093 0.015 30.0 33.0 30.0 1.0 1.0 0.0 257.0 0.0 0.0339 0.0279 0.0 PIABAN-RJ069-FAGUND-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1710.0 1705.0 1.0 0.11991 0.30078 0.494 61.0 61.0 125.0 1.0 1.0 0.0 259.0 0.0 0.3597 0.9023 0.0 CALHEI-RJ069-ITAPERPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1713.0 7521.0 1.0 0.050363 0.11899 0.221 63.0 63.0 63.0 1.0 1.0 0.0 257.0 0.0 0.1511 0.357 0.0 RDC3E4-RJ069-BINGEN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1715.0 7475.0 1.0 0.018056 0.05359 0.075 77.0 77.0 77.0 1.0 1.0 0.0 257.0 0.0 0.05417 0.1608 0.0 ITAMAR-RJ069-PALATI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1715.0 7475.0 2.0 0.018056 0.05359 0.075 77.0 77.0 77.0 1.0 1.0 0.0 257.0 0.0 0.05417 0.1608 0.0 ITAMAR-RJ069-PALATI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1717.0 174.0 2.0 0.0632 0.2665 7.25 124.0 157.0 157.0 1.0 1.0 0.0 256.0 0.0 0.1896 0.7995 0.0 MAGE---RJ138-R.LEAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1717.0 3512.0 1.0 0.053 0.2235 6.08 124.0 157.0 124.0 1.0 1.0 0.0 256.0 0.0 0.159 0.6705 0.0 MAGE---RJ138-C.ABRE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1717.0 21794.0 1.0 0.0066 0.0374 1.07 212.0 212.0 212.0 1.0 1.0 0.0 256.0 0.0 0.0198 0.1122 0.0 MAGE---RJ138-CMP-2Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1718.0 1715.0 1.0 0.12686 0.19752 0.346 30.0 30.0 30.0 1.0 1.0 0.0 256.0 0.0 0.3806 0.5926 0.0 MAGE---RJ069-ITAMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1718.0 1715.0 2.0 0.12686 0.19752 0.346 30.0 30.0 30.0 1.0 1.0 0.0 256.0 0.0 0.3806 0.5926 0.0 MAGE---RJ069-ITAMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1718.0 7479.0 1.0 0.10723 0.09322 0.125 27.0 27.0 27.0 1.0 1.0 0.0 256.0 0.0 0.3217 0.2797 0.0 MAGE---RJ069-GUAPIP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1718.0 7523.0 1.0 0.003598 0.009224 0.015 61.0 61.0 61.0 1.0 1.0 0.0 256.0 0.0 0.01079 0.02767 0.0 MAGE---RJ069-AVI1--TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1718.0 7524.0 1.0 0.003598 0.009224 0.015 61.0 61.0 61.0 1.0 1.0 0.0 256.0 0.0 0.01079 0.02767 0.0 MAGE---RJ069-AVI2--TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1720.0 1723.0 1.0 0.07806 0.1053 0.173 30.0 30.0 43.0 1.0 1.0 0.0 254.0 0.0 0.2342 0.3159 0.0 ITB-4Y-RJ069-ALCANT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1723.0 1724.0 1.0 0.01665 0.0541 0.107 80.0 80.0 43.0 1.0 1.0 0.0 254.0 0.0 0.04995 0.1623 0.0 ALCANT-RJ069-INOA--TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1723.0 1725.0 1.0 0.0589 0.1918 0.378 72.0 72.0 25.0 1.0 1.0 0.0 254.0 0.0 0.1767 0.5754 0.0 ALCANT-RJ069-S.LOUR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1723.0 7478.0 1.0 0.01584 0.09009 0.161 106.0 106.0 106.0 1.0 1.0 0.0 254.0 0.0 0.04752 0.2703 0.0 ALCANT-RJ069-GRADIMTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1724.0 7150.0 1.0 0.03842 0.09797 0.153 63.0 63.0 63.0 1.0 1.0 0.0 254.0 0.0 0.1153 0.2939 0.0 INOA--TAP069-INOA---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1725.0 1726.0 1.0 0.00458 0.02605 0.186 106.0 106.0 43.0 1.0 1.0 0.0 254.0 0.0 0.01374 0.07815 0.0 S.LOUR-RJ069-S.PONT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1728.0 175.0 1.0 0.0573 0.2418 6.57 126.0 159.0 126.0 1.0 1.0 0.0 259.0 0.0 0.1719 0.7254 0.0 IRIRI--RJ138-CAMPOS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1728.0 1792.0 1.0 0.02699 0.06807 1.759 122.0 122.0 122.0 1.0 1.0 0.0 259.0 0.0 0.08097 0.2042 0.0 IRIRI--RJ138-TECAB--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1728.0 1793.0 1.0 0.015 0.0365 1.017 111.0 129.0 30.0 1.0 1.0 0.0 259.0 0.0 0.045 0.1095 0.0 IRIRI--RJ138-IMBOAS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1728.0 4342.0 1.0 0.02605 0.06569 1.698 122.0 146.0 122.0 1.0 1.0 0.0 259.0 0.0 0.07815 0.1971 0.0 IRIRI--RJ138-CAB-Y--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1729.0 1777.0 1.0 0.0044 0.00909 0.222 105.0 105.0 105.0 1.0 1.0 0.0 255.0 0.0 0.0132 0.02727 0.0 P.REAL-RJ138-PEUGEO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1730.0 1733.0 1.0 0.00203 0.01158 0.331 143.0 143.0 111.0 1.0 1.0 0.0 254.0 0.0 0.00609 0.03474 0.0 ALCANT-RJ138-GBRAN1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1730.0 1734.0 1.0 0.0042 0.0242 0.686 191.0 191.0 83.0 1.0 1.0 0.0 254.0 0.0 0.0126 0.0726 0.0 ALCANT-RJ138-S.PONT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1730.0 7472.0 1.0 0.00203 0.01158 0.331 143.0 143.0 143.0 1.0 1.0 0.0 254.0 0.0 0.00609 0.03474 0.0 ALCANT-RJ138-GBRAN2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1730.0 7895.0 1.0 0.0016 0.0096 0.276 146.0 207.0 146.0 1.0 1.0 0.0 254.0 0.0 0.0048 0.0288 0.0 ALCANT-RJ138-GXD-Y2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1730.0 7896.0 1.0 0.004 0.01019 0.26 146.0 207.0 146.0 1.0 1.0 0.0 254.0 0.0 0.012 0.03057 0.0 ALCANT-RJ138-PDR-Y4-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1733.0 1734.0 1.0 0.00216 0.0123 0.351 143.0 143.0 222.0 1.0 1.0 0.0 254.0 0.0 0.00648 0.0369 0.0 GBRAN1-RJ138-S.PONT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1734.0 7490.0 1.0 0.0022 0.00561 0.14 127.0 127.0 127.0 1.0 1.0 0.0 254.0 0.0 0.0066 0.01683 0.0 S.PONT-RJ138-NEVES--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1734.0 7490.0 2.0 0.0022 0.00561 0.14 127.0 127.0 127.0 1.0 1.0 0.0 254.0 0.0 0.0066 0.01683 0.0 S.PONT-RJ138-NEVES--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1734.0 11735.0 1.0 0.0025 0.01423 0.406 213.0 213.0 213.0 1.0 1.0 0.0 254.0 0.0 0.0075 0.04269 0.0 S.PONT-RJ138-ING-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1734.0 21735.0 1.0 0.0025 0.01423 0.406 213.0 213.0 213.0 1.0 1.0 0.0 254.0 0.0 0.0075 0.04269 0.0 S.PONT-RJ138-ING-2Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1736.0 3394.0 1.0 0.00751 0.01936 0.48 191.0 191.0 180.0 1.0 1.0 0.0 254.0 0.0 0.02253 0.05808 0.0 V.PEDR-RJ138-VDP1--TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1736.0 3395.0 1.0 0.00751 0.01936 0.48 191.0 191.0 180.0 1.0 1.0 0.0 254.0 0.0 0.02253 0.05808 0.0 V.PEDR-RJ138-VDP2--TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1736.0 8719.0 1.0 0.00126 0.01075 0.426 319.0 350.0 312.0 1.0 1.0 0.0 256.0 0.0 0.00378 0.03225 0.0 V.PEDR-RJ138-VDPELE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1736.0 8719.0 2.0 0.00126 0.01075 0.426 319.0 350.0 312.0 1.0 1.0 0.0 256.0 0.0 0.00378 0.03225 0.0 V.PEDR-RJ138-VDPELE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1737.0 1738.0 1.0 0.00318 0.01102 0.303 139.0 152.0 146.0 1.0 1.0 0.0 254.0 0.0 0.00954 0.03306 0.0 Z.SUL--RJ138-ICARAI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1737.0 1738.0 2.0 0.00318 0.01102 0.303 139.0 152.0 146.0 1.0 1.0 0.0 254.0 0.0 0.00954 0.03306 0.0 Z.SUL--RJ138-ICARAI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1737.0 7473.0 1.0 0.00215 0.00551 0.555 127.0 127.0 127.0 1.0 1.0 0.0 254.0 0.0 0.00645 0.01653 0.0 Z.SUL--RJ138-PIRATI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1746.0 7499.0 1.0 0.0004 0.00102 0.026 110.0 121.0 99.0 1.0 1.0 0.0 254.0 0.0 0.0012 0.00306 0.0 TIND11-RJ138-TIND21-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1748.0 7500.0 1.0 0.0004 0.00102 0.026 110.0 121.0 99.0 1.0 1.0 0.0 254.0 0.0 0.0012 0.00306 0.0 TIND12-RJ138-TIND22-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1750.0 1769.0 1.0 0.03017 0.06125 0.097 48.0 55.0 33.0 1.0 1.0 0.0 257.0 0.0 0.09051 0.1837 0.0 MACABUPCH069-ROSTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1750.0 1798.0 1.0 0.1399 0.3572 0.565 63.0 63.0 63.0 1.0 1.0 0.0 257.0 0.0 0.4197 1.072 0.0 MACABUPCH069-COLETO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1751.0 1745.0 1.0 0.032 0.0818 2.06 108.0 108.0 139.0 1.0 1.0 0.0 257.0 0.0 0.096 0.2454 0.0 MACABU-RJ138-RLEAOE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1751.0 1745.0 2.0 0.032 0.0818 2.06 108.0 108.0 212.0 1.0 1.0 0.0 257.0 0.0 0.096 0.2454 0.0 MACABU-RJ138-RLEAOE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1751.0 3342.0 1.0 0.0364 0.094 2.3 122.0 134.0 87.0 1.0 1.0 0.0 257.0 0.0 0.1092 0.282 0.0 MACABU-RJ138-LUM----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1753.0 3340.0 1.0 0.0005 0.0005 0.0 61.0 61.0 103.0 1.0 1.0 0.0 257.0 0.0 0.0015 0.0015 0.0 FRIBUR-RJ069-JAP----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1754.0 1755.0 1.0 0.0252 0.0652 1.612 122.0 129.0 15.0 1.0 1.0 0.0 257.0 0.0 0.0756 0.1956 0.0 TERESOPCH138-RDCENT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1754.0 11752.0 1.0 0.0486 0.1255 3.103 122.0 134.0 111.0 1.0 1.0 0.0 257.0 0.0 0.1458 0.3765 0.0 TERESOPCH138-FRI-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1755.0 7497.0 1.0 0.022288 0.0569 1.441 122.0 129.0 122.0 1.0 1.0 0.0 257.0 0.0 0.06686 0.1707 0.0 RDCENT-RJ138-TROMB-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1755.0 8704.0 1.0 0.00371 0.01488 0.413 169.0 186.0 215.0 1.0 1.0 0.0 257.0 0.0 0.01113 0.04464 0.0 RDCENT-RJ138-ITAMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1755.0 8704.0 2.0 0.00371 0.01488 0.413 169.0 186.0 215.0 1.0 1.0 0.0 257.0 0.0 0.01113 0.04464 0.0 RDCENT-RJ138-ITAMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1757.0 1751.0 1.0 0.0342 0.0876 2.203 122.0 134.0 111.0 1.0 1.0 0.0 257.0 0.0 0.1026 0.2628 0.0 CIMEN1TAP138-MACABU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1757.0 7513.0 1.0 0.001 0.00256 0.064 122.0 134.0 122.0 1.0 1.0 0.0 257.0 0.0 0.003 0.00768 0.0 CIMEN1TAP138-ALVORE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1757.0 13581.0 1.0 0.0062 0.01589 0.4 122.0 134.0 122.0 1.0 1.0 0.0 257.0 0.0 0.0186 0.04767 0.0 CIMEN1TAP138-MAU-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1758.0 1751.0 1.0 0.0342 0.0876 2.203 122.0 134.0 66.0 1.0 1.0 0.0 257.0 0.0 0.1026 0.2628 0.0 CIMEN2TAP138-MACABU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1758.0 23581.0 1.0 0.0062 0.01589 0.4 122.0 134.0 122.0 1.0 1.0 0.0 257.0 0.0 0.0186 0.04767 0.0 CIMEN2TAP138-MAU-2Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1759.0 1751.0 1.0 0.0995 0.2496 6.555 96.0 96.0 96.0 1.0 1.0 0.0 259.0 0.0 0.2985 0.7488 0.0 MOMBAC-RJ138-MACABU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1759.0 1751.0 2.0 0.0995 0.2496 6.555 96.0 96.0 225.0 1.0 1.0 0.0 259.0 0.0 0.2985 0.7488 0.0 MOMBAC-RJ138-MACABU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1759.0 1762.0 1.0 0.0068 0.01735 0.439 122.0 129.0 6.0 1.0 1.0 0.0 259.0 0.0 0.0204 0.05205 0.0 MOMBAC-RJ138-C.DIST-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1759.0 1762.0 2.0 0.0068 0.01735 0.439 122.0 129.0 225.0 1.0 1.0 0.0 259.0 0.0 0.0204 0.05205 0.0 MOMBAC-RJ138-C.DIST-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1759.0 3589.0 1.0 0.04413 0.11312 2.839 122.0 122.0 122.0 1.0 1.0 0.0 259.0 0.0 0.1324 0.3394 0.0 MOMBAC-RJ138-LLX-A-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1760.0 1765.0 1.0 0.0631 0.1582 4.152 88.0 115.0 96.0 1.0 1.0 0.0 259.0 0.0 0.1893 0.4746 0.0 UTEC---RJ138-ITALVA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1760.0 1765.0 2.0 0.0631 0.1582 4.152 88.0 115.0 96.0 1.0 1.0 0.0 259.0 0.0 0.1893 0.4746 0.0 UTEC---RJ138-ITALVA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1761.0 1763.0 1.0 0.07741 0.09627 0.134 36.0 36.0 87.0 1.0 1.0 0.0 259.0 0.0 0.2322 0.2888 0.0 UTEC69UTE000-C.DIST-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1761.0 1763.0 2.0 0.07741 0.09627 0.134 36.0 36.0 153.0 1.0 1.0 0.0 259.0 0.0 0.2322 0.2888 0.0 UTEC69UTE000-C.DIST-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1761.0 1764.0 1.0 0.0657 0.0959 0.14 41.0 48.0 117.0 1.0 1.0 0.0 259.0 0.0 0.1971 0.2877 0.0 UTEC69UTE000-GUARUS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1761.0 8717.0 1.0 0.11361 0.16665 0.24 42.0 42.0 29.0 1.0 1.0 0.0 259.0 0.0 0.3408 0.4999 0.0 UTEC69UTE000-OUTEIR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1763.0 3596.0 1.0 0.09121 0.12616 0.207 42.0 42.0 42.0 1.0 1.0 0.0 259.0 0.0 0.2736 0.3785 0.0 C.DIST-RJ069-GOITAC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1763.0 13585.0 1.0 0.10696 0.09213 0.131 30.0 30.0 30.0 1.0 1.0 0.0 259.0 0.0 0.3209 0.2764 0.0 C.DIST-RJ069-URU-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1764.0 1778.0 1.0 0.05179 0.10603 0.164 48.0 55.0 117.0 1.0 1.0 0.0 259.0 0.0 0.1554 0.3181 0.0 GUARUS-RJ069-ABADIA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1766.0 3591.0 1.0 0.02263 0.04367 0.076 48.0 58.0 48.0 1.0 1.0 0.0 259.0 0.0 0.06789 0.131 0.0 ITALVA-RJ069-CALPAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1766.0 7491.0 1.0 0.083 0.17071 1.053 96.0 96.0 96.0 1.0 1.0 0.0 259.0 0.0 0.249 0.5121 0.0 ITALVA-RJ069-CAMBUC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1766.0 7668.0 1.0 0.06939 0.1339 0.235 48.0 55.0 48.0 1.0 1.0 0.0 259.0 0.0 0.2082 0.4017 0.0 ITALVA-RJ069-CRZ-Y1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1766.0 7669.0 1.0 0.06939 0.1339 0.235 48.0 55.0 48.0 1.0 1.0 0.0 259.0 0.0 0.2082 0.4017 0.0 ITALVA-RJ069-CRZ-Y2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1769.0 1768.0 1.0 0.02398 0.06015 0.098 48.0 55.0 100.0 1.0 1.0 0.0 257.0 0.0 0.07194 0.1805 0.0 ROSTAP-RJ069-S.ROSA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1769.0 1774.0 1.0 0.1383 0.2807 0.444 48.0 55.0 33.0 1.0 1.0 0.0 257.0 0.0 0.4149 0.8421 0.0 ROSTAP-RJ069-VPALMAPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1772.0 7529.0 1.0 0.00063 0.0013 0.032 105.0 105.0 105.0 1.0 1.0 0.0 255.0 0.0 0.00189 0.0039 0.0 ITAORN-RJ138-ITAORE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1773.0 1770.0 1.0 0.0295 0.0949 2.25 97.0 124.0 108.0 1.0 1.0 0.0 255.0 0.0 0.0885 0.2847 0.0 ANGRAE-RJ138-MURIQU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1774.0 1014.0 2.0 0.20874 0.3214 0.419 24.0 24.0 24.0 1.0 1.0 0.0 257.0 0.0 0.6262 0.9642 0.0 VPALMAPCH069-BJARD-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1778.0 1722.0 1.0 0.08346 0.17088 0.264 31.0 41.0 33.0 1.0 1.0 0.0 259.0 0.0 0.2504 0.5126 0.0 ABADIA-RJ069-PONTIN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1778.0 1779.0 1.0 0.1307 0.2697 0.441 48.0 55.0 117.0 1.0 1.0 0.0 259.0 0.0 0.3921 0.8091 0.0 ABADIA-RJ069-SCLARA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1780.0 11394.0 1.0 0.01069 0.0273 0.691 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.03207 0.0819 0.0 RESEND-RJ138-NIS-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1780.0 21394.0 1.0 0.01069 0.0273 0.691 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.03207 0.0819 0.0 RESEND-RJ138-NIS-2Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1781.0 3966.0 1.0 0.0029 0.0317 65.17 853.0 1075.0 900.0 1.0 1.0 0.0 252.0 0.0 0.0087 0.0951 0.0 V.PEDR-RJ345-MACAE--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1781.0 44352.0 2.0 0.00067 0.0077 18.04 1375.0 1855.0 1855.0 1.0 1.0 0.0 252.0 0.0 0.00201 0.0231 0.0 V.PEDR-RJ345-T.A-C2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1781.0 44355.0 1.0 0.00067 0.0077 18.04 1375.0 1855.0 1855.0 1.0 1.0 0.0 252.0 0.0 0.00201 0.0231 0.0 V.PEDR-RJ345-T.A-C1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1796.0 1717.0 1.0 0.0066 0.0374 1.07 212.0 212.0 212.0 1.0 1.0 0.0 254.0 0.0 0.0198 0.1122 0.0 CMP-1Y-RJ138-MAGE---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1796.0 1794.0 1.0 0.0067 0.0237 0.63 105.0 115.0 450.0 1.0 1.0 0.0 254.0 0.0 0.0201 0.0711 0.0 CMP-1Y-RJ138-COMPER-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1798.0 1774.0 1.0 0.1399 0.3572 0.565 63.0 63.0 63.0 1.0 1.0 0.0 257.0 0.0 0.4197 1.072 0.0 COLETO-RJ069-VPALMAPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1798.0 7492.0 1.0 0.09196 0.23475 0.371 48.0 48.0 48.0 1.0 1.0 0.0 257.0 0.0 0.2759 0.7043 0.0 COLETO-RJ069-SSALTOPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1803.0 1819.0 1.0 0.33998 0.50006 0.722 32.0 41.0 41.0 1.0 1.0 0.0 403.0 0.0 1.02 1.5 0.0 AQUIDA-MS069-AMIRAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1813.0 10232.0 1.0 0.1313 0.5186 0.088 56.0 56.0 56.0 1.0 1.0 0.0 403.0 0.0 0.3939 1.556 0.0 CHAPAD-MS034-CORREGPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1819.0 1850.0 1.0 0.50995 0.75009 1.082 32.0 41.0 41.0 1.0 1.0 0.0 403.0 0.0 1.53 2.25 0.0 AMIRAN-MS069-BONITO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1825.0 1838.0 1.0 0.4095 0.5915 0.853 32.0 41.0 41.0 1.0 1.0 0.0 403.0 0.0 1.229 1.775 0.0 DOUNAC-MS069-POVIDE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1825.0 1839.0 1.0 0.0845 0.1244 0.179 32.0 41.0 41.0 1.0 1.0 0.0 403.0 0.0 0.2535 0.3732 0.0 DOUNAC-MS069-SANESU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1825.0 1842.0 1.0 0.2782 0.4091 0.59 32.0 41.0 41.0 1.0 1.0 0.0 403.0 0.0 0.8346 1.227 0.0 DOUNAC-MS069-FATIMA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1835.0 1844.0 1.0 0.2702 0.3977 0.574 32.0 41.0 41.0 1.0 1.0 0.0 403.0 0.0 0.8106 1.193 0.0 IVINHE-MS069-DEODAP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1839.0 1841.0 1.0 0.2473 0.3637 0.525 32.0 41.0 41.0 1.0 1.0 0.0 403.0 0.0 0.7419 1.091 0.0 SANESU-MS069-NAMERI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1842.0 10292.0 1.0 0.0656 0.0966 0.139 40.0 40.0 40.0 1.0 1.0 0.0 403.0 0.0 0.1968 0.2898 0.0 FATIMA-MS069-VICENT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1844.0 1845.0 1.0 0.1159 0.1704 0.246 32.0 40.0 40.0 1.0 1.0 0.0 403.0 0.0 0.3477 0.5112 0.0 DEODAP-MS069-GLODOU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1853.0 1854.0 1.0 0.0479 0.1237 3.05 97.0 124.0 62.0 1.0 1.0 0.0 209.0 0.0 0.1437 0.3711 0.0 SELVIR-MS138-ATABOA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1853.0 1938.0 1.0 0.0001 0.0003 0.01 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0003 0.0009 0.0 SELVIR-MS138-SEL-2Y-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1854.0 1855.0 1.0 0.0478 0.1234 3.844 97.0 124.0 97.0 1.0 1.0 0.0 209.0 0.0 0.1434 0.3702 0.0 ATABOA-MS138-PARANA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1856.0 1099.0 1.0 0.0995 0.21226 4.957 73.0 88.0 88.0 1.0 1.0 0.0 403.0 0.0 0.2985 0.6368 0.0 CASSIL-MS138-CHAP-G-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1857.0 1099.0 1.0 0.0172 0.06982 1.897 187.0 234.0 234.0 1.0 1.0 0.0 403.0 0.0 0.0516 0.2095 0.0 CHAPAD-MS138-CHAP-G-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1857.0 1858.0 1.0 0.0808 0.1674 4.049 73.0 94.0 94.0 1.0 1.0 0.0 403.0 0.0 0.2424 0.5022 0.0 CHAPAD-MS138-CRICA--M 1857.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1857.0 1859.0 1.0 0.0524 0.1364 3.321 97.0 97.0 97.0 1.0 1.0 0.0 403.0 0.0 0.1572 0.4092 0.0 CHAPAD-MS138-PARAISPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1857.0 1871.0 1.0 0.0349 0.0908 2.209 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.1047 0.2724 0.0 CHAPAD-MS138-PLANALPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1859.0 1867.0 1.0 0.0299 0.079 1.867 96.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0897 0.237 0.0 PARAISPCH138-ASUCURPC 0.0 0.0 1867.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1859.0 1899.0 1.0 0.0237 0.062 1.518 97.0 112.0 112.0 1.0 1.0 0.0 403.0 0.0 0.0711 0.186 0.0 PARAISPCH138-PARAI2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1859.0 10291.0 1.0 0.0514 0.1344 3.29 124.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.1542 0.4032 0.0 PARAISPCH138-BALVOR-M 1859.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1864.0 1135.0 1.0 0.027848 0.13101 3.528 156.0 156.0 156.0 1.0 1.0 0.0 403.0 0.0 0.08354 0.393 0.0 SDOMIN-MS138-ACLARA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1869.0 10171.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 403.0 0.0 0.0 0.0001 0.0 ANGELIBIO013-ANGELI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1870.0 1863.0 1.0 0.022 0.0571 1.388 96.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.066 0.1713 0.0 PTOPEDPCH138-BURIT1PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1871.0 1865.0 1.0 0.022 0.0571 1.388 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.066 0.1713 0.0 PLANALPCH138-RVELHOPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1872.0 1142.0 1.0 0.007 0.0248 0.662 146.0 186.0 186.0 1.0 1.0 0.0 403.0 0.0 0.021 0.0744 0.0 SFERNA-MS138-DOUSCR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1872.0 1894.0 1.0 0.0399 0.1019 2.575 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.1197 0.3057 0.0 SFERNA-MS138-UCAARA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1873.0 10173.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 403.0 0.0 0.0 0.0001 0.0 CAARAPBIO013-CAAR12-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1874.0 10175.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 403.0 0.0 0.0 0.0001 0.0 VALEGRBIO013-VALEGR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1875.0 10176.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 403.0 0.0 0.0 0.0001 0.0 SFERNABIO013-SFERNA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1879.0 10177.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 403.0 0.0 0.0 0.0001 0.0 MVERDEBIO013-MVERDE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1881.0 1146.0 1.0 0.0669 0.1418 3.337 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.2007 0.4254 0.0 CCCORR-MS138-MIRAND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1882.0 1878.0 1.0 0.016973 0.04412 1.072 97.0 97.0 97.0 1.0 1.0 0.0 403.0 0.0 0.05092 0.1324 0.0 RBRILH-MS138-LDCRBR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1884.0 1886.0 1.0 0.0764 0.2002 4.829 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.2292 0.6006 0.0 AMAMBA-MS138-CAARAP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1886.0 10389.0 1.0 0.0333 0.0871 2.099 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0999 0.2613 0.0 CAARAP-MS138-INPASA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1887.0 1882.0 1.0 0.0348 0.0905 2.201 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.1044 0.2715 0.0 CRUZAL-MS138-RBRILH-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1888.0 10178.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 403.0 0.0 0.0 0.0001 0.0 LDCBRIBIO013-LDCBRI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1889.0 1025.0 1.0 0.00391 0.03578 12.321 645.0 793.0 793.0 1.0 1.0 0.0 402.0 0.0 0.01173 0.1073 0.0 IMBIRU-MS230-CGRAN2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1889.0 1025.0 2.0 0.00399 0.03408 12.997 669.0 823.0 823.0 1.0 1.0 0.0 402.0 0.0 0.01197 0.1022 0.0 IMBIRU-MS230-CGRAN2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1889.0 1085.0 1.0 0.00407 0.02828 10.964 558.0 685.0 685.0 1.0 1.0 0.0 402.0 0.0 0.01221 0.08484 0.0 IMBIRU-MS230-SIDROL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1890.0 1129.0 1.0 0.0108 0.0287 0.679 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0324 0.0861 0.0 CGIMBI-MS138-CGLAGE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1890.0 1130.0 1.0 0.0163 0.0432 1.022 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0489 0.1296 0.0 CGIMBI-MS138-CGALMO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1890.0 1891.0 1.0 0.0086 0.0207 0.483 147.0 178.0 178.0 1.0 1.0 0.0 403.0 0.0 0.0258 0.0621 0.0 CGIMBI-MS138-CGINDU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1890.0 1892.0 1.0 0.0238 0.0561 1.312 147.0 178.0 178.0 1.0 1.0 0.0 403.0 0.0 0.0714 0.1683 0.0 CGIMBI-MS138-CGJABR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1891.0 1892.0 1.0 0.0154 0.0366 0.865 147.0 178.0 178.0 1.0 1.0 0.0 403.0 0.0 0.0462 0.1098 0.0 CGINDU-MS138-CGJABR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1892.0 1133.0 1.0 0.0079 0.0166 0.512 147.0 178.0 178.0 1.0 1.0 0.0 403.0 0.0 0.0237 0.0498 0.0 CGJABR-MS138-CGCENT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1893.0 1883.0 1.0 0.0501 0.1287 3.216 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.1503 0.3861 0.0 RVERDE-MS138-COXIM--M 0.0 0.0 1883.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1896.0 1895.0 1.0 0.1132 0.2964 7.386 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.3396 0.8892 0.0 ACARAC-MS138-PMURTI-M 0.0 0.0 1895.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0
1897.0 1852.0 1.0 0.4327 0.567 0.066 32.0 40.0 40.0 1.0 1.0 0.0 403.0 0.0 1.298 1.701 0.0 PALTA-PCH034-SGABRI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1898.0 1089.0 1.0 0.00491 0.04121 17.62 645.0 793.0 793.0 1.0 1.0 0.0 402.0 0.0 0.01473 0.1236 0.0 PARAI2-MS230-CHAPAD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1898.0 1089.0 2.0 0.00491 0.04121 17.62 645.0 793.0 793.0 1.0 1.0 0.0 402.0 0.0 0.01473 0.1236 0.0 PARAI2-MS230-CHAPAD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1899.0 1863.0 1.0 0.0237 0.062 1.518 97.0 112.0 112.0 1.0 1.0 0.0 403.0 0.0 0.0711 0.186 0.0 PARAI2-MS138-BURIT1PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1902.0 1916.0 1.0 0.2011 0.131 0.166 12.0 14.0 199.0 1.0 1.0 0.0 209.0 0.0 0.6033 0.393 0.0 CARDOS-SP069-CAR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1903.0 4302.0 1.0 0.004462 0.01048 0.28 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.01339 0.03144 0.0 3LA-1Y-MS138-TLAG-A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1904.0 3885.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 1992.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 CARDOS-SP138-CAR-EL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1907.0 7806.0 1.0 0.003439 0.016777 0.493 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.01032 0.05033 0.0 CAS-1Y-SP138-CASFV--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1912.0 1940.0 1.0 0.02814 0.067345 1.79 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.08442 0.202 0.0 ELDOR--MS138-3LA-2Y-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1912.0 4302.0 1.0 0.022718 0.054521 1.46 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.06815 0.1636 0.0 ELDOR--MS138-TLAG-A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1914.0 1912.0 1.0 0.036208 0.086194 2.3 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1086 0.2586 0.0 SEL-1Y-MS138-ELDOR--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1916.0 9134.0 1.0 0.01924 0.03286 0.037 33.0 36.0 33.0 1.0 1.0 0.0 209.0 0.0 0.05772 0.09858 0.0 CAR-1Y-SP069-MU-BIT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1923.0 3155.0 1.0 0.005412 0.009048 0.271 103.0 146.0 103.0 1.0 1.0 0.0 209.0 0.0 0.01624 0.02714 0.0 BOR-1Y-SP138-BORBOR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1923.0 16586.0 1.0 0.020465 0.05192 1.38 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.06139 0.1558 0.0 BOR-1Y-SP138-IAC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1924.0 1927.0 1.0 0.378 0.24622 0.313 12.0 14.0 180.0 1.0 1.0 0.0 209.0 0.0 1.134 0.7387 0.0 ACA-1Y-SP069-VOTUP--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1924.0 3911.0 1.0 0.1269 0.21678 0.247 33.0 36.0 251.0 1.0 1.0 0.0 209.0 0.0 0.3807 0.6503 0.0 ACA-1Y-SP069-ACAMP--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1928.0 3879.0 1.0 0.2507 0.389 0.56 33.0 40.0 150.0 1.0 1.0 0.0 215.0 0.0 0.7521 1.167 0.0 JALES--SP069-POPULI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1930.0 1935.0 1.0 0.0104 0.0163 0.02 30.0 40.0 30.0 1.0 1.0 0.0 211.0 0.0 0.0312 0.0489 0.0 ITARAR-SP069-ITARA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1930.0 3946.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 100.0 1.0 1.0 0.0 211.0 0.0 0.0 0.0003 0.0 ITARAR-SP069-ITARA1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1930.0 3947.0 1.0 0.2738 0.4304 0.6 33.0 40.0 150.0 1.0 1.0 0.0 211.0 0.0 0.8214 1.291 0.0 ITARAR-SP069-BSUCES-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1938.0 1912.0 1.0 0.036208 0.086194 2.3 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1086 0.2586 0.0 SEL-2Y-MS138-ELDOR--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1944.0 7806.0 1.0 0.003439 0.016777 0.493 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.01032 0.05033 0.0 CAS-2Y-SP138-CASFV--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1957.0 11680.0 1.0 0.01859 0.043649 1.16 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.05577 0.1309 0.0 JAG-1Y-SP138-AMP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1968.0 3136.0 1.0 0.000193 0.000499 0.01 9999.0 9999.0 9999.0 1.0 1.0 0.0 208.0 0.0 0.000579 0.001497 0.0 JAG--Y-SP138-JAGRIU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1987.0 3987.0 1.0 0.0 0.117 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 208.0 0.0 0.0 0.351 0.0 FERRAR-SP138-FERRA-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1991.0 550.0 1.0 0.027625 0.064849 1.73 139.0 163.0 139.0 1.0 1.0 0.0 210.0 0.0 0.08288 0.1945 0.0 COCAL2-SP138-CAPIVA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1991.0 3969.0 1.0 0.0 0.0001 0.0 139.0 163.0 163.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 COCAL2-SP138-COCAL2BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
1991.0 11911.0 1.0 0.049194 0.11548 3.07 139.0 163.0 139.0 1.0 1.0 0.0 210.0 0.0 0.1476 0.3464 0.0 COCAL2-SP138-PRP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2034.0 11738.0 1.0 0.0004 0.0009 0.02 103.0 129.0 103.0 1.0 1.0 0.0 211.0 0.0 0.0012 0.0027 0.0 ZANC-Y-SP138-ZCT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2035.0 412.0 1.0 0.009292 0.05247 17.34 325.0 447.0 319.0 1.0 1.0 0.0 205.0 0.0 0.02788 0.1574 0.0 CERQU3-SP230-TOYOT--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2037.0 12042.0 1.0 0.000476 0.001199 0.03 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.001428 0.003597 0.0 CERQU3-SP138-PLL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2037.0 14238.0 1.0 0.000658 0.002781 0.09 206.0 242.0 206.0 1.0 1.0 0.0 211.0 0.0 0.001974 0.008343 0.0 CERQU3-SP138-SJU-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2037.0 22042.0 2.0 0.000476 0.001199 0.03 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.001428 0.003597 0.0 CERQU3-SP138-PLL-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2037.0 24238.0 2.0 0.000658 0.002781 0.09 206.0 242.0 206.0 1.0 1.0 0.0 211.0 0.0 0.001974 0.008343 0.0 CERQU3-SP138-SJU-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2038.0 4135.0 1.0 0.0 0.175 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 208.0 0.0 0.0 0.525 0.0 S.LUIZ-SP138-SLUIZ-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2039.0 4156.0 1.0 0.0 0.27 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 208.0 0.0 0.0 0.81 0.0 BALDIN-SP138-BALDINBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2039.0 11973.0 1.0 0.011328 0.047891 1.4 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.03398 0.1437 0.0 BALDIN-SP138-LEM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2040.0 13921.0 1.0 0.2101 0.3187 1.27 38.0 52.0 38.0 1.0 1.0 0.0 211.0 0.0 0.6303 0.9561 0.0 BOTUCA-SP088-CCS-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2040.0 23921.0 2.0 0.2101 0.3187 1.27 38.0 52.0 38.0 1.0 1.0 0.0 211.0 0.0 0.6303 0.9561 0.0 BOTUCA-SP088-CCS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2046.0 22043.0 1.0 0.02458 0.057925 0.25 89.0 104.0 89.0 1.0 1.0 0.0 210.0 0.0 0.07374 0.1738 0.0 OUR1-Y-SP088-OU2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2048.0 3198.0 1.0 0.0292 0.0458 0.17 89.0 126.0 89.0 1.0 1.0 0.0 210.0 0.0 0.0876 0.1374 0.0 PALM-Y-SP088-PALMIT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2048.0 9112.0 1.0 0.024583 0.0579 0.25 89.0 104.0 89.0 1.0 1.0 0.0 210.0 0.0 0.07375 0.1737 0.0 PALM-Y-SP088-DECASA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2056.0 2073.0 1.0 0.03317 0.14746 2.394 137.0 175.0 175.0 1.0 1.0 0.0 4.0 0.0 0.09951 0.4424 0.0 POSORI-RS138-ARROGR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2059.0 1240.0 1.0 0.02708 0.10322 2.406 108.0 158.0 158.0 1.0 1.0 0.0 4.0 0.0 0.08124 0.3097 0.0 POSORITAP138-PELOT3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2059.0 2056.0 1.0 0.00802 0.0298 0.706 137.0 175.0 175.0 1.0 1.0 0.0 4.0 0.0 0.02406 0.0894 0.0 POSORITAP138-POSORI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2063.0 2058.0 1.0 0.0252 0.0736 0.12 75.0 75.0 75.0 1.0 1.0 0.0 3.0 0.0 0.0756 0.2208 0.0 CANAST-RS069-BUGRES-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2064.0 2065.0 1.0 0.00042 0.00157 0.002 108.0 158.0 158.0 1.0 1.0 0.0 3.0 0.0 0.00126 0.00471 0.0 CANAST-RS138-CANAS2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2067.0 1332.0 1.0 0.0219 0.0666 0.001 48.0 71.0 71.0 1.0 1.0 0.0 3.0 0.0 0.0657 0.1998 0.0 CACHOE-RS069-PETROB-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2068.0 9305.0 1.0 0.00289 0.01015 0.257 108.0 108.0 108.0 1.0 1.0 0.0 3.0 0.0 0.00867 0.03045 0.0 CACHOE-RS138-CACHO3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2068.0 9305.0 2.0 0.0179 0.0545 1.345 96.0 96.0 96.0 1.0 1.0 0.0 3.0 0.0 0.0537 0.1635 0.0 CACHOE-RS138-CACHO3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2070.0 1247.0 1.0 0.02689 0.10253 0.648 108.0 158.0 158.0 1.0 1.0 0.0 4.0 0.0 0.08067 0.3076 0.0 PELOT1-RS138-QUINTA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2073.0 2072.0 1.0 0.03678 0.1311 2.486 97.0 141.0 141.0 1.0 1.0 0.0 4.0 0.0 0.1103 0.3933 0.0 ARROGR-RS138-JAGUAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2076.0 1280.0 1.0 0.0252 0.0633 1.72 134.0 162.0 162.0 1.0 1.0 0.0 3.0 0.0 0.0756 0.1899 0.0 PORTAO-RS138-SAOSCA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2077.0 1334.0 1.0 0.02172 0.08144 0.13 83.0 83.0 83.0 1.0 1.0 0.0 3.0 0.0 0.06516 0.2443 0.0 PPETRO-RS069-POLINDTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2077.0 1339.0 1.0 0.00971 0.0364 0.06 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.02913 0.1092 0.0 PPETRO-RS069-SITEL-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2077.0 9692.0 1.0 0.0498 0.1242 0.017 62.0 74.0 74.0 1.0 1.0 0.0 3.0 0.0 0.1494 0.3726 0.0 PPETRO-RS069-CERTAJ-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2078.0 1254.0 1.0 0.01962 0.10706 17.27 340.0 398.0 398.0 1.0 1.0 0.0 2.0 0.0 0.05886 0.3212 0.0 MISSOE-RS230-SBORJ2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2079.0 9219.0 1.0 0.0842 0.3119 0.574 87.0 87.0 87.0 1.0 1.0 0.0 3.0 0.0 0.2526 0.9357 0.0 MISSOE-RS069-PSJOAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2079.0 9219.0 2.0 0.0842 0.3119 0.574 87.0 87.0 87.0 1.0 1.0 0.0 3.0 0.0 0.2526 0.9357 0.0 MISSOE-RS069-PSJOAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2079.0 10211.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0 0.0001 0.0 MISSOE-RS069-CERMIS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2080.0 9970.0 1.0 0.01425 0.12388 46.0 550.0 677.0 677.0 1.0 1.0 0.0 2.0 0.0 0.04275 0.3716 0.0 LIVRA3-RS230-MACAM3-R 2080.0 1.0 9970.0 1.0 0.0 0.0 -0.15 0.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2080.0 10466.0 1.0 0.00178 0.02043 8.029 795.0 795.0 795.0 0.0 0.0 0.0 2.0 0.0 0.00534 0.06129 0.0 LIVRA3-RS230-CNEGR2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2081.0 9715.0 1.0 0.0046 0.0083 0.01 30.0 48.0 48.0 1.0 1.0 0.0 3.0 0.0 0.0138 0.0249 0.0 LAJEA2-RS069-PERDIG-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2081.0 9781.0 1.0 0.011 0.037 0.07 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.033 0.111 0.0 LAJEA2-RS069-LAJEA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2081.0 9781.0 2.0 0.011 0.037 0.07 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.033 0.111 0.0 LAJEA2-RS069-LAJEA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2081.0 9797.0 1.0 0.0281 0.0621 0.13 67.0 81.0 81.0 1.0 1.0 0.0 3.0 0.0 0.0843 0.1863 0.0 LAJEA2-RS069-ARMEIO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2084.0 2090.0 1.0 0.0082 0.0279 0.81 108.0 108.0 108.0 1.0 1.0 0.0 3.0 0.0 0.0246 0.0837 0.0 PEPSI--RS138-SCHARL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2090.0 2076.0 1.0 0.0108 0.0265 0.75 134.0 162.0 162.0 1.0 1.0 0.0 3.0 0.0 0.0324 0.0795 0.0 SCHARL-RS138-PORTAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2090.0 9200.0 1.0 0.0061 0.0208 0.57 167.0 203.0 203.0 1.0 1.0 0.0 3.0 0.0 0.0183 0.0624 0.0 SCHARL-RS138-SLEOP2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2090.0 9215.0 1.0 0.0054 0.0187 0.501 167.0 203.0 203.0 1.0 1.0 0.0 3.0 0.0 0.0162 0.0561 0.0 SCHARL-RS138-NHAMB2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2094.0 2055.0 1.0 0.0397 0.0909 2.17 82.0 82.0 82.0 1.0 1.0 0.0 3.0 0.0 0.1191 0.2727 0.0 TAQUAR-RS138-SAPATR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2094.0 2092.0 1.0 0.0086 0.0217 0.25 111.0 111.0 111.0 1.0 1.0 0.0 3.0 0.0 0.0258 0.0651 0.0 TAQUAR-RS138-PAROBE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2094.0 9677.0 1.0 0.03025 0.0754 1.974 134.0 162.0 162.0 1.0 1.0 0.0 3.0 0.0 0.09075 0.2262 0.0 TAQUAR-RS138-ROLANT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2099.0 2090.0 1.0 0.0056 0.0188 0.55 108.0 108.0 108.0 1.0 1.0 0.0 3.0 0.0 0.0168 0.0564 0.0 ZOOLOG-RS138-SCHARL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2100.0 4255.0 1.0 0.01115 0.0397 1.069 128.0 162.0 1855.0 1.0 1.0 0.0 215.0 0.0 0.03345 0.1191 0.0 BVIST-BIO138-IBA+BTBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2101.0 2111.0 1.0 0.1534 0.2022 0.307 30.0 35.0 103.0 1.0 1.0 0.0 215.0 0.0 0.4602 0.6066 0.0 GAVIA-BIO069-BESPER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2101.0 2129.0 1.0 0.4637 0.644 0.997 33.0 41.0 33.0 1.0 1.0 0.0 215.0 0.0 1.391 1.932 0.0 GAVIA-BIO069-LA+TQT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2103.0 2179.0 1.0 0.0636 0.0999 1.99 69.0 97.0 60.0 1.0 1.0 0.0 207.0 0.0 0.1908 0.2997 0.0 PINHA-BIO138-BARREI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2103.0 2276.0 1.0 0.0069 0.0106 0.22 69.0 97.0 111.0 1.0 1.0 0.0 207.0 0.0 0.0207 0.0318 0.0 PINHA-BIO138-ELOYC-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2104.0 2211.0 1.0 0.1802 0.2311 0.3 29.0 35.0 48.0 1.0 1.0 0.0 215.0 0.0 0.5406 0.6933 0.0 SOUZA-BIO069-ITATIB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2104.0 2242.0 1.0 0.0753 0.1729 0.25 24.0 24.0 22.0 1.0 1.0 0.0 215.0 0.0 0.2259 0.5187 0.0 SOUZA-BIO069-TANQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2105.0 2275.0 1.0 0.1201 0.1889 0.234 34.0 36.0 150.0 1.0 1.0 0.0 215.0 0.0 0.3603 0.5667 0.0 DOURA-BIO069-JOAQU-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2105.0 2279.0 1.0 0.0634 0.0955 0.13 34.0 48.0 69.0 1.0 1.0 0.0 215.0 0.0 0.1902 0.2865 0.0 DOURA-BIO069-NUPORA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2106.0 2156.0 1.0 0.0273 0.0925 2.61 101.0 144.0 69.0 1.0 1.0 0.0 208.0 0.0 0.0819 0.2775 0.0 AMER.B-SP138-IPAPER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2107.0 2119.0 1.0 0.035767 0.090433 2.203 103.0 117.0 136.0 1.0 1.0 0.0 215.0 0.0 0.1073 0.2713 0.0 AR+CT-BIO138-FERSAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2107.0 2132.0 1.0 0.0073 0.0255 0.69 128.0 143.0 29.0 1.0 1.0 0.0 215.0 0.0 0.0219 0.0765 0.0 AR+CT-BIO138-PA+LUP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2107.0 2132.0 2.0 0.0073 0.0255 0.69 128.0 143.0 69.0 1.0 1.0 0.0 215.0 0.0 0.0219 0.0765 0.0 AR+CT-BIO138-PA+LUP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2107.0 6589.0 1.0 0.0115 0.0317 0.82 101.0 144.0 101.0 1.0 1.0 0.0 215.0 0.0 0.0345 0.0951 0.0 AR+CT-BIO138-STCRUZBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2108.0 2166.0 1.0 0.0059 0.0201 0.57 128.0 153.0 24.0 1.0 1.0 0.0 215.0 0.0 0.0177 0.0603 0.0 TARUMA-SP138-MA+P+YBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2110.0 7685.0 1.0 0.015068 0.039623 0.925 144.0 168.0 144.0 1.0 1.0 0.0 215.0 0.0 0.0452 0.1189 0.0 BBO+US-SP138-BRACEL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2110.0 7685.0 2.0 0.015068 0.039623 0.925 144.0 168.0 144.0 1.0 1.0 0.0 215.0 0.0 0.0452 0.1189 0.0 BBO+US-SP138-BRACEL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2110.0 9650.0 2.0 0.002 0.00627 0.174 179.0 210.0 179.0 1.0 1.0 0.0 215.0 0.0 0.006 0.01881 0.0 BBO+US-SP138-BARRA-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2112.0 2114.0 1.0 0.1216 0.1722 0.27 29.0 29.0 34.0 1.0 1.0 0.0 208.0 0.0 0.3648 0.5166 0.0 BOCAIN-SP069-CANAVI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2112.0 2303.0 1.0 0.0573 0.0812 0.126 29.0 29.0 210.0 1.0 1.0 0.0 208.0 0.0 0.1719 0.2436 0.0 BOCAIN-SP069-CANDI-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2114.0 2126.0 1.0 0.0615 0.1001 0.142 29.0 29.0 101.0 1.0 1.0 0.0 208.0 0.0 0.1845 0.3003 0.0 CANAVI-SP069-JA+LAM-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2115.0 2117.0 1.0 0.0091 0.0312 0.88 128.0 143.0 128.0 1.0 1.0 0.0 208.0 0.0 0.0273 0.0936 0.0 CITROS-SP138-DOBRAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2115.0 2135.0 1.0 0.0027 0.0093 0.26 128.0 143.0 128.0 1.0 1.0 0.0 208.0 0.0 0.0081 0.0279 0.0 CITROS-SP138-PROGRE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2116.0 2129.0 1.0 0.1394 0.2099 0.29 17.0 17.0 17.0 1.0 1.0 0.0 208.0 0.0 0.4182 0.6297 0.0 C.RICO-SP069-LA+TQT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2118.0 2125.0 1.0 0.0045 0.0157 0.42 76.0 76.0 29.0 1.0 1.0 0.0 208.0 0.0 0.0135 0.0471 0.0 JA+YAJ-SP138-JA+ANT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2119.0 6587.0 1.0 0.04174 0.10553 2.571 103.0 129.0 103.0 1.0 1.0 0.0 208.0 0.0 0.1252 0.3166 0.0 FERSAL-SP138-BROTASBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2120.0 2128.0 1.0 0.0594 0.1541 3.74 103.0 117.0 128.0 1.0 1.0 0.0 208.0 0.0 0.1782 0.4623 0.0 GP+YFS-SP138-LA+ESP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2120.0 2132.0 2.0 0.04769 0.11733 3.13 144.0 168.0 144.0 1.0 1.0 0.0 208.0 0.0 0.1431 0.352 0.0 GP+YFS-SP138-PA+LUP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2120.0 45014.0 1.0 0.0149 0.037 0.98 144.0 168.0 144.0 1.0 1.0 0.0 208.0 0.0 0.0447 0.111 0.0 GP+YFS-SP138-SANTF-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2123.0 2175.0 1.0 0.0679 0.1023 0.14 22.0 25.0 128.0 1.0 1.0 0.0 208.0 0.0 0.2037 0.3069 0.0 IG.TIE-SP069-T.LENC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2124.0 2128.0 1.0 0.0053 0.0141 0.33 103.0 129.0 76.0 1.0 1.0 0.0 208.0 0.0 0.0159 0.0423 0.0 JABOTI-SP138-LA+ESP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2124.0 2306.0 1.0 0.0427 0.113 2.64 103.0 129.0 103.0 1.0 1.0 0.0 208.0 0.0 0.1281 0.339 0.0 JABOTI-SP138-CA+M+B-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2125.0 4267.0 1.0 0.02423 0.0613 1.543 76.0 76.0 76.0 1.0 1.0 0.0 208.0 0.0 0.07269 0.1839 0.0 JA+ANT-SP138-PEDERN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2125.0 11650.0 1.0 0.0014 0.0035 0.09 202.0 288.0 202.0 1.0 1.0 0.0 208.0 0.0 0.0042 0.0105 0.0 JA+ANT-SP138-JAU-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2126.0 6581.0 1.0 0.046044 0.11566 0.182 38.0 55.0 32.0 1.0 1.0 0.0 208.0 0.0 0.1381 0.347 0.0 JA+LAM-SP069-ITAPUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2127.0 2179.0 1.0 0.0186 0.0597 1.56 128.0 162.0 2626.0 1.0 1.0 0.0 207.0 0.0 0.0558 0.1791 0.0 PRADOS-SP138-BARREI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2128.0 2137.0 1.0 0.0304 0.0738 1.83 103.0 117.0 22.0 1.0 1.0 0.0 208.0 0.0 0.0912 0.2214 0.0 LA+ESP-SP138-YSM+SDBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2128.0 2140.0 1.0 0.0239 0.0633 1.48 103.0 129.0 103.0 1.0 1.0 0.0 208.0 0.0 0.0717 0.1899 0.0 LA+ESP-SP138-TVA+AT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2128.0 4253.0 1.0 0.00953 0.03052 0.812 103.0 129.0 249.0 1.0 1.0 0.0 208.0 0.0 0.02859 0.09156 0.0 LA+ESP-SP138-ITC+YH-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2128.0 9625.0 1.0 0.0081 0.0292 0.77 128.0 143.0 128.0 1.0 1.0 0.0 208.0 0.0 0.0243 0.0876 0.0 LA+ESP-SP138-BONFI-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2130.0 3100.0 1.0 0.0286 0.0703 1.75 101.0 144.0 55.0 1.0 1.0 0.0 208.0 0.0 0.0858 0.2109 0.0 PIRANG-SP138-COLOMBBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2130.0 3101.0 1.0 0.0332 0.0846 2.128 101.0 144.0 100.0 1.0 1.0 0.0 208.0 0.0 0.0996 0.2538 0.0 PIRANG-SP138-RUETT-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2130.0 3103.0 1.0 0.01756 0.04204 0.999 144.0 168.0 144.0 1.0 1.0 0.0 208.0 0.0 0.05268 0.1261 0.0 PIRANG-SP138-NARDI-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2131.0 2308.0 1.0 0.4151 0.3304 0.48 22.0 27.0 103.0 1.0 1.0 0.0 208.0 0.0 1.245 0.9912 0.0 PIRANG-SP069-CAJOBI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2131.0 4264.0 1.0 0.00945 0.02199 0.035 34.0 48.0 34.0 1.0 1.0 0.0 208.0 0.0 0.02835 0.06597 0.0 PIRANG-SP069-S.DE-T-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2132.0 2135.0 1.0 0.0192 0.0656 1.86 128.0 143.0 103.0 1.0 1.0 0.0 208.0 0.0 0.0576 0.1968 0.0 PA+LUP-SP138-PROGRE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2132.0 4258.0 1.0 0.0279 0.0688 1.83 144.0 168.0 144.0 1.0 1.0 0.0 208.0 0.0 0.0837 0.2064 0.0 PA+LUP-SP138-EMBRA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2134.0 2230.0 1.0 0.0003 0.00074 0.02 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0009 0.00222 0.0 TIEREP-SP138-INVIST-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2134.0 4241.0 1.0 0.00025 0.00062 0.017 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.00075 0.00186 0.0 TIEREP-SP138-DEGUSS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2136.0 2142.0 1.0 0.0175 0.059 1.43 103.0 129.0 42.0 1.0 1.0 0.0 208.0 0.0 0.0525 0.177 0.0 RINCAO-SP138-UIRAPU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2136.0 2268.0 1.0 0.0306 0.1118 2.75 103.0 129.0 103.0 1.0 1.0 0.0 208.0 0.0 0.0918 0.3354 0.0 RINCAO-SP138-IGUAPE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2137.0 2256.0 1.0 0.0125 0.0311 0.83 103.0 117.0 22.0 1.0 1.0 0.0 215.0 0.0 0.0375 0.0933 0.0 YSM+SDBIO138-BARRI-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2139.0 2200.0 1.0 0.0074 0.0195 0.45 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0222 0.0585 0.0 COLONI-SP138-CRUZEI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2140.0 2306.0 1.0 0.0241 0.0638 1.49 103.0 129.0 128.0 1.0 1.0 0.0 208.0 0.0 0.0723 0.1914 0.0 TVA+AT-SP138-CA+M+B-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2141.0 2281.0 1.0 0.0 0.0001 0.0 101.0 144.0 101.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 TRI-1Y-SP138-TRIANO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2141.0 2296.0 1.0 0.008226 0.020224 0.541 101.0 144.0 101.0 1.0 1.0 0.0 209.0 0.0 0.02468 0.06067 0.0 TRI-1Y-SP138-ARACAT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2146.0 2149.0 1.0 0.01589 0.03792 1.013 103.0 129.0 129.0 1.0 1.0 0.0 209.0 0.0 0.04767 0.1138 0.0 AGUDOS-SP138-ESTORI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2147.0 2149.0 1.0 0.02937 0.07443 1.873 101.0 144.0 101.0 1.0 1.0 0.0 209.0 0.0 0.08811 0.2233 0.0 BAUR---SP138-ESTORI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2149.0 2174.0 2.0 0.00977 0.0246 0.628 101.0 144.0 101.0 1.0 1.0 0.0 209.0 0.0 0.02931 0.0738 0.0 ESTORI-SP138-TR.BRA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2150.0 2154.0 1.0 0.0022 0.0057 0.58 143.0 143.0 45.0 1.0 1.0 0.0 215.0 0.0 0.0066 0.0171 0.0 BOTUC-BIO138-DTX+EU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2150.0 2172.0 1.0 0.021 0.0548 1.32 103.0 129.0 103.0 1.0 1.0 0.0 215.0 0.0 0.063 0.1644 0.0 BOTUC-BIO138-S.MANU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2151.0 2157.0 1.0 0.0749 0.1144 0.159 29.0 33.0 29.0 1.0 1.0 0.0 209.0 0.0 0.2247 0.3432 0.0 CA+REG-SP069-GUARAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2151.0 2163.0 1.0 0.1903 0.2804 0.381 29.0 33.0 103.0 1.0 1.0 0.0 209.0 0.0 0.5709 0.8412 0.0 CA+REG-SP069-LINS---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2152.0 2155.0 1.0 0.077 0.1016 0.154 22.0 24.0 22.0 1.0 1.0 0.0 209.0 0.0 0.231 0.3048 0.0 CAMBAR-SP069-GETULI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2153.0 2174.0 1.0 0.037 0.0966 2.31 103.0 129.0 103.0 1.0 1.0 0.0 209.0 0.0 0.111 0.2898 0.0 DUARTI-SP138-TR.BRA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2153.0 2177.0 1.0 0.0478 0.1257 2.96 103.0 129.0 143.0 1.0 1.0 0.0 209.0 0.0 0.1434 0.3771 0.0 DUARTI-SP138-VITORI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2155.0 2163.0 1.0 0.1153 0.1735 0.237 22.0 24.0 29.0 1.0 1.0 0.0 209.0 0.0 0.3459 0.5205 0.0 GETULI-SP069-LINS---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2156.0 2268.0 1.0 0.0162 0.0548 1.55 101.0 144.0 29.0 1.0 1.0 0.0 208.0 0.0 0.0486 0.1644 0.0 IPAPER-SP138-IGUAPE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2157.0 2169.0 1.0 0.1261 0.1784 0.237 29.0 33.0 103.0 1.0 1.0 0.0 209.0 0.0 0.3783 0.5352 0.0 GUARAN-SP069-PIRAJU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2159.0 2147.0 1.0 0.02937 0.07443 1.873 101.0 144.0 101.0 1.0 1.0 0.0 209.0 0.0 0.08811 0.2233 0.0 HIPODR-SP138-BAUR---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2159.0 2174.0 1.0 0.00977 0.0246 0.628 101.0 144.0 101.0 1.0 1.0 0.0 209.0 0.0 0.02931 0.0738 0.0 HIPODR-SP138-TR.BRA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2160.0 2166.0 1.0 0.00958 0.029245 0.74 101.0 144.0 144.0 1.0 1.0 0.0 209.0 0.0 0.02874 0.08774 0.0 ITAMBE-SP138-MA+P+YBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2161.0 2298.0 1.0 0.0078 0.02025 0.485 103.0 129.0 129.0 1.0 1.0 0.0 211.0 0.0 0.0234 0.06075 0.0 LENCOI-SP138-GAIVOT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2162.0 3106.0 1.0 0.01512 0.05209 1.419 125.0 179.0 160.0 1.0 1.0 0.0 209.0 0.0 0.04536 0.1563 0.0 LI+YBT-SP138-GETULI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2162.0 3106.0 2.0 0.01549 0.0521 1.415 125.0 179.0 160.0 1.0 1.0 0.0 209.0 0.0 0.04647 0.1563 0.0 LI+YBT-SP138-GETULI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2162.0 4222.0 1.0 0.00456 0.00353 0.102 129.0 129.0 129.0 1.0 1.0 0.0 209.0 0.0 0.01368 0.01059 0.0 LI+YBT-SP138-EQUIP-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2162.0 14252.0 1.0 0.00229 0.00779 0.219 128.0 162.0 128.0 1.0 1.0 0.0 209.0 0.0 0.00687 0.02337 0.0 LI+YBT-SP138-BNV-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2162.0 24252.0 1.0 0.00229 0.00779 0.219 128.0 162.0 128.0 1.0 1.0 0.0 209.0 0.0 0.00687 0.02337 0.0 LI+YBT-SP138-BNV-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2164.0 2216.0 1.0 0.00141 0.00439 0.123 179.0 210.0 179.0 1.0 1.0 0.0 207.0 0.0 0.00423 0.01317 0.0 YB+YMA-SP138-M.AZUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2167.0 2169.0 1.0 0.1057 0.1485 0.198 29.0 33.0 103.0 1.0 1.0 0.0 209.0 0.0 0.3171 0.4455 0.0 P.ALVE-SP069-PIRAJU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2170.0 2134.0 1.0 0.00329 0.00809 0.216 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.00987 0.02427 0.0 AIRLIQ-SP138-TIEREP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2172.0 4220.0 1.0 0.0219 0.07482 1.962 125.0 143.0 143.0 1.0 1.0 0.0 211.0 0.0 0.0657 0.2245 0.0 S.MANU-SP138-B.GRA-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2173.0 2190.0 1.0 0.00321 0.01163 0.287 125.0 179.0 125.0 1.0 1.0 0.0 207.0 0.0 0.00963 0.03489 0.0 VETROT-SP138-CAPIV-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2174.0 562.0 3.0 0.01397 0.03438 0.918 103.0 129.0 80.0 1.0 1.0 0.0 209.0 0.0 0.04191 0.1031 0.0 TR.BRA-SP138-BAURU--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2175.0 2165.0 1.0 0.0984 0.0802 0.11 22.0 25.0 22.0 1.0 1.0 0.0 208.0 0.0 0.2952 0.2406 0.0 T.LENC-SP069-MACAT-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2179.0 2213.0 1.0 0.0036 0.0131 0.32 128.0 162.0 179.0 1.0 1.0 0.0 207.0 0.0 0.0108 0.0393 0.0 BARREI-SP138-LINDOI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2179.0 2239.0 1.0 0.0129 0.034 0.8 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0387 0.102 0.0 BARREI-SP138-SOCOR-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2180.0 4244.0 1.0 0.00248 0.01282 0.395 172.0 172.0 33.0 1.0 1.0 0.0 207.0 0.0 0.00744 0.03846 0.0 FOR+HO-SP138-ORQUID-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2180.0 4287.0 1.0 0.0026 0.0134 0.404 188.0 191.0 188.0 1.0 1.0 0.0 207.0 0.0 0.0078 0.0402 0.0 FOR+HO-SP138-N.APA1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2181.0 4246.0 1.0 0.00263 0.00648 0.173 103.0 129.0 101.0 1.0 1.0 0.0 207.0 0.0 0.00789 0.01944 0.0 FAZVEL-SP138-OB+TCJ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2181.0 4247.0 1.0 0.0026 0.01394 0.429 188.0 191.0 188.0 1.0 1.0 0.0 207.0 0.0 0.0078 0.04182 0.0 FAZVEL-SP138-TUPIS--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2181.0 4287.0 1.0 0.0075 0.0398 1.197 188.0 191.0 188.0 1.0 1.0 0.0 207.0 0.0 0.0225 0.1194 0.0 FAZVEL-SP138-N.APA1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2183.0 2251.0 1.0 0.00383 0.00943 0.352 103.0 129.0 80.0 1.0 1.0 0.0 207.0 0.0 0.01149 0.02829 0.0 BANDEI-SP138-VIRACO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2184.0 2241.0 1.0 0.00341 0.01993 0.623 276.0 325.0 276.0 1.0 1.0 0.0 207.0 0.0 0.01023 0.05979 0.0 BGE+MD-SP138-TANQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2185.0 577.0 1.0 0.038133 0.12579 4.381 101.0 144.0 101.0 1.0 1.0 0.0 207.0 0.0 0.1144 0.3774 0.0 BAR+RO-SP138-PIRACI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2186.0 2225.0 1.0 0.0254 0.0358 0.06 26.0 26.0 128.0 1.0 1.0 0.0 207.0 0.0 0.0762 0.1074 0.0 B.RIO--SP069-PIRACB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2188.0 2222.0 1.0 0.0017 0.0091 0.24 188.0 225.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0051 0.0273 0.0 CAMPI--SP138-PAINEI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2188.0 6610.0 2.0 0.01029 0.05554 1.483 188.0 225.0 180.0 1.0 1.0 0.0 207.0 0.0 0.03087 0.1666 0.0 CAMPI--SP138-ITATIB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2190.0 6583.0 2.0 0.0083 0.02836 0.698 125.0 179.0 125.0 1.0 1.0 0.0 207.0 0.0 0.0249 0.08508 0.0 CAPIV-BIO138-RAFARDBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2191.0 2198.0 1.0 0.01595 0.0393 1.049 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.04785 0.1179 0.0 CARIOB-SP138-CO+YE-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2191.0 2203.0 1.0 0.0009 0.0023 0.06 103.0 129.0 188.0 1.0 1.0 0.0 207.0 0.0 0.0027 0.0069 0.0 CARIOB-SP138-FI+FID-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2191.0 2212.0 1.0 0.0024 0.0061 0.17 121.0 131.0 48.0 1.0 1.0 0.0 207.0 0.0 0.0072 0.0183 0.0 CARIOB-SP138-JARDIM-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2191.0 2228.0 1.0 0.0052 0.0127 0.338 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0156 0.0381 0.0 CARIOB-SP138-YP+YTA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2191.0 12189.0 3.0 0.001611 0.009392 0.294 276.0 325.0 276.0 1.0 1.0 0.0 207.0 0.0 0.004833 0.02818 0.0 CARIOB-SP138-C.V-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2191.0 22189.0 4.0 0.001611 0.009392 0.294 276.0 325.0 276.0 1.0 1.0 0.0 207.0 0.0 0.004833 0.02818 0.0 CARIOB-SP138-C.V-Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2191.0 44868.0 1.0 0.0013 0.0032 0.09 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0039 0.0096 0.0 CARIOB-SP138-TOY-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2191.0 44869.0 2.0 0.0013 0.0032 0.09 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0039 0.0096 0.0 CARIOB-SP138-TOY-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2193.0 2209.0 1.0 0.015395 0.05 1.532 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.04619 0.15 0.0 CATERP-SP138-VOTORA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2193.0 2234.0 1.0 0.014101 0.02111 1.119 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0423 0.06333 0.0 CATERP-SP138-SALTIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2194.0 2187.0 1.0 0.00091 0.00222 0.06 103.0 109.0 150.0 1.0 1.0 0.0 207.0 0.0 0.00273 0.00666 0.0 CHAPAD-SP138-BVI+BC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2195.0 6595.0 1.0 0.00344 0.0083 0.199 103.0 117.0 103.0 1.0 1.0 0.0 207.0 0.0 0.01032 0.0249 0.0 CHARQU-SP138-CPINTOBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2196.0 2187.0 1.0 0.00406 0.00994 0.268 103.0 129.0 100.0 1.0 1.0 0.0 207.0 0.0 0.01218 0.02982 0.0 C.JARD-SP138-BVI+BC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2196.0 2247.0 1.0 0.00361 0.00881 0.238 103.0 109.0 239.0 1.0 1.0 0.0 207.0 0.0 0.01083 0.02643 0.0 C.JARD-SP138-TREVO--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2197.0 2164.0 1.0 0.0015 0.0038 0.1 179.0 210.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0045 0.0114 0.0 COBRAS-SP138-YB+YMA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2201.0 577.0 1.0 0.00244 0.01199 0.369 249.0 293.0 249.0 1.0 1.0 0.0 207.0 0.0 0.00732 0.03597 0.0 BELGOM-SP138-PIRACI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2205.0 2247.0 1.0 0.01037 0.02538 0.684 103.0 109.0 80.0 1.0 1.0 0.0 207.0 0.0 0.03111 0.07614 0.0 GEVISA-SP138-TREVO--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2209.0 577.0 1.0 0.01122 0.0277 0.74 101.0 144.0 101.0 1.0 1.0 0.0 207.0 0.0 0.03366 0.0831 0.0 VOTORA-SP138-PIRACI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2213.0 2238.0 1.0 0.0147 0.0385 0.92 103.0 129.0 48.0 1.0 1.0 0.0 207.0 0.0 0.0441 0.1155 0.0 LINDOI-SP138-SNEGRA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2214.0 2251.0 1.0 0.0013 0.0033 0.09 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0039 0.0099 0.0 CHRYSL-SP138-VIRACO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2215.0 4250.0 2.0 0.00612 0.02209 0.545 125.0 179.0 125.0 1.0 1.0 0.0 207.0 0.0 0.01836 0.06627 0.0 MONTEM-SP138-EFA+YI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2217.0 2241.0 1.0 0.0151 0.0374 1.0 103.0 129.0 103.0 1.0 1.0 0.0 215.0 0.0 0.0453 0.1122 0.0 MORUMB-SP138-TANQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2217.0 4263.0 1.0 0.00178 0.00439 0.121 103.0 129.0 103.0 1.0 1.0 0.0 215.0 0.0 0.00534 0.01317 0.0 MORUMB-SP138-D.PEDR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2219.0 2194.0 1.0 0.00545 0.01845 0.643 179.0 210.0 150.0 1.0 1.0 0.0 207.0 0.0 0.01635 0.05535 0.0 N.APA2-SP138-CHAPAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2219.0 2197.0 1.0 0.0023 0.0058 0.15 179.0 210.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0069 0.0174 0.0 N.APA2-SP138-COBRAS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2219.0 4287.0 1.0 0.0 0.03957 0.0 119.0 119.0 119.0 1.0 1.0 0.0 207.0 0.0 0.0 0.1187 0.0 N.APA2-SP138-N.APA1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2219.0 6590.0 1.0 0.01626 0.04309 1.159 179.0 210.0 179.0 1.0 1.0 0.0 207.0 0.0 0.04878 0.1293 0.0 N.APA2-SP138-TIEMDS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2221.0 2250.0 1.0 0.01203 0.02961 0.791 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.03609 0.08883 0.0 NOTRED-SP138-VA+GES-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2222.0 2241.0 1.0 0.0104 0.0443 1.14 101.0 144.0 101.0 1.0 1.0 0.0 207.0 0.0 0.0312 0.1329 0.0 PAINEI-SP138-TANQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2222.0 2241.0 2.0 0.0104 0.0443 1.14 188.0 225.0 179.0 1.0 1.0 0.0 207.0 0.0 0.0312 0.1329 0.0 PAINEI-SP138-TANQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2222.0 12880.0 1.0 0.00191 0.00994 0.287 188.0 225.0 188.0 1.0 1.0 0.0 207.0 0.0 0.00573 0.02982 0.0 PAINEI-SP138-AND-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2222.0 22880.0 2.0 0.00191 0.00994 0.287 188.0 225.0 188.0 1.0 1.0 0.0 207.0 0.0 0.00573 0.02982 0.0 PAINEI-SP138-AND-Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2224.0 12224.0 1.0 0.00221 0.007233 0.193 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.00663 0.0217 0.0 PIRACB-SP138-PIR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2225.0 2235.0 1.0 0.2216 0.2881 0.46 30.0 35.0 188.0 1.0 1.0 0.0 207.0 0.0 0.6648 0.8643 0.0 PIRACB-SP069-S.BARB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2226.0 2284.0 1.0 0.00048 0.00118 0.032 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.00144 0.00354 0.0 PIRELI-SP138-JMR+VF-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2227.0 2234.0 1.0 0.006401 0.02164 0.613 103.0 129.0 188.0 1.0 1.0 0.0 207.0 0.0 0.0192 0.06492 0.0 PIRMIR-SP138-SALTIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2227.0 2294.0 1.0 0.00237 0.00584 0.156 103.0 129.0 139.0 1.0 1.0 0.0 207.0 0.0 0.00711 0.01752 0.0 PIRMIR-SP138-S.CECI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2228.0 4242.0 1.0 0.01647 0.04054 1.083 103.0 129.0 179.0 1.0 1.0 0.0 207.0 0.0 0.04941 0.1216 0.0 YP+YTA-SP138-ORSA---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2229.0 2205.0 1.0 0.00339 0.01053 0.298 179.0 210.0 270.0 1.0 1.0 0.0 207.0 0.0 0.01017 0.03159 0.0 QUILOM-SP138-GEVISA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2229.0 2219.0 1.0 0.00198 0.00789 0.234 179.0 210.0 103.0 1.0 1.0 0.0 207.0 0.0 0.00594 0.02367 0.0 QUILOM-SP138-N.APA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2231.0 2223.0 1.0 0.0074 0.01821 0.487 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0222 0.05463 0.0 RHODIA-SP138-PA+YPK-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2232.0 2234.0 2.0 0.00592 0.02141 0.528 125.0 179.0 125.0 1.0 1.0 0.0 207.0 0.0 0.01776 0.06423 0.0 R.PEDR-SP138-SALTIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2236.0 2268.0 1.0 0.0032 0.0161 0.5 188.0 225.0 30.0 1.0 1.0 0.0 208.0 0.0 0.0096 0.0483 0.0 PAT+ME-SP138-IGUAPE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2237.0 2195.0 1.0 0.03006 0.06844 1.863 103.0 117.0 103.0 1.0 1.0 0.0 208.0 0.0 0.09018 0.2053 0.0 SPEDRO-SP138-CHARQU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2238.0 2246.0 1.0 0.0168 0.0444 1.05 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0504 0.1332 0.0 SNEGRA-SP138-3PONTA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2241.0 2170.0 1.0 0.0118 0.0291 0.779 103.0 129.0 150.0 1.0 1.0 0.0 207.0 0.0 0.0354 0.0873 0.0 TANQUI-SP138-AIRLIQ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2241.0 2231.0 1.0 0.0116 0.0286 0.765 103.0 129.0 1992.0 1.0 1.0 0.0 207.0 0.0 0.0348 0.0858 0.0 TANQUI-SP138-RHODIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2241.0 2243.0 1.0 0.0049 0.0286 0.897 276.0 325.0 276.0 1.0 1.0 0.0 207.0 0.0 0.0147 0.0858 0.0 TANQUI-SP138-TAQURL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2241.0 6588.0 1.0 0.00797 0.01961 0.524 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.02391 0.05883 0.0 TANQUI-SP138-PETROQ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2247.0 4240.0 2.0 0.00713 0.01766 0.472 101.0 144.0 101.0 1.0 1.0 0.0 207.0 0.0 0.02139 0.05298 0.0 TREVO--SP138-DIC+SI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2249.0 568.0 1.0 0.017379 0.027558 0.78 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.05214 0.08267 0.0 UNILES-SP138-SBARBA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2249.0 2294.0 1.0 0.002574 0.006333 0.169 101.0 123.0 101.0 1.0 1.0 0.0 207.0 0.0 0.007722 0.019 0.0 UNILES-SP138-S.CECI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2250.0 6610.0 1.0 0.00361 0.01777 0.546 249.0 293.0 249.0 1.0 1.0 0.0 207.0 0.0 0.01083 0.05331 0.0 VA+GES-SP138-ITATIB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2251.0 2233.0 1.0 0.00741 0.01823 0.487 249.0 293.0 249.0 1.0 1.0 0.0 207.0 0.0 0.02223 0.05469 0.0 VIRACO-SP138-SACI---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2254.0 2259.0 1.0 0.3934 0.03358 0.645 34.0 48.0 34.0 1.0 1.0 0.0 215.0 0.0 1.18 0.1007 0.0 ALTIN-BIO069-ALTINO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2255.0 2282.0 1.0 0.0152 0.0536 1.43 86.0 95.0 103.0 1.0 1.0 0.0 208.0 0.0 0.0456 0.1608 0.0 ANH+MA-SP138-PIONER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2255.0 4294.0 1.0 0.013 0.0418 1.11 125.0 179.0 125.0 1.0 1.0 0.0 208.0 0.0 0.039 0.1254 0.0 ANH+MA-SP138-MAG-CP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2256.0 2285.0 1.0 0.0247 0.067 1.56 103.0 117.0 188.0 1.0 1.0 0.0 215.0 0.0 0.0741 0.201 0.0 BARRI-BIO138-PRADOP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2257.0 2260.0 1.0 0.0094 0.0322 0.91 128.0 128.0 22.0 1.0 1.0 0.0 208.0 0.0 0.0282 0.0966 0.0 BATATA-SP138-BRODOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2258.0 2278.0 1.0 0.0771 0.0968 0.13 13.0 13.0 34.0 1.0 1.0 0.0 208.0 0.0 0.2313 0.2904 0.0 BONFIM-SP069-MORROC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2259.0 2279.0 1.0 0.1349 0.2031 0.277 34.0 48.0 86.0 1.0 1.0 0.0 208.0 0.0 0.4047 0.6093 0.0 ALTINO-SP069-NUPORA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2260.0 2273.0 1.0 0.00577 0.01952 0.552 128.0 128.0 15.0 1.0 1.0 0.0 208.0 0.0 0.01731 0.05856 0.0 BRODOS-SP138-JARDIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2261.0 6598.0 1.0 0.0136 0.0449 1.17 179.0 179.0 179.0 1.0 1.0 0.0 208.0 0.0 0.0408 0.1347 0.0 CATU---SP138-RETIR-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2262.0 2265.0 1.0 0.1164 0.1753 0.239 34.0 48.0 24.0 1.0 1.0 0.0 215.0 0.0 0.3492 0.5259 0.0 CA+M+PBIO069-GUARA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2262.0 2272.0 1.0 0.0318 0.0479 0.07 19.0 19.0 128.0 1.0 1.0 0.0 215.0 0.0 0.0954 0.1437 0.0 CA+M+PBIO069-ITUVE-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2262.0 2283.0 1.0 0.0799 0.2477 0.411 34.0 48.0 61.0 1.0 1.0 0.0 215.0 0.0 0.2397 0.7431 0.0 CA+M+PBIO069-PI+SJB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2262.0 3105.0 1.0 0.2406 0.3359 0.514 23.0 23.0 80.0 1.0 1.0 0.0 215.0 0.0 0.7218 1.008 0.0 CA+M+PBIO069-DELTA-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2264.0 3676.0 4.0 0.0089 0.0315 0.84 179.0 210.0 179.0 1.0 1.0 0.0 208.0 0.0 0.0267 0.0945 0.0 FRANCA-SP138-FRAN-5-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2264.0 23676.0 4.0 0.0089 0.0315 0.84 179.0 210.0 179.0 1.0 1.0 0.0 208.0 0.0 0.0267 0.0945 0.0 FRANCA-SP138-FRA5B2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2265.0 2283.0 1.0 0.0803 0.1209 0.165 34.0 48.0 1524.0 1.0 1.0 0.0 208.0 0.0 0.2409 0.3627 0.0 GUARA--SP069-PI+SJB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2266.0 2290.0 1.0 0.0062 0.0163 0.38 103.0 129.0 103.0 1.0 1.0 0.0 208.0 0.0 0.0186 0.0489 0.0 HMA+BZ-SP138-SERTAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2266.0 2329.0 1.0 0.01264 0.06221 1.918 249.0 293.0 249.0 1.0 1.0 0.0 208.0 0.0 0.03792 0.1866 0.0 HMA+BZ-SP138-PITAN-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2266.0 4299.0 1.0 0.00375 0.01843 0.568 249.0 293.0 249.0 1.0 1.0 0.0 208.0 0.0 0.01125 0.05529 0.0 HMA+BZ-SP138-D#STAE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2268.0 2266.0 2.0 0.03698 0.0938 2.359 103.0 129.0 300.0 1.0 1.0 0.0 208.0 0.0 0.1109 0.2814 0.0 IGUAPE-SP138-HMA+BZ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2268.0 2285.0 1.0 0.0264 0.0628 1.56 103.0 117.0 144.0 1.0 1.0 0.0 208.0 0.0 0.0792 0.1884 0.0 IGUAPE-SP138-PRADOP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2268.0 2349.0 1.0 0.0091 0.0239 0.57 103.0 129.0 80.0 1.0 1.0 0.0 208.0 0.0 0.0273 0.0717 0.0 IGUAPE-SP138-PETROB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2268.0 4227.0 1.0 0.02042 0.05288 1.264 103.0 129.0 51.0 1.0 1.0 0.0 208.0 0.0 0.06126 0.1586 0.0 IGUAPE-SP138-TIE-SA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2269.0 2277.0 1.0 0.0124 0.032 0.8 103.0 129.0 103.0 1.0 1.0 0.0 208.0 0.0 0.0372 0.096 0.0 IPANEM-SP138-MORROC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2269.0 2293.0 1.0 0.0055 0.0145 0.35 103.0 129.0 103.0 1.0 1.0 0.0 215.0 0.0 0.0165 0.0435 0.0 IPANEM-SP138-V.ALB-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2270.0 2349.0 1.0 0.0091 0.0239 0.57 103.0 129.0 103.0 1.0 1.0 0.0 208.0 0.0 0.0273 0.0717 0.0 IPIRAN-SP138-PETROB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2270.0 4259.0 1.0 0.00879 0.02266 0.551 103.0 129.0 67.0 1.0 1.0 0.0 208.0 0.0 0.02637 0.06798 0.0 IPIRAN-SP138-RIB.NO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2271.0 2282.0 1.0 0.0186 0.0461 1.233 103.0 129.0 103.0 1.0 1.0 0.0 208.0 0.0 0.0558 0.1383 0.0 IPUA---SP138-PIONER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2273.0 2277.0 1.0 0.01242 0.042 1.188 128.0 128.0 15.0 1.0 1.0 0.0 208.0 0.0 0.03726 0.126 0.0 JARDIN-SP138-MORROC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2274.0 2277.0 1.0 0.001 0.0055 0.17 129.0 143.0 103.0 1.0 1.0 0.0 208.0 0.0 0.003 0.0165 0.0 LEAO13-SP138-MORROC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2275.0 2283.0 1.0 0.0821 0.1284 0.161 34.0 36.0 100.0 1.0 1.0 0.0 208.0 0.0 0.2463 0.3852 0.0 JOAQU-BIO069-PI+SJB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2277.0 2287.0 1.0 0.0017 0.0095 0.27 188.0 225.0 103.0 1.0 1.0 0.0 208.0 0.0 0.0051 0.0285 0.0 MORROC-SP138-R.PRET-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2278.0 3104.0 1.0 0.1338 0.1861 0.29 34.0 38.0 94.0 1.0 1.0 0.0 208.0 0.0 0.4014 0.5583 0.0 MORROC-SP069-PEDRA-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2282.0 2264.0 4.0 0.02576 0.1265 1.765 249.0 293.0 249.0 1.0 1.0 0.0 208.0 0.0 0.07728 0.3795 0.0 PIONER-SP138-FRANCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2282.0 2286.0 3.0 0.01967 0.09667 2.987 249.0 293.0 249.0 1.0 1.0 0.0 208.0 0.0 0.05901 0.29 0.0 PIONER-SP138-RE+GUA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2282.0 3102.0 1.0 0.0615 0.1514 4.04 103.0 129.0 50.0 1.0 1.0 0.0 208.0 0.0 0.1845 0.4542 0.0 PIONER-SP138-MANDU-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2282.0 3676.0 1.0 0.06809 0.1674 4.358 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.2043 0.5022 0.0 PIONER-SP138-FRAN-5-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2282.0 6597.0 1.0 0.00213 0.0068 0.181 179.0 179.0 179.0 1.0 1.0 0.0 208.0 0.0 0.00639 0.0204 0.0 PIONER-SP138-ANHANGPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2282.0 6599.0 2.0 0.004 0.0099 0.26 103.0 129.0 179.0 1.0 1.0 0.0 208.0 0.0 0.012 0.0297 0.0 PIONER-SP138-PALMEIPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2282.0 23676.0 1.0 0.06809 0.1674 4.358 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.2043 0.5022 0.0 PIONER-SP138-FRA5B2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2284.0 2214.0 1.0 0.0054 0.01329 0.355 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0162 0.03987 0.0 JMR+VF-SP138-CHRYSL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2284.0 6604.0 1.0 0.0044 0.0095 0.27 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0132 0.0285 0.0 JMR+VF-SP138-C.GRAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2286.0 3676.0 3.0 0.01449 0.06142 1.765 179.0 210.0 179.0 1.0 1.0 0.0 208.0 0.0 0.04347 0.1843 0.0 RE+GUA-SP138-FRAN-5-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2286.0 23676.0 3.0 0.01449 0.06142 1.765 179.0 210.0 179.0 1.0 1.0 0.0 208.0 0.0 0.04347 0.1843 0.0 RE+GUA-SP138-FRA5B2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2287.0 564.0 1.0 0.00668 0.03611 1.111 188.0 192.0 188.0 1.0 1.0 0.0 208.0 0.0 0.02004 0.1083 0.0 R.PRET-SP138-RIBPRE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2288.0 2333.0 2.0 0.0035 0.012 0.34 128.0 128.0 188.0 1.0 1.0 0.0 208.0 0.0 0.0105 0.036 0.0 PPAULI-SP138-DIAMAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2295.0 2321.0 1.0 0.2946 0.3495 0.54 29.0 29.0 53.0 1.0 1.0 0.0 208.0 0.0 0.8838 1.048 0.0 ALTAIR-SP069-J.PAUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2297.0 2299.0 1.0 0.1216 0.1823 0.251 32.0 32.0 365.0 1.0 1.0 0.0 209.0 0.0 0.3648 0.5469 0.0 ARACAT-SP069-BAGUAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2301.0 2310.0 1.0 0.0001 0.0001 0.0 143.0 143.0 143.0 1.0 1.0 0.0 208.0 0.0 0.0003 0.0003 0.0 BARRET-SP138-BARRE2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2301.0 2315.0 1.0 0.0503 0.1269 3.271 103.0 129.0 91.0 1.0 1.0 0.0 208.0 0.0 0.1509 0.3807 0.0 BARRET-SP138-GAVEA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2301.0 2316.0 1.0 0.02222 0.053 1.417 125.0 135.0 103.0 1.0 1.0 0.0 208.0 0.0 0.06666 0.159 0.0 BARRET-SP138-COLOMB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2301.0 2322.0 1.0 0.0045 0.0111 0.295 103.0 129.0 29.0 1.0 1.0 0.0 208.0 0.0 0.0135 0.0333 0.0 BARRET-SP138-MI+YMV-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2302.0 2321.0 1.0 0.4007 0.504 0.73 29.0 36.0 38.0 1.0 1.0 0.0 208.0 0.0 1.202 1.512 0.0 BARRET-SP069-J.PAUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2305.0 2304.0 1.0 0.07882 0.09688 0.149 32.0 32.0 42.0 1.0 1.0 0.0 209.0 0.0 0.2365 0.2906 0.0 BR+GLI-SP069-COROAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2306.0 2130.0 1.0 0.03336 0.08457 2.128 103.0 129.0 45.0 1.0 1.0 0.0 208.0 0.0 0.1001 0.2537 0.0 CA+M+B-SP138-PIRANG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2306.0 2130.0 2.0 0.03336 0.08457 2.128 103.0 129.0 142.0 1.0 1.0 0.0 208.0 0.0 0.1001 0.2537 0.0 CA+M+B-SP138-PIRANG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2306.0 3111.0 1.0 0.01311 0.08024 2.08 249.0 293.0 249.0 1.0 1.0 0.0 208.0 0.0 0.03933 0.2407 0.0 CA+M+B-SP138-M.AGUD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2306.0 4251.0 1.0 0.04016 0.07915 1.826 103.0 129.0 249.0 1.0 1.0 0.0 208.0 0.0 0.1205 0.2374 0.0 CA+M+B-SP138-MPA+YF-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2309.0 2302.0 1.0 0.0891 0.1294 0.19 28.0 35.0 139.0 1.0 1.0 0.0 208.0 0.0 0.2673 0.3882 0.0 C.PRET-SP069-BARRET-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2310.0 2313.0 1.0 0.0242 0.0639 1.5 144.0 153.0 153.0 1.0 1.0 0.0 208.0 0.0 0.0726 0.1917 0.0 BARRE2-SP138-CUTRA-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2310.0 2320.0 1.0 0.0427 0.1094 2.73 103.0 129.0 128.0 1.0 1.0 0.0 208.0 0.0 0.1281 0.3282 0.0 BARRE2-SP138-J.PAUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2310.0 2340.0 1.0 0.0285 0.0751 1.76 144.0 153.0 153.0 1.0 1.0 0.0 208.0 0.0 0.0855 0.2253 0.0 BARRE2-SP138-COLINA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2311.0 22653.0 1.0 0.0049 0.012 0.32 101.0 144.0 101.0 1.0 1.0 0.0 209.0 0.0 0.0147 0.036 0.0 GUARNI-SP138-GNI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2313.0 2306.0 1.0 0.02942 0.07251 1.938 144.0 168.0 168.0 1.0 1.0 0.0 215.0 0.0 0.08826 0.2175 0.0 CUTRA-BIO138-CA+M+B-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2315.0 8105.0 1.0 0.0241 0.0602 1.557 103.0 129.0 69.0 1.0 1.0 0.0 208.0 0.0 0.0723 0.1806 0.0 GAVEA--SP138-GUAIR-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2318.0 2326.0 1.0 0.2025 0.3048 0.42 29.0 29.0 32.0 1.0 1.0 0.0 209.0 0.0 0.6075 0.9144 0.0 ICEM---SP069-NGR+PA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2321.0 2308.0 1.0 0.1529 0.2301 0.32 22.0 27.0 270.0 1.0 1.0 0.0 208.0 0.0 0.4587 0.6903 0.0 J.PAUL-SP069-CAJOBI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2322.0 3102.0 1.0 0.0176 0.0432 1.16 103.0 129.0 100.0 1.0 1.0 0.0 208.0 0.0 0.0528 0.1296 0.0 MI+YMV-SP138-MANDU-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2323.0 2326.0 1.0 0.2942 0.4428 0.61 29.0 29.0 103.0 1.0 1.0 0.0 209.0 0.0 0.8826 1.328 0.0 MIRASS-SP069-NGR+PA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2324.0 2334.0 1.0 0.1384 0.2084 0.28 29.0 29.0 125.0 0.0 0.0 0.0 209.0 0.0 0.4152 0.6252 0.0 MAPRAZ-SP069-TANABI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2325.0 6598.0 1.0 0.0051 0.0177 0.45 179.0 179.0 179.0 1.0 1.0 0.0 208.0 0.0 0.0153 0.0531 0.0 AMOGIABIO138-RETIR-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2337.0 11631.0 1.0 0.0003 0.0007 0.02 101.0 144.0 101.0 1.0 1.0 0.0 211.0 0.0 0.0009 0.0021 0.0 AUXILI-SP138-AUX-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2340.0 2306.0 1.0 0.025 0.0662 1.55 144.0 168.0 100.0 1.0 1.0 0.0 208.0 0.0 0.075 0.1986 0.0 COLINA-SP138-CA+M+B-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2342.0 11646.0 1.0 0.0008 0.002 0.05 101.0 144.0 101.0 1.0 1.0 0.0 209.0 0.0 0.0024 0.006 0.0 IPORA--SP138-IPR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2343.0 689.0 1.0 0.0 0.0001 0.0 80.0 80.0 80.0 1.0 1.0 0.0 215.0 0.0 0.0 0.0003 0.0 IT+CJ-BIO138-ITA-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2343.0 4249.0 1.0 0.00284 0.00719 0.182 103.0 129.0 101.0 1.0 1.0 0.0 215.0 0.0 0.00852 0.02157 0.0 IT+CJ-BIO138-YRP+YM-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2344.0 2127.0 1.0 0.0104 0.0347 0.936 128.0 162.0 33.0 1.0 1.0 0.0 207.0 0.0 0.0312 0.1041 0.0 ITAPIR-SP138-PRADOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2351.0 2354.0 1.0 0.0101 0.0303 0.77 85.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.0303 0.0909 0.0 FAZIGU-PR138-CASSOB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2351.0 2413.0 1.0 0.0033 0.0147 0.556 131.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.0099 0.0441 0.0 FAZIGU-PR138-FRGRAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2351.0 9397.0 1.0 0.0016 0.0052 0.162 85.0 111.0 111.0 1.0 1.0 0.0 103.0 0.0 0.0048 0.0156 0.0 FAZIGU-PR138-SUMITO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2353.0 821.0 1.0 0.0038 0.0188 3.63 299.0 299.0 299.0 1.0 1.0 0.0 102.0 0.0 0.0114 0.0564 0.0 CASSOB-PR230-UMBARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2354.0 2413.0 1.0 0.0127 0.0411 1.268 84.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.0381 0.1233 0.0 CASSOB-PR138-FRGRAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2354.0 9708.0 1.0 0.0003 0.0016 0.059 110.0 176.0 176.0 1.0 1.0 0.0 103.0 0.0 0.0009 0.0048 0.0 CASSOB-PR138-AUDIWV-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2355.0 2402.0 1.0 0.026 0.0853 0.16 80.0 110.0 110.0 1.0 1.0 0.0 103.0 0.0 0.078 0.2559 0.0 ARAUCA-PR069-UMBA-A-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2355.0 2406.0 1.0 0.0186 0.0865 0.157 79.0 113.0 113.0 1.0 1.0 0.0 103.0 0.0 0.0558 0.2595 0.0 ARAUCA-PR069-UMBA-B-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2355.0 2427.0 1.0 0.0153 0.0325 0.063 26.0 47.0 98.0 1.0 1.0 0.0 103.0 0.0 0.0459 0.0975 0.0 ARAUCA-PR069-TOMCOE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2356.0 2357.0 1.0 0.034 0.092 0.18 81.0 81.0 81.0 1.0 1.0 0.0 103.0 0.0 0.102 0.276 0.0 ATUBA--PR069-BACACH-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2356.0 2478.0 1.0 0.0222 0.0605 0.147 64.0 64.0 64.0 1.0 1.0 0.0 103.0 0.0 0.0666 0.1815 0.0 ATUBA--PR069-SMONIC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2356.0 2478.0 2.0 0.0139 0.0553 0.152 87.0 87.0 87.0 1.0 1.0 0.0 103.0 0.0 0.0417 0.1659 0.0 ATUBA--PR069-SMONIC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2356.0 9402.0 1.0 0.0124 0.0435 0.089 52.0 52.0 52.0 1.0 1.0 0.0 103.0 0.0 0.0372 0.1305 0.0 ATUBA--PR069-BAIRRA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2357.0 2387.0 2.0 0.0183 0.0496 0.114 77.0 77.0 77.0 1.0 1.0 0.0 103.0 0.0 0.0549 0.1488 0.0 BACACH-PR069-PILARZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2358.0 2363.0 1.0 0.0203 0.0626 0.095 73.0 73.0 73.0 1.0 1.0 0.0 103.0 0.0 0.0609 0.1878 0.0 BARIGU-PR069-CCOMPR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2358.0 2422.0 2.0 0.0146 0.0423 0.073 73.0 73.0 73.0 1.0 1.0 0.0 103.0 0.0 0.0438 0.1269 0.0 BARIGU-PR069-VOLVO--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2359.0 2364.0 1.0 0.0038 0.0111 0.314 78.0 78.0 78.0 1.0 1.0 0.0 103.0 0.0 0.0114 0.0333 0.0 BATEIA-PR138-CLARGO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2359.0 2375.0 1.0 0.0112 0.0254 0.726 53.0 88.0 88.0 1.0 1.0 0.0 103.0 0.0 0.0336 0.0762 0.0 BATEIA-PR138-ITAMBE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2359.0 2378.0 1.0 0.0364 0.1078 2.867 80.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.1092 0.3234 0.0 BATEIA-PR138-LAPA---P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2359.0 2391.0 1.0 0.0062 0.0191 0.546 78.0 78.0 78.0 1.0 1.0 0.0 103.0 0.0 0.0186 0.0573 0.0 BATEIA-PR138-DICLAR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2360.0 2365.0 1.0 0.0057 0.0274 0.069 117.0 117.0 117.0 1.0 1.0 0.0 103.0 0.0 0.0171 0.0822 0.0 BATEL--PR069-CAPANE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2360.0 2397.0 1.0 0.0063 0.0304 0.076 113.0 113.0 113.0 1.0 1.0 0.0 103.0 0.0 0.0189 0.0912 0.0 BATEL--PR069-SQUITE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2360.0 2397.0 2.0 0.0116 0.0575 0.137 116.0 116.0 116.0 1.0 1.0 0.0 103.0 0.0 0.0348 0.1725 0.0 BATEL--PR069-SQUITE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2361.0 2401.0 2.0 0.0372 0.1079 0.185 72.0 72.0 72.0 1.0 1.0 0.0 103.0 0.0 0.1116 0.3237 0.0 BOQUEI-PR069-UBERAB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2361.0 2402.0 1.0 0.0447 0.1272 0.228 73.0 73.0 73.0 1.0 1.0 0.0 103.0 0.0 0.1341 0.3816 0.0 BOQUEI-PR069-UMBA-A-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2362.0 2368.0 1.0 0.0034 0.0099 0.016 73.0 73.0 73.0 1.0 1.0 0.0 103.0 0.0 0.0102 0.0297 0.0 BOSCH--PR069-CINDUS-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2362.0 2370.0 1.0 0.0045 0.0133 0.022 73.0 73.0 73.0 1.0 1.0 0.0 103.0 0.0 0.0135 0.0399 0.0 BOSCH--PR069-COCELP-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2363.0 2366.0 1.0 0.037 0.1247 0.239 67.0 67.0 67.0 1.0 1.0 0.0 103.0 0.0 0.111 0.3741 0.0 CCOMPR-PR069-CENTRO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2363.0 2381.0 1.0 0.0322 0.1103 0.211 71.0 71.0 71.0 1.0 1.0 0.0 103.0 0.0 0.0966 0.3309 0.0 CCOMPR-PR069-MERCES-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2363.0 2393.0 1.0 0.1515 0.3457 0.605 26.0 47.0 47.0 1.0 1.0 0.0 103.0 0.0 0.4545 1.037 0.0 CCOMPR-PR069-CORNPR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2363.0 2422.0 2.0 0.0058 0.0167 0.029 73.0 73.0 73.0 1.0 1.0 0.0 103.0 0.0 0.0174 0.0501 0.0 CCOMPR-PR069-VOLVO--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2363.0 9400.0 1.0 0.0112 0.0546 0.132 113.0 113.0 113.0 1.0 1.0 0.0 103.0 0.0 0.0336 0.1638 0.0 CCOMPR-PR069-CSIQUE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2364.0 2391.0 1.0 0.004 0.0127 0.37 78.0 78.0 78.0 1.0 1.0 0.0 103.0 0.0 0.012 0.0381 0.0 CLARGO-PR138-DICLAR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2365.0 2408.0 1.0 0.0044 0.0213 0.053 127.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.0132 0.0639 0.0 CAPANE-PR069-ALTGLO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2366.0 2387.0 1.0 0.0197 0.0654 0.139 67.0 67.0 67.0 1.0 1.0 0.0 103.0 0.0 0.0591 0.1962 0.0 CENTRO-PR069-PILARZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2367.0 2403.0 1.0 0.0054 0.0117 0.017 26.0 27.0 27.0 1.0 1.0 0.0 103.0 0.0 0.0162 0.0351 0.0 CHAMIN-PR069-SALTME-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2368.0 2358.0 1.0 0.0187 0.0541 0.093 73.0 73.0 73.0 1.0 1.0 0.0 103.0 0.0 0.0561 0.1623 0.0 CINDUS-PR069-BARIGU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2368.0 2358.0 2.0 0.0187 0.0541 0.093 73.0 73.0 73.0 1.0 1.0 0.0 103.0 0.0 0.0561 0.1623 0.0 CINDUS-PR069-BARIGU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2368.0 2411.0 1.0 0.0027 0.0083 0.013 73.0 73.0 73.0 1.0 1.0 0.0 103.0 0.0 0.0081 0.0249 0.0 CINDUS-PR069-NEWHOL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2368.0 9401.0 1.0 0.025 0.123 0.286 98.0 98.0 98.0 1.0 1.0 0.0 103.0 0.0 0.075 0.369 0.0 CINDUS-PR069-XAXIM--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2368.0 10333.0 1.0 0.0065 0.02493 0.06 98.0 98.0 98.0 1.0 1.0 0.0 103.0 0.0 0.0195 0.07479 0.0 CINDUS-PR069-HEXION-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2370.0 2412.0 1.0 0.0199 0.0598 0.12 78.0 78.0 78.0 1.0 1.0 0.0 103.0 0.0 0.0597 0.1794 0.0 COCELP-PR069-TATUQU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2371.0 2402.0 1.0 0.0136 0.052 0.083 27.0 39.0 39.0 1.0 1.0 0.0 103.0 0.0 0.0408 0.156 0.0 ULTRAF-PR069-UMBA-A-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2371.0 2406.0 1.0 0.024 0.0531 0.083 27.0 39.0 39.0 1.0 1.0 0.0 103.0 0.0 0.072 0.1593 0.0 ULTRAF-PR069-UMBA-B-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2373.0 2384.0 1.0 0.0515 0.1497 4.074 83.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.1545 0.4491 0.0 GPSOUZ-PR138-PARAN--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2374.0 2376.0 1.0 0.1092 0.2282 0.341 26.0 47.0 47.0 1.0 1.0 0.0 103.0 0.0 0.3276 0.6846 0.0 GUARIC-PR069-PIRIZA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2374.0 2403.0 1.0 0.0603 0.1266 0.188 26.0 47.0 47.0 1.0 1.0 0.0 103.0 0.0 0.1809 0.3798 0.0 GUARIC-PR069-SALTME-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2378.0 2389.0 1.0 0.047 0.1439 3.542 84.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.141 0.4317 0.0 LAPA---PR138-TAFISA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2379.0 2383.0 1.0 0.0312 0.0918 2.519 83.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.0936 0.2754 0.0 MATINH-PR138-PFISCA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2379.0 2410.0 1.0 0.0067 0.0234 0.742 83.0 108.0 108.0 1.0 1.0 0.0 103.0 0.0 0.0201 0.0702 0.0 MATINH-PR138-GUARAT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2380.0 2385.0 1.0 0.0123 0.0657 0.163 90.0 120.0 120.0 1.0 1.0 0.0 103.0 0.0 0.0369 0.1971 0.0 GUATUP-PR069-PINHAI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2380.0 9320.0 1.0 0.0108 0.0521 0.13 101.0 101.0 101.0 1.0 1.0 0.0 103.0 0.0 0.0324 0.1563 0.0 GUATUP-PR069-DISJP--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2381.0 2387.0 1.0 0.0172 0.0622 0.141 60.0 67.0 67.0 1.0 1.0 0.0 103.0 0.0 0.0516 0.1866 0.0 MERCES-PR069-PILARZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2383.0 2384.0 1.0 0.0039 0.0113 0.309 83.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.0117 0.0339 0.0 PFISCA-PR138-PARAN--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2383.0 2390.0 1.0 0.0208 0.0606 1.658 65.0 83.0 83.0 1.0 1.0 0.0 103.0 0.0 0.0624 0.1818 0.0 PFISCA-PR138-PLESTE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2383.0 2390.0 2.0 0.0211 0.0616 1.662 83.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.0633 0.1848 0.0 PFISCA-PR138-PLESTE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2383.0 2410.0 1.0 0.037 0.1107 3.084 83.0 108.0 108.0 1.0 1.0 0.0 103.0 0.0 0.111 0.3321 0.0 PFISCA-PR138-GUARAT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2383.0 2416.0 1.0 0.0049 0.0193 0.692 91.0 120.0 120.0 1.0 1.0 0.0 103.0 0.0 0.0147 0.0579 0.0 PFISCA-PR138-PORTO--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2383.0 10377.0 1.0 0.00263 0.00782 0.202 83.0 131.0 83.0 1.0 1.0 0.0 103.0 0.0 0.00789 0.02346 0.0 PFISCA-PR138-PGUARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2384.0 2416.0 1.0 0.0028 0.0085 0.263 65.0 65.0 65.0 1.0 1.0 0.0 103.0 0.0 0.0084 0.0255 0.0 PARAN--PR138-PORTO--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2385.0 2407.0 1.0 0.0124 0.0338 0.084 62.0 62.0 62.0 1.0 1.0 0.0 103.0 0.0 0.0372 0.1014 0.0 PINHAI-PR069-DIXIET-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2386.0 9436.0 1.0 0.0054 0.0257 0.064 119.0 119.0 119.0 1.0 1.0 0.0 103.0 0.0 0.0162 0.0771 0.0 PAROLI-PR069-REFRIP-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2387.0 2419.0 1.0 0.025 0.0806 0.16 43.0 43.0 43.0 1.0 1.0 0.0 103.0 0.0 0.075 0.2418 0.0 PILARZ-PR069-STAFEL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2387.0 2419.0 2.0 0.0257 0.0838 0.168 43.0 43.0 43.0 1.0 1.0 0.0 103.0 0.0 0.0771 0.2514 0.0 PILARZ-PR069-STAFEL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2388.0 2374.0 1.0 0.2686 0.4515 0.679 16.0 16.0 16.0 1.0 1.0 0.0 103.0 0.0 0.8058 1.355 0.0 PINHRI-PR069-GUARIC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2388.0 2374.0 2.0 0.2686 0.4515 0.679 16.0 16.0 16.0 1.0 1.0 0.0 103.0 0.0 0.8058 1.355 0.0 PINHRI-PR069-GUARIC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2388.0 2401.0 1.0 0.0381 0.1106 0.19 59.0 59.0 59.0 1.0 1.0 0.0 103.0 0.0 0.1143 0.3318 0.0 PINHRI-PR069-UBERAB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2388.0 2402.0 2.0 0.0471 0.1369 0.234 73.0 73.0 73.0 1.0 1.0 0.0 103.0 0.0 0.1413 0.4107 0.0 PINHRI-PR069-UMBA-A-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2389.0 2413.0 1.0 0.0451 0.1361 3.856 87.0 132.0 132.0 1.0 1.0 0.0 103.0 0.0 0.1353 0.4083 0.0 TAFISA-PR138-FRGRAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2389.0 9431.0 1.0 0.0003 0.0007 0.02 84.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.0009 0.0021 0.0 TAFISA-PR138-TAFIFA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2392.0 2430.0 1.0 0.0307 0.1013 0.22 52.0 86.0 86.0 1.0 1.0 0.0 103.0 0.0 0.0921 0.3039 0.0 QBARRA-PR069-PIRAQU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2397.0 2415.0 1.0 0.0084 0.0404 0.101 113.0 113.0 113.0 1.0 1.0 0.0 103.0 0.0 0.0252 0.1212 0.0 SQUITE-PR069-NOVMUN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2397.0 9400.0 1.0 0.0058 0.0291 0.083 125.0 125.0 125.0 1.0 1.0 0.0 103.0 0.0 0.0174 0.0873 0.0 SQUITE-PR069-CSIQUE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2398.0 2401.0 1.0 0.0362 0.109 0.174 41.0 65.0 41.0 1.0 1.0 0.0 103.0 0.0 0.1086 0.327 0.0 SJPINH-PR069-UBERAB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2398.0 2409.0 1.0 0.0704 0.0628 0.088 19.0 28.0 19.0 1.0 1.0 0.0 103.0 0.0 0.2112 0.1884 0.0 SJPINH-PR069-PROVID-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2398.0 9320.0 1.0 0.0285 0.1144 0.311 98.0 98.0 98.0 1.0 1.0 0.0 103.0 0.0 0.0855 0.3432 0.0 SJPINH-PR069-DISJP--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2400.0 2356.0 1.0 0.0234 0.0677 0.117 62.0 62.0 62.0 1.0 1.0 0.0 103.0 0.0 0.0702 0.2031 0.0 TARUMA-PR069-ATUBA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2400.0 2401.0 1.0 0.017 0.0494 0.086 60.0 60.0 60.0 1.0 1.0 0.0 103.0 0.0 0.051 0.1482 0.0 TARUMA-PR069-UBERAB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2401.0 9402.0 1.0 0.0366 0.1117 0.213 52.0 52.0 52.0 1.0 1.0 0.0 103.0 0.0 0.1098 0.3351 0.0 UBERAB-PR069-BAIRRA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2401.0 9419.0 1.0 0.0227 0.0781 0.148 75.0 75.0 75.0 1.0 1.0 0.0 103.0 0.0 0.0681 0.2343 0.0 UBERAB-PR069-AFOPEN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2402.0 2406.0 1.0 0.0 0.0001 0.0 190.0 190.0 190.0 1.0 1.0 0.0 103.0 0.0 0.0 0.0003 0.0 UMBA-A-PR069-UMBA-B-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2402.0 9439.0 1.0 0.0322 0.0872 0.177 78.0 78.0 78.0 1.0 1.0 0.0 103.0 0.0 0.0966 0.2616 0.0 UMBA-A-PR069-LACTA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2406.0 2412.0 1.0 0.018 0.0541 0.099 73.0 73.0 73.0 1.0 1.0 0.0 103.0 0.0 0.054 0.1623 0.0 UMBA-B-PR069-TATUQU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2411.0 9360.0 1.0 0.0007 0.002 0.003 73.0 73.0 73.0 1.0 1.0 0.0 103.0 0.0 0.0021 0.006 0.0 NEWHOL-PR069-BOSCH2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2414.0 2478.0 1.0 0.0133 0.0529 0.146 69.0 69.0 69.0 1.0 1.0 0.0 103.0 0.0 0.0399 0.1587 0.0 GUARAI-PR069-SMONIC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2416.0 10158.0 1.0 0.0004 0.0017 0.061 103.0 103.0 103.0 1.0 1.0 0.0 103.0 0.0 0.0012 0.0051 0.0 PORTO--PR138-TCP----P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2417.0 2437.0 1.0 0.0076 0.0247 0.694 82.0 82.0 82.0 1.0 1.0 0.0 103.0 0.0 0.0228 0.0741 0.0 BELEM--PR138-PGROSS-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2417.0 2479.0 1.0 0.0064 0.024 0.769 81.0 81.0 81.0 1.0 1.0 0.0 103.0 0.0 0.0192 0.072 0.0 BELEM--PR138-UVARAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2418.0 2423.0 1.0 0.0664 0.1924 5.28 79.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.1992 0.5772 0.0 CASTRO-PR138-JAGUAR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2420.0 2446.0 1.0 0.0689 0.132 0.234 27.0 48.0 48.0 1.0 1.0 0.0 103.0 0.0 0.2067 0.396 0.0 GUARAP-PR069-CER+FO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2421.0 2423.0 1.0 0.0174 0.0526 1.334 93.0 117.0 117.0 1.0 1.0 0.0 103.0 0.0 0.0522 0.1578 0.0 INPACE-PR138-JAGUAR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2423.0 2426.0 1.0 0.0016 0.0049 0.122 118.0 118.0 118.0 1.0 1.0 0.0 103.0 0.0 0.0048 0.0147 0.0 JAGUAR-PR138-PISA---P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2423.0 2428.0 1.0 0.0246 0.0798 2.037 84.0 120.0 120.0 1.0 1.0 0.0 103.0 0.0 0.0738 0.2394 0.0 JAGUAR-PR138-SENGES-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2423.0 2440.0 1.0 0.0056 0.017 0.425 84.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.0168 0.051 0.0 JAGUAR-PR138-PLAJGI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2423.0 2444.0 1.0 0.0155 0.0456 1.226 84.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.0465 0.1368 0.0 JAGUAR-PR138-ARAPOT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2427.0 2358.0 1.0 0.0302 0.0872 0.163 26.0 47.0 73.0 1.0 1.0 0.0 103.0 0.0 0.0906 0.2616 0.0 TOMCOE-PR069-BARIGU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2427.0 9899.0 1.0 0.000506 0.002322 0.065 114.0 114.0 114.0 1.0 1.0 0.0 103.0 0.0 0.001518 0.006966 0.0 TOMCOE-PR069-GMAXAC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2429.0 9391.0 1.0 0.027 0.0782 2.128 80.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.081 0.2346 0.0 SICAMP-PR138-JTAVOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2431.0 1052.0 1.0 0.0279 0.0852 2.1 107.0 128.0 128.0 1.0 1.0 0.0 103.0 0.0 0.0837 0.2556 0.0 TELBOR-PR138-TIBAGI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2431.0 2485.0 1.0 0.0778 0.1645 3.821 92.0 118.0 118.0 1.0 1.0 0.0 103.0 0.0 0.2334 0.4935 0.0 TELBOR-PR138-FIGUEI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2433.0 2373.0 1.0 0.0222 0.0679 1.672 65.0 121.0 121.0 1.0 1.0 0.0 103.0 0.0 0.0666 0.2037 0.0 MORRET-PR138-GPSOUZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2433.0 2383.0 1.0 0.0257 0.0757 2.007 65.0 121.0 121.0 1.0 1.0 0.0 103.0 0.0 0.0771 0.2271 0.0 MORRET-PR138-PFISCA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2436.0 2437.0 1.0 0.0253 0.0745 2.02 85.0 85.0 85.0 1.0 1.0 0.0 103.0 0.0 0.0759 0.2235 0.0 PALMEI-PR138-PGROSS-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2436.0 10288.0 1.0 0.02126 0.06315 1.641 84.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.06378 0.1894 0.0 PALMEI-PR138-LCHEROPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2437.0 2438.0 1.0 0.0065 0.0227 0.707 108.0 147.0 147.0 1.0 1.0 0.0 103.0 0.0 0.0195 0.0681 0.0 PGROSS-PR138-VENDRA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2437.0 9710.0 1.0 0.0011 0.0034 0.087 65.0 65.0 65.0 1.0 1.0 0.0 103.0 0.0 0.0033 0.0102 0.0 PGROSS-PR138-CROWN--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2442.0 2443.0 1.0 0.0328 0.1004 2.473 92.0 93.0 93.0 1.0 1.0 0.0 103.0 0.0 0.0984 0.3012 0.0 CLEVEL-PR138-PALMAS-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2442.0 9422.0 1.0 0.0191 0.0556 1.51 87.0 132.0 132.0 1.0 1.0 0.0 103.0 0.0 0.0573 0.1668 0.0 CLEVEL-PR138-LUDESAPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2443.0 9184.0 1.0 0.0 0.001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 103.0 0.0 0.0 0.003 0.0 PALMAS-PR138-PALMASEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2445.0 9407.0 1.0 0.06 0.1359 3.28 57.0 97.0 97.0 1.0 1.0 0.0 103.0 0.0 0.18 0.4077 0.0 TAMOIO-PR138-STEREZBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2446.0 2449.0 1.0 0.0588 0.1127 0.2 41.0 65.0 65.0 1.0 1.0 0.0 103.0 0.0 0.1764 0.3381 0.0 CER+FO-PR069-MSMARI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2447.0 10376.0 1.0 0.04506 0.13734 3.404 85.0 131.0 85.0 1.0 1.0 0.0 103.0 0.0 0.1352 0.412 0.0 FIGUAN-PR138-FRIMED-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2448.0 2452.0 1.0 0.0493 0.1504 3.722 85.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.1479 0.4512 0.0 LARANJ-PR138-QIGUAC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2448.0 9759.0 1.0 0.0212 0.0617 1.682 82.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.0636 0.1851 0.0 LARANJ-PR138-CAVERN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2450.0 858.0 1.0 0.0032 0.0169 0.668 175.0 175.0 175.0 1.0 1.0 0.0 103.0 0.0 0.0096 0.0507 0.0 PORTAL-PR138-VYOLAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2450.0 2447.0 1.0 0.0011 0.0062 0.211 175.0 220.0 220.0 1.0 1.0 0.0 103.0 0.0 0.0033 0.0186 0.0 PORTAL-PR138-FIGUAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2451.0 2456.0 1.0 0.7537 0.7695 1.04 18.0 31.0 18.0 1.0 1.0 0.0 103.0 0.0 2.261 2.308 0.0 PINHEI-PR069-UBIRAT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2454.0 2476.0 1.0 0.0054 0.0265 0.644 166.0 182.0 182.0 1.0 1.0 0.0 103.0 0.0 0.0162 0.0795 0.0 CSEGRE-PR138-FUNDAO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2454.0 9759.0 1.0 0.0319 0.0928 2.525 82.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.0957 0.2784 0.0 CSEGRE-PR138-CAVERN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2454.0 10247.0 1.0 0.0002 0.0005 0.013 80.0 100.0 100.0 1.0 1.0 0.0 103.0 0.0 0.0006 0.0015 0.0 CSEGRE-PR138-CTS-G--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2455.0 1061.0 1.0 0.1797 0.4221 0.76 33.0 33.0 33.0 1.0 1.0 0.0 102.0 0.0 0.5391 1.266 0.0 SOSORITAP069-SSANTI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2458.0 839.0 1.0 0.002 0.0103 1.861 350.0 378.0 378.0 1.0 1.0 0.0 102.0 0.0 0.006 0.0309 0.0 CASCOE-PR230-CASCAV-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2460.0 2468.0 1.0 0.0106 0.0309 0.842 82.0 128.0 128.0 1.0 1.0 0.0 103.0 0.0 0.0318 0.0927 0.0 AALEGR-PR138-COLORA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2460.0 2484.0 1.0 0.0387 0.1126 3.059 82.0 128.0 128.0 1.0 1.0 0.0 103.0 0.0 0.1161 0.3378 0.0 AALEGR-PR138-ASTORG-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2460.0 9423.0 1.0 0.0083 0.0176 0.407 66.0 101.0 101.0 1.0 1.0 0.0 103.0 0.0 0.0249 0.0528 0.0 AALEGR-PR138-UAALEGBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2460.0 9424.0 1.0 0.0292 0.0849 2.304 82.0 119.0 119.0 1.0 1.0 0.0 103.0 0.0 0.0876 0.2547 0.0 AALEGR-PR138-SINACIBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2461.0 2471.0 1.0 0.0266 0.0659 0.082 33.0 51.0 51.0 1.0 1.0 0.0 103.0 0.0 0.0798 0.1977 0.0 SALNAT-PR069-MOURAO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2467.0 2471.0 1.0 0.0317 0.0643 0.102 26.0 43.0 43.0 1.0 1.0 0.0 103.0 0.0 0.0951 0.1929 0.0 CMOURA-PR069-MOURAO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2468.0 9355.0 1.0 0.0187 0.0571 1.405 83.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.0561 0.1713 0.0 COLORA-PR138-PRCITY-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2469.0 2456.0 1.0 0.6247 0.6514 0.89 18.0 25.0 18.0 1.0 1.0 0.0 103.0 0.0 1.874 1.954 0.0 MAMBOR-PR069-UBIRAT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2469.0 2471.0 1.0 0.3715 0.3793 0.512 18.0 22.0 22.0 1.0 1.0 0.0 103.0 0.0 1.115 1.138 0.0 MAMBOR-PR069-MOURAO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2472.0 867.0 1.0 0.01861 0.0561 1.427 86.0 133.0 133.0 1.0 1.0 0.0 103.0 0.0 0.05583 0.1683 0.0 SARAND-PR138-MANDAG-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2472.0 2473.0 1.0 0.0085 0.0208 0.536 112.0 112.0 112.0 1.0 1.0 0.0 103.0 0.0 0.0255 0.0624 0.0 SARAND-PR138-JTROPI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2474.0 833.0 1.0 0.07276 0.22214 5.47 118.0 145.0 145.0 1.0 1.0 0.0 103.0 0.0 0.2183 0.6664 0.0 IMBITU-PR138-SABARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2476.0 807.0 1.0 0.0056 0.0277 0.672 160.0 209.0 209.0 1.0 1.0 0.0 103.0 0.0 0.0168 0.0831 0.0 FUNDAO-PR138-SCLARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2478.0 2385.0 1.0 0.0347 0.1216 0.27 65.0 85.0 85.0 1.0 1.0 0.0 103.0 0.0 0.1041 0.3648 0.0 SMONIC-PR069-PINHAI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2478.0 2392.0 1.0 0.0275 0.0824 0.138 64.0 64.0 64.0 1.0 1.0 0.0 103.0 0.0 0.0825 0.2472 0.0 SMONIC-PR069-QBARRA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2478.0 2392.0 2.0 0.0173 0.0657 0.159 65.0 86.0 86.0 1.0 1.0 0.0 103.0 0.0 0.0519 0.1971 0.0 SMONIC-PR069-QBARRA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2478.0 2414.0 2.0 0.0138 0.0489 0.134 69.0 69.0 69.0 1.0 1.0 0.0 103.0 0.0 0.0414 0.1467 0.0 SMONIC-PR069-GUARAI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2482.0 860.0 1.0 0.0321 0.0933 2.538 120.0 147.0 147.0 1.0 1.0 0.0 103.0 0.0 0.0963 0.2799 0.0 BARFER-PR138-CMOURA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2482.0 888.0 1.0 0.0358 0.1068 2.786 118.0 145.0 145.0 1.0 1.0 0.0 103.0 0.0 0.1074 0.3204 0.0 BARFER-PR138-IVAIPO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2483.0 10002.0 1.0 0.0212 0.0646 1.59 108.0 146.0 146.0 1.0 1.0 0.0 103.0 0.0 0.0636 0.1938 0.0 ARAPON-PR138-LONSUL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2483.0 10002.0 2.0 0.0212 0.0646 1.59 108.0 146.0 146.0 1.0 1.0 0.0 103.0 0.0 0.0636 0.1938 0.0 ARAPON-PR138-LONSUL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2485.0 9425.0 1.0 0.0778 0.1645 3.821 81.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.2334 0.4935 0.0 FIGUEI-PR138-DITBOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2486.0 9426.0 1.0 0.0023 0.0102 0.386 103.0 103.0 103.0 1.0 1.0 0.0 103.0 0.0 0.0069 0.0306 0.0 JBANDE-PR138-JCANAD-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2488.0 10378.0 1.0 0.00217 0.00832 0.321 104.0 104.0 104.0 1.0 1.0 0.0 103.0 0.0 0.00651 0.02496 0.0 ROLAND-PR138-SEAROL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2489.0 9391.0 1.0 0.02284 0.06974 1.717 80.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.06852 0.2092 0.0 SAPLAT-PR138-JTAVOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2490.0 9426.0 1.0 0.0022 0.0095 0.361 103.0 103.0 103.0 1.0 1.0 0.0 103.0 0.0 0.0066 0.0285 0.0 IGAPO--PR138-JCANAD-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2490.0 10002.0 1.0 0.0076 0.0232 0.572 107.0 145.0 145.0 1.0 1.0 0.0 103.0 0.0 0.0228 0.0696 0.0 IGAPO--PR138-LONSUL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2490.0 10002.0 2.0 0.0076 0.0232 0.572 107.0 145.0 145.0 1.0 1.0 0.0 103.0 0.0 0.0228 0.0696 0.0 IGAPO--PR138-LONSUL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2492.0 893.0 1.0 0.0082 0.0218 0.551 52.0 94.0 52.0 1.0 1.0 0.0 103.0 0.0 0.0246 0.0654 0.0 DXT+AT-PR138-RDAV-A-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2494.0 2359.0 1.0 0.0239 0.07 1.958 131.0 148.0 148.0 1.0 1.0 0.0 103.0 0.0 0.0717 0.21 0.0 ALMTAM-PR138-BATEIA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2497.0 9539.0 1.0 0.0051 0.0233 0.78 120.0 120.0 120.0 1.0 1.0 0.0 103.0 0.0 0.0153 0.0699 0.0 SCRIST-PR138-CASNOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2501.0 2513.0 1.0 0.0117 0.0413 1.093 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0351 0.1239 0.0 SE-AC--DF138-SE-BN--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2501.0 3667.0 1.0 0.0074 0.0264 0.696 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0222 0.0792 0.0 SE-AC--DF138-SE--RC-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2502.0 2503.0 1.0 0.0295 0.075 1.888 125.0 138.0 125.0 1.0 1.0 0.0 564.0 0.0 0.0885 0.225 0.0 SE-TG--DF138-SE-RB--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2502.0 2506.0 2.0 0.0204 0.0707 2.275 125.0 138.0 125.0 1.0 1.0 0.0 564.0 0.0 0.0612 0.2121 0.0 SE-TG--DF138-E-CN02-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2502.0 2511.0 1.0 0.0064 0.0165 0.412 125.0 138.0 125.0 1.0 1.0 0.0 564.0 0.0 0.0192 0.0495 0.0 SE-TG--DF138-SE-TN--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2506.0 2507.0 1.0 0.0002 0.0005 0.013 125.0 138.0 125.0 1.0 1.0 0.0 564.0 0.0 0.0006 0.0015 0.0 E-CN02-DF138-SE-CN--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2507.0 2504.0 1.0 0.0062 0.0157 0.749 125.0 138.0 125.0 1.0 1.0 0.0 564.0 0.0 0.0186 0.0471 0.0 SE-CN--DF138-SE-RD--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2508.0 236.0 2.0 0.00315 0.01121 0.297 160.0 176.0 153.0 1.0 1.0 0.0 564.0 0.0 0.00945 0.03363 0.0 SE-CS--DF138-B.SUL--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2510.0 237.0 1.0 0.01258 0.06103 1.872 186.0 205.0 10.0 1.0 1.0 0.0 564.0 0.0 0.03774 0.1831 0.0 SE-RF--DF138-SAMAMB-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2510.0 2527.0 1.0 0.00376 0.01452 1.104 160.0 176.0 44.0 1.0 1.0 0.0 564.0 0.0 0.01128 0.04356 0.0 SE-RF--DF138-SE-HP--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2511.0 2505.0 1.0 0.0067 0.0179 0.455 125.0 138.0 125.0 1.0 1.0 0.0 564.0 0.0 0.0201 0.0537 0.0 SE-TN--DF138-E-CN01-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2513.0 2514.0 1.0 0.0105 0.0371 0.981 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0315 0.1113 0.0 SE-BN--DF138-SE-BC--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2513.0 2515.0 1.0 0.0034 0.0119 0.33 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0102 0.0357 0.0 SE-BN--DF138-SE-CD--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2513.0 2519.0 1.0 0.0126 0.0446 1.179 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0378 0.1338 0.0 SE-BN--DF138-SE-CT--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2513.0 2566.0 1.0 0.0017 0.0059 0.155 160.0 176.0 186.0 1.0 1.0 0.0 564.0 0.0 0.0051 0.0177 0.0 SE-BN--DF138-SE-NW--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2514.0 2521.0 1.0 0.0012 0.0059 7.158 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0036 0.0177 0.0 SE-BC--DF138-SE-ES--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2514.0 3698.0 1.0 0.0074 0.0392 11.437 186.0 205.0 205.0 1.0 1.0 0.0 564.0 0.0 0.0222 0.1176 0.0 SE-BC--DF138-B.LEST-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2515.0 2514.0 1.0 0.00714 0.02523 0.667 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.02142 0.07569 0.0 SE-CD--DF138-SE-BC--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2516.0 2524.0 1.0 0.0071 0.0259 0.668 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0213 0.0777 0.0 SE--JK-DF138-SE-SM--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2519.0 2517.0 1.0 0.00352 0.01246 0.329 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.01056 0.03738 0.0 SE-CT--DF138-E-TOCT-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2520.0 2566.0 1.0 0.005 0.0201 0.631 160.0 176.0 186.0 1.0 1.0 0.0 564.0 0.0 0.015 0.0603 0.0 SE-SW--DF138-SE-NW--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2522.0 237.0 1.0 0.0032 0.0157 0.515 186.0 205.0 205.0 1.0 1.0 0.0 564.0 0.0 0.0096 0.0471 0.0 SE-SO--DF138-SAMAMB-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2523.0 237.0 1.0 0.01021 0.03613 0.955 160.0 176.0 103.0 1.0 1.0 0.0 564.0 0.0 0.03063 0.1084 0.0 SE-MJ--DF138-SAMAMB-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2523.0 2547.0 1.0 0.0096 0.0338 0.894 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0288 0.1014 0.0 SE-MJ--DF138-SE-GM--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2524.0 2525.0 1.0 0.0192 0.0738 2.01 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0576 0.2214 0.0 SE-SM--DF138-SE-MG--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2525.0 2516.0 1.0 0.0208 0.0988 2.611 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0624 0.2964 0.0 SE-MG--DF138-SE--JK-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2526.0 2524.0 1.0 0.012 0.0577 5.23 440.0 484.0 440.0 1.0 1.0 0.0 564.0 0.0 0.036 0.1731 0.0 CORUM4-GO138-SE-SM--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2527.0 2521.0 1.0 0.003 0.0122 14.708 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.009 0.0366 0.0 SE-HP--DF138-SE-ES--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2528.0 2525.0 1.0 0.03474 0.1814 9.867 104.0 109.0 325.0 1.0 1.0 0.0 564.0 0.0 0.1042 0.5442 0.0 CORUM3-GO138-SE-MG--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2530.0 2538.0 1.0 0.1275 0.2666 0.821 63.0 70.0 63.0 1.0 1.0 0.0 564.0 0.0 0.3825 0.7998 0.0 E-PD---DF069-SE-SJ--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2530.0 3683.0 1.0 0.06 0.1256 0.293 63.0 70.0 63.0 1.0 1.0 0.0 564.0 0.0 0.18 0.3768 0.0 E-PD---DF069-E-BA---D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2535.0 2529.0 1.0 0.064 0.1337 0.411 63.0 70.0 63.0 1.0 1.0 0.0 564.0 0.0 0.192 0.4011 0.0 SE-ST--DF069-SE-VA--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2535.0 2536.0 1.0 0.0694 0.1188 0.208 55.0 60.0 55.0 1.0 1.0 0.0 564.0 0.0 0.2082 0.3564 0.0 SE-ST--DF069-SE-PL--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2535.0 2536.0 2.0 0.0694 0.1188 0.208 55.0 60.0 55.0 1.0 1.0 0.0 564.0 0.0 0.2082 0.3564 0.0 SE-ST--DF069-SE-PL--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2537.0 3683.0 1.0 0.0719 0.1508 0.352 63.0 70.0 63.0 1.0 1.0 0.0 564.0 0.0 0.2157 0.4524 0.0 SE-PD--DF069-E-BA---D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2539.0 2520.0 1.0 0.0043 0.0266 0.908 186.0 205.0 186.0 1.0 1.0 0.0 564.0 0.0 0.0129 0.0798 0.0 SE-NB--DF138-SE-SW--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2540.0 3683.0 1.0 0.0002 0.0004 0.001 63.0 70.0 63.0 1.0 1.0 0.0 564.0 0.0 0.0006 0.0012 0.0 SE-BA--DF069-E-BA---D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2541.0 221.0 1.0 0.0052 0.0083 0.422 40.0 44.0 23.0 1.0 1.0 0.0 564.0 0.0 0.0156 0.0249 0.0 SE-01--DF034-B.GERA-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2541.0 221.0 2.0 0.0052 0.0083 0.422 40.0 44.0 23.0 1.0 1.0 0.0 564.0 0.0 0.0156 0.0249 0.0 SE-01--DF034-B.GERA-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2541.0 221.0 3.0 0.0052 0.0083 0.422 40.0 44.0 23.0 1.0 1.0 0.0 564.0 0.0 0.0156 0.0249 0.0 SE-01--DF034-B.GERA-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2541.0 2543.0 1.0 0.0262 0.0593 0.57 24.0 26.0 12.0 1.0 1.0 0.0 564.0 0.0 0.0786 0.1779 0.0 SE-01--DF034-SE-05--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2542.0 221.0 1.0 0.0084 0.0135 0.686 40.0 44.0 23.0 1.0 1.0 0.0 564.0 0.0 0.0252 0.0405 0.0 SE-02--DF034-B.GERA-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2542.0 221.0 2.0 0.0084 0.0135 0.686 40.0 44.0 23.0 1.0 1.0 0.0 564.0 0.0 0.0252 0.0405 0.0 SE-02--DF034-B.GERA-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2542.0 221.0 3.0 0.0084 0.0135 0.686 40.0 44.0 23.0 1.0 1.0 0.0 564.0 0.0 0.0252 0.0405 0.0 SE-02--DF034-B.GERA-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2542.0 2561.0 1.0 0.0471 0.0753 0.319 12.0 14.0 12.0 1.0 1.0 0.0 564.0 0.0 0.1413 0.2259 0.0 SE-02--DF034-SE-5-2-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2543.0 2561.0 1.0 0.001 1e-06 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 564.0 0.0 0.003 3e-06 0.0 SE-05--DF034-SE-5-2-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2544.0 221.0 1.0 0.0783 0.1636 0.024 32.0 35.0 32.0 1.0 1.0 0.0 564.0 0.0 0.2349 0.4908 0.0 E-GR01-DF034-B.GERA-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2544.0 2546.0 1.0 0.0021 0.0043 0.001 32.0 35.0 32.0 1.0 1.0 0.0 564.0 0.0 0.0063 0.0129 0.0 E-GR01-DF034-SE-GR--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2545.0 221.0 1.0 0.0783 0.1636 0.024 32.0 35.0 32.0 1.0 1.0 0.0 564.0 0.0 0.2349 0.4908 0.0 E-GR02-DF034-B.GERA-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2545.0 2562.0 1.0 0.0021 0.0043 0.001 32.0 35.0 32.0 1.0 1.0 0.0 564.0 0.0 0.0063 0.0129 0.0 E-GR02-DF034-SE-GR2-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2547.0 2524.0 1.0 0.0061 0.0218 0.575 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0183 0.0654 0.0 SE-GM--DF138-SE-SM--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2554.0 2557.0 1.0 0.5718 0.7176 0.049 20.0 22.0 20.0 1.0 1.0 0.0 564.0 0.0 1.715 2.153 0.0 SE-TG--DF034-SE-BZ--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2554.0 2557.0 2.0 0.503 0.6213 0.045 20.0 22.0 20.0 1.0 1.0 0.0 564.0 0.0 1.509 1.864 0.0 SE-TG--DF034-SE-BZ--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2556.0 2520.0 1.0 0.001 0.0042 4.731 160.0 176.0 186.0 1.0 1.0 0.0 564.0 0.0 0.003 0.0126 0.0 SE-EN--DF138-SE-SW--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2556.0 2560.0 1.0 0.0009 0.0035 3.992 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0027 0.0105 0.0 SE-EN--DF138-SE-06B-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2567.0 2513.0 1.0 0.0075 0.0264 0.698 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0225 0.0792 0.0 SE-PW--DF138-SE-BN--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2569.0 2584.0 1.0 0.1879 0.332 0.047 27.0 30.0 27.0 1.0 1.0 0.0 564.0 0.0 0.5637 0.996 0.0 SE-BN2-DF034-E-T011-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2569.0 2585.0 1.0 0.1879 0.332 0.047 27.0 30.0 27.0 1.0 1.0 0.0 564.0 0.0 0.5637 0.996 0.0 SE-BN2-DF034-E-T012-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2572.0 2574.0 1.0 0.1167 0.2437 0.036 30.0 30.0 30.0 1.0 1.0 0.0 564.0 0.0 0.3501 0.7311 0.0 SE-BN--DF034-SE-03--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2572.0 2574.0 2.0 0.1167 0.2437 0.036 30.0 30.0 30.0 1.0 1.0 0.0 564.0 0.0 0.3501 0.7311 0.0 SE-BN--DF034-SE-03--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2572.0 2574.0 3.0 0.1167 0.2437 0.036 30.0 30.0 30.0 1.0 1.0 0.0 564.0 0.0 0.3501 0.7311 0.0 SE-BN--DF034-SE-03--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2572.0 2575.0 1.0 0.0704 0.1469 0.022 30.0 30.0 30.0 1.0 1.0 0.0 564.0 0.0 0.2112 0.4407 0.0 SE-BN--DF034-SE-04--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2572.0 2575.0 2.0 0.0704 0.1469 0.022 30.0 30.0 30.0 1.0 1.0 0.0 564.0 0.0 0.2112 0.4407 0.0 SE-BN--DF034-SE-04--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2572.0 2575.0 3.0 0.0704 0.1469 0.022 30.0 30.0 30.0 1.0 1.0 0.0 564.0 0.0 0.2112 0.4407 0.0 SE-BN--DF034-SE-04--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2572.0 2587.0 1.0 0.15021 0.31377 0.046 32.0 35.0 63.0 1.0 1.0 0.0 564.0 0.0 0.4506 0.9413 0.0 SE-BN--DF034-E-T021-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2572.0 2588.0 1.0 0.15021 0.31377 0.046 32.0 35.0 63.0 1.0 1.0 0.0 564.0 0.0 0.4506 0.9413 0.0 SE-BN--DF034-E-T022-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2573.0 2576.0 1.0 0.0082 0.0315 0.224 23.0 25.0 23.0 1.0 1.0 0.0 564.0 0.0 0.0246 0.0945 0.0 SE-BC--DF034-SE-06--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2573.0 2576.0 2.0 0.0224 0.0467 0.007 23.0 23.0 23.0 1.0 1.0 0.0 564.0 0.0 0.0672 0.1401 0.0 SE-BC--DF034-SE-06--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2575.0 2576.0 1.0 0.03626 0.13955 0.994 24.0 26.0 24.0 1.0 1.0 0.0 564.0 0.0 0.1088 0.4187 0.0 SE-04--DF034-SE-06--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2577.0 2579.0 1.0 0.0125 0.0094 0.193 20.0 22.0 22.0 1.0 1.0 0.0 564.0 0.0 0.0375 0.0282 0.0 E-0701-DF034-SE-07--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2578.0 2579.0 1.0 0.0125 0.0094 0.193 20.0 22.0 22.0 1.0 1.0 0.0 564.0 0.0 0.0375 0.0282 0.0 E-0702-DF034-SE-07--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2580.0 221.0 1.0 0.0157 0.04 0.084 24.0 26.0 24.0 1.0 1.0 0.0 564.0 0.0 0.0471 0.12 0.0 SE-08--DF034-B.GERA-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2580.0 2563.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 564.0 0.0 0.0 0.0003 0.0 SE-08--DF034-SE-8-2-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2581.0 2595.0 1.0 0.0032 0.00668 0.001 32.0 35.0 32.0 1.0 1.0 0.0 564.0 0.0 0.0096 0.02004 0.0 SE-09--DF034-E-0901-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2581.0 2596.0 1.0 0.0032 0.00668 0.001 32.0 35.0 438.0 1.0 1.0 0.0 564.0 0.0 0.0096 0.02004 0.0 SE-09--DF034-E-0902-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2584.0 2583.0 1.0 0.2271 0.38887 0.055 27.0 30.0 110.0 1.0 1.0 0.0 564.0 0.0 0.6813 1.167 0.0 E-T011-DF034-SE-SB--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2584.0 2586.0 1.0 0.01608 0.02753 0.004 19.0 19.0 27.0 1.0 1.0 0.0 564.0 0.0 0.04824 0.08259 0.0 E-T011-DF034-SE-TO--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2585.0 2583.0 1.0 0.2271 0.38887 0.055 27.0 30.0 27.0 1.0 1.0 0.0 564.0 0.0 0.6813 1.167 0.0 E-T012-DF034-SE-SB--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2587.0 2577.0 1.0 0.1025 0.1755 0.024 27.0 30.0 27.0 1.0 1.0 0.0 564.0 0.0 0.3075 0.5265 0.0 E-T021-DF034-E-0701-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2588.0 2578.0 1.0 0.1025 0.1755 0.024 27.0 30.0 27.0 1.0 1.0 0.0 564.0 0.0 0.3075 0.5265 0.0 E-T022-DF034-E-0702-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2590.0 90.0 1.0 2.8e-05 0.000309 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 302.0 0.0 8.4e-05 0.000927 0.0 UTEVNA-ES345-VIANA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2591.0 2573.0 1.0 0.2292 0.2149 0.897 27.0 29.0 27.0 1.0 1.0 0.0 564.0 0.0 0.6876 0.6447 0.0 UPA----DF034-SE-BC--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2591.0 2582.0 1.0 0.2194 0.4573 0.068 32.0 35.0 32.0 1.0 1.0 0.0 564.0 0.0 0.6582 1.372 0.0 UPA----DF034-SE-10--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2591.0 2596.0 1.0 0.03196 0.06677 0.01 32.0 35.0 39.0 1.0 1.0 0.0 564.0 0.0 0.09588 0.2003 0.0 UPA----DF034-E-0902-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2599.0 2582.0 1.0 0.1087 0.227 0.033 32.0 35.0 32.0 1.0 1.0 0.0 564.0 0.0 0.3261 0.681 0.0 SE-MG--DF034-SE-10--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2599.0 2582.0 2.0 0.1087 0.227 0.033 32.0 35.0 32.0 1.0 1.0 0.0 564.0 0.0 0.3261 0.681 0.0 SE-MG--DF034-SE-10--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2599.0 2595.0 1.0 0.24 0.5 0.57 27.0 29.0 27.0 1.0 1.0 0.0 564.0 0.0 0.72 1.5 0.0 SE-MG--DF034-E-0901-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2599.0 2598.0 1.0 0.0719 0.1502 0.022 32.0 35.0 103.0 1.0 1.0 0.0 564.0 0.0 0.2157 0.4506 0.0 SE-MG--DF034-SE-SS--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2605.0 2604.0 1.0 0.00037 0.00095 0.023 140.0 140.0 140.0 1.0 1.0 0.0 306.0 0.0 0.00111 0.00285 0.0 BRATAP-ES138-BRAGUS-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2606.0 2645.0 1.0 0.0241 0.0804 1.6 149.0 149.0 68.0 1.0 1.0 0.0 306.0 0.0 0.0723 0.2412 0.0 BOAPAB-ES138-J.NEIV-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2606.0 2655.0 1.0 0.026 0.0866 1.73 149.0 149.0 63.0 1.0 1.0 0.0 306.0 0.0 0.078 0.2598 0.0 BOAPAB-ES138-MASCAR-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2607.0 2627.0 1.0 0.0678 0.0864 0.12 22.0 22.0 35.0 1.0 1.0 0.0 306.0 0.0 0.2034 0.2592 0.0 BOAPAB-ES069-2VENDA-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2609.0 2622.0 1.0 0.0033 0.0135 0.24 137.0 137.0 135.0 1.0 1.0 0.0 304.0 0.0 0.0099 0.0405 0.0 A.LAGE-ES138-CEASA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2609.0 2622.0 2.0 0.0033 0.0135 0.24 137.0 137.0 137.0 1.0 1.0 0.0 304.0 0.0 0.0099 0.0405 0.0 A.LAGE-ES138-CEASA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2609.0 2626.0 1.0 0.0068 0.0144 0.24 108.0 108.0 147.0 1.0 1.0 0.0 304.0 0.0 0.0204 0.0432 0.0 A.LAGE-ES138-CARIAC-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2609.0 2680.0 1.0 0.0264 0.0909 2.564 137.0 137.0 137.0 1.0 1.0 0.0 304.0 0.0 0.0792 0.2727 0.0 A.LAGE-ES138-SUICA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2609.0 3037.0 1.0 0.015 0.0503 1.0 150.0 150.0 150.0 1.0 1.0 0.0 304.0 0.0 0.045 0.1509 0.0 A.LAGE-ES138-TSA-1Y-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2609.0 3038.0 1.0 0.015 0.0503 1.0 150.0 150.0 150.0 1.0 1.0 0.0 304.0 0.0 0.045 0.1509 0.0 A.LAGE-ES138-TSA-2Y-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2612.0 3052.0 1.0 5e-05 0.00012 0.003 135.0 135.0 135.0 1.0 1.0 0.0 306.0 0.0 0.00015 0.00036 0.0 ARCEL--ES138-CANEXU-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2613.0 2638.0 1.0 0.0072 0.02897 0.854 183.0 183.0 194.0 1.0 1.0 0.0 304.0 0.0 0.0216 0.08691 0.0 BFERRE-ES138-IBES---E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2613.0 2638.0 2.0 0.0068 0.0295 0.61 138.0 138.0 106.0 1.0 1.0 0.0 304.0 0.0 0.0204 0.0885 0.0 BFERRE-ES138-IBES---E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2614.0 175.0 1.0 0.062 0.2616 7.11 125.0 156.0 135.0 1.0 1.0 0.0 305.0 0.0 0.186 0.7848 0.0 CACHOE-ES138-CAMPOS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2614.0 2639.0 1.0 0.0257 0.0545 0.9 120.0 120.0 137.0 1.0 1.0 0.0 305.0 0.0 0.0771 0.1635 0.0 CACHOE-ES138-ITATAP-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2614.0 2663.0 1.0 0.005 0.01291 0.318 135.0 135.0 65.0 1.0 1.0 0.0 305.0 0.0 0.015 0.03873 0.0 CACHOE-ES138-VRI-1Y-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2614.0 2915.0 1.0 0.00503 0.01345 0.305 135.0 135.0 65.0 1.0 1.0 0.0 305.0 0.0 0.01509 0.04035 0.0 CACHOE-ES138-VRI-2Y-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2614.0 3033.0 1.0 0.0131 0.0596 1.28 130.0 185.0 130.0 1.0 1.0 0.0 305.0 0.0 0.0393 0.1788 0.0 CACHOE-ES138-RNSUL--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2614.0 3033.0 2.0 0.0131 0.0596 1.28 130.0 185.0 130.0 1.0 1.0 0.0 305.0 0.0 0.0393 0.1788 0.0 CACHOE-ES138-RNSUL--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2615.0 2686.0 1.0 0.1036 0.1206 0.166 44.0 44.0 44.0 1.0 1.0 0.0 305.0 0.0 0.3108 0.3618 0.0 CACHOE-ES069-M.ITA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2615.0 2688.0 1.0 0.0698 0.0651 0.115 51.0 51.0 51.0 1.0 1.0 0.0 305.0 0.0 0.2094 0.1953 0.0 CACHOE-ES069-MARMOR-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2619.0 2613.0 1.0 0.01328 0.05412 1.371 183.0 183.0 138.0 1.0 1.0 0.0 304.0 0.0 0.03984 0.1624 0.0 VIANA--ES138-BFERRE-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2619.0 2622.0 1.0 0.0039 0.0162 0.29 194.0 194.0 33.0 1.0 1.0 0.0 304.0 0.0 0.0117 0.0486 0.0 VIANA--ES138-CEASA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2619.0 2622.0 2.0 0.0038 0.0162 0.29 194.0 194.0 194.0 1.0 1.0 0.0 304.0 0.0 0.0114 0.0486 0.0 VIANA--ES138-CEASA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2619.0 2635.0 1.0 0.0165 0.072 1.5 190.0 190.0 20.0 1.0 1.0 0.0 304.0 0.0 0.0495 0.216 0.0 VIANA--ES138-GUARAP-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2619.0 2638.0 1.0 0.00698 0.02651 1.259 327.0 327.0 284.0 1.0 1.0 0.0 304.0 0.0 0.02094 0.07953 0.0 VIANA--ES138-IBES---E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2619.0 2685.0 1.0 0.0041 0.0176 0.37 190.0 190.0 33.0 1.0 1.0 0.0 304.0 0.0 0.0123 0.0528 0.0 VIANA--ES138-ARACAT-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2619.0 2699.0 1.0 0.01031 0.04335 0.895 183.0 183.0 138.0 1.0 1.0 0.0 304.0 0.0 0.03093 0.13 0.0 VIANA--ES138-ITAPOA-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2619.0 3402.0 1.0 0.00293 0.01112 0.528 327.0 327.0 284.0 1.0 1.0 0.0 304.0 0.0 0.00879 0.03336 0.0 VIANA--ES138-CAÇARO-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2620.0 2666.0 1.0 0.0015 0.0087 0.244 284.0 284.0 40.0 1.0 1.0 0.0 304.0 0.0 0.0045 0.0261 0.0 CARAPI-ES138-PITANG-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2620.0 2666.0 2.0 0.0015 0.0087 0.244 236.0 286.0 40.0 1.0 1.0 0.0 304.0 0.0 0.0045 0.0261 0.0 CARAPI-ES138-PITANG-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2620.0 2682.0 1.0 0.007 0.0181 0.445 142.0 142.0 14.0 1.0 1.0 0.0 304.0 0.0 0.021 0.0543 0.0 CARAPI-ES138-TUBAR1-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2620.0 2683.0 1.0 0.007 0.0181 0.445 142.0 142.0 154.0 1.0 1.0 0.0 304.0 0.0 0.021 0.0543 0.0 CARAPI-ES138-TUBAR2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2620.0 2912.0 1.0 0.008 0.0286 0.51 150.0 150.0 150.0 1.0 1.0 0.0 304.0 0.0 0.024 0.0858 0.0 CARAPI-ES138-SERRAS-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2620.0 3036.0 1.0 0.0422 0.1512 2.722 154.0 154.0 154.0 1.0 1.0 0.0 304.0 0.0 0.1266 0.4536 0.0 CARAPI-ES138-JNEIV2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2620.0 3043.0 1.0 0.0029 0.0111 0.53 253.0 253.0 253.0 1.0 1.0 0.0 304.0 0.0 0.0087 0.0333 0.0 CARAPI-ES138-USI-1Y-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2620.0 3044.0 1.0 0.0029 0.0111 0.53 253.0 253.0 253.0 1.0 1.0 0.0 304.0 0.0 0.0087 0.0333 0.0 CARAPI-ES138-USI-2Y-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2623.0 2631.0 1.0 0.0166 0.0434 0.72 98.0 98.0 137.0 1.0 1.0 0.0 305.0 0.0 0.0498 0.1302 0.0 CASTELPCH138-FRUTEIPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2623.0 2904.0 1.0 0.0673 0.2662 1.046 139.0 139.0 142.0 1.0 1.0 0.0 305.0 0.0 0.2019 0.7986 0.0 CASTELPCH138-SSIM2-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2624.0 3089.0 1.0 0.00111 0.00432 0.117 190.0 190.0 190.0 1.0 1.0 0.0 304.0 0.0 0.00333 0.01296 0.0 CIVIT--ES138-CH.BIA-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2624.0 3403.0 1.0 0.0051 0.0198 0.54 220.0 220.0 190.0 1.0 1.0 0.0 304.0 0.0 0.0153 0.0594 0.0 CIVIT--ES138-CAMARA-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2625.0 2666.0 1.0 0.0148 0.0603 1.612 138.0 138.0 40.0 1.0 1.0 0.0 304.0 0.0 0.0444 0.1809 0.0 BMINEI-ES138-PITANG-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2626.0 2680.0 1.0 0.045 0.0993 1.66 108.0 108.0 40.0 1.0 1.0 0.0 304.0 0.0 0.135 0.2979 0.0 CARIAC-ES138-SUICA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2627.0 2646.0 1.0 0.279 0.4115 0.59 25.0 25.0 25.0 1.0 1.0 0.0 306.0 0.0 0.837 1.234 0.0 2VENDA-ES069-J.NEIV-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2633.0 2632.0 1.0 0.0002 0.0003 0.001 38.0 38.0 120.0 1.0 1.0 0.0 306.0 0.0 0.0006 0.0009 0.0 FUNDAOTAP069-FUNDAO-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2633.0 2679.0 1.0 0.1981 0.2121 0.26 25.0 25.0 106.0 1.0 1.0 0.0 306.0 0.0 0.5943 0.6363 0.0 FUNDAOTAP069-S.TERE-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2635.0 2656.0 1.0 0.0411 0.0869 1.44 121.0 121.0 96.0 1.0 1.0 0.0 305.0 0.0 0.1233 0.2607 0.0 GUARAP-ES138-ITAPER-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2635.0 2671.0 1.0 0.004 0.0175 0.363 130.0 130.0 130.0 1.0 1.0 0.0 305.0 0.0 0.012 0.0525 0.0 GUARAP-ES138-LAMEIR-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2635.0 2674.0 1.0 0.0226 0.0473 1.122 121.0 121.0 120.0 1.0 1.0 0.0 305.0 0.0 0.0678 0.1419 0.0 GUARAP-ES138-SAMARC-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2635.0 2685.0 1.0 0.0144 0.0592 1.07 190.0 190.0 33.0 1.0 1.0 0.0 305.0 0.0 0.0432 0.1776 0.0 GUARAP-ES138-ARACAT-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2635.0 2908.0 1.0 0.0285 0.0624 1.492 121.0 121.0 1524.0 1.0 1.0 0.0 305.0 0.0 0.0855 0.1872 0.0 GUARAP-ES138-PARATI-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2635.0 3033.0 2.0 0.0295 0.134 2.87 130.0 130.0 130.0 1.0 1.0 0.0 305.0 0.0 0.0885 0.402 0.0 GUARAP-ES138-RNSUL--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2638.0 2699.0 1.0 0.00281 0.01228 0.256 183.0 183.0 138.0 1.0 1.0 0.0 304.0 0.0 0.00843 0.03684 0.0 IBES---ES138-ITAPOA-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2639.0 2640.0 1.0 0.0295 0.0625 1.03 85.0 85.0 18.0 1.0 1.0 0.0 305.0 0.0 0.0885 0.1875 0.0 ITATAP-ES138-ITAPEM-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2639.0 2665.0 1.0 0.0126 0.0517 0.94 121.0 121.0 17.0 1.0 1.0 0.0 305.0 0.0 0.0378 0.1551 0.0 ITATAP-ES138-PIUMA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2642.0 3083.0 1.0 0.20393 0.26415 0.335 23.0 23.0 23.0 1.0 1.0 0.0 306.0 0.0 0.6118 0.7924 0.0 ITARAN-ES069-S.PELA-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2642.0 3408.0 1.0 0.1969 0.25501 0.324 36.0 36.0 23.0 1.0 1.0 0.0 306.0 0.0 0.5907 0.765 0.0 ITARAN-ES069-CALDEI-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2643.0 2644.0 1.0 0.0205 0.0536 0.89 100.0 100.0 73.0 1.0 1.0 0.0 306.0 0.0 0.0615 0.1608 0.0 JAGTAP-ES138-JAGUAR-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2643.0 2658.0 1.0 0.0299 0.0781 1.3 135.0 135.0 56.0 1.0 1.0 0.0 306.0 0.0 0.0897 0.2343 0.0 JAGTAP-ES138-N.VENE-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2644.0 3030.0 1.0 0.03 0.0771 1.91 135.0 135.0 135.0 1.0 1.0 0.0 306.0 0.0 0.09 0.2313 0.0 JAGUAR-ES138-SMATE2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2645.0 2922.0 1.0 0.0412 0.1064 2.62 142.0 142.0 142.0 1.0 1.0 0.0 306.0 0.0 0.1236 0.3192 0.0 J.NEIV-ES138-R.QUAR-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2645.0 3024.0 1.0 0.0557 0.1438 3.54 142.0 142.0 142.0 1.0 1.0 0.0 306.0 0.0 0.1671 0.4314 0.0 J.NEIV-ES138-LINHA2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2645.0 3036.0 1.0 0.000444 0.00239 0.1 500.0 960.0 500.0 1.0 1.0 0.0 306.0 0.0 0.001332 0.00717 0.0 J.NEIV-ES138-JNEIV2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2645.0 3036.0 2.0 0.000444 0.00239 0.1 500.0 960.0 500.0 1.0 1.0 0.0 306.0 0.0 0.001332 0.00717 0.0 J.NEIV-ES138-JNEIV2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2645.0 3040.0 1.0 0.037 0.0878 2.158 140.0 140.0 140.0 1.0 1.0 0.0 306.0 0.0 0.111 0.2634 0.0 J.NEIV-ES138-T2-B.R-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2645.0 3065.0 1.0 0.01496 0.03832 0.942 135.0 135.0 135.0 1.0 1.0 0.0 306.0 0.0 0.04488 0.115 0.0 J.NEIV-ES138-ARACRU-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2646.0 3407.0 1.0 0.0755 0.09773 0.124 35.0 35.0 22.0 1.0 1.0 0.0 306.0 0.0 0.2265 0.2932 0.0 J.NEIV-ES069-IBIRAC-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2648.0 3409.0 1.0 0.1305 0.1662 0.23 37.0 37.0 37.0 1.0 1.0 0.0 306.0 0.0 0.3915 0.4986 0.0 JAGUAR-ES069-PALMIT-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2649.0 3036.0 1.0 0.0114 0.0413 0.772 150.0 150.0 150.0 1.0 1.0 0.0 306.0 0.0 0.0342 0.1239 0.0 FIESA--ES138-JNEIV2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2652.0 2678.0 1.0 0.01684 0.06615 1.395 79.0 79.0 79.0 1.0 1.0 0.0 306.0 0.0 0.05052 0.1984 0.0 ITARAN-ES138-SMARIA-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2653.0 2920.0 1.0 0.01131 0.0292 0.722 142.0 142.0 142.0 1.0 1.0 0.0 306.0 0.0 0.03393 0.0876 0.0 LINHAR-ES138-CANIVE-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2653.0 3028.0 1.0 0.0555 0.1451 2.42 135.0 135.0 105.0 1.0 1.0 0.0 306.0 0.0 0.1665 0.4353 0.0 LINHAR-ES138-JURAMA-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2653.0 9025.0 1.0 0.0217 0.1348 3.93 260.0 260.0 260.0 1.0 1.0 0.0 306.0 0.0 0.0651 0.4044 0.0 LINHAR-ES138-LINHA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2654.0 2910.0 1.0 0.0189 0.1044 28.849 235.0 296.0 61.0 1.0 1.0 0.0 303.0 0.0 0.0567 0.3132 0.0 MASCAR-ES230-VERONA-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2654.0 3022.0 1.0 0.01108 0.08355 16.709 255.0 321.0 255.0 1.0 1.0 0.0 303.0 0.0 0.03324 0.2506 0.0 MASCAR-ES230-LINHA2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2654.0 4043.0 1.0 0.0025 0.0128 1.356 334.0 390.0 334.0 1.0 1.0 0.0 353.0 0.0 0.0075 0.0384 0.0 MASCAR-ES230-AIMORE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2654.0 4043.0 2.0 0.0022 0.01091 2.053 339.0 388.0 339.0 1.0 1.0 0.0 353.0 0.0 0.0066 0.03273 0.0 MASCAR-ES230-AIMORE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2655.0 2645.0 1.0 0.051 0.167 3.33 148.0 148.0 225.0 1.0 1.0 0.0 306.0 0.0 0.153 0.501 0.0 MASCAR-ES138-J.NEIV-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2655.0 2676.0 1.0 0.0779 0.2037 3.4 97.0 97.0 50.0 1.0 1.0 0.0 306.0 0.0 0.2337 0.6111 0.0 MASCAR-ES138-SGABRIPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2655.0 2925.0 1.0 0.0007 0.00168 0.062 188.0 188.0 188.0 1.0 1.0 0.0 306.0 0.0 0.0021 0.00504 0.0 MASCAR-ES138-B.GUAN-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2655.0 3015.0 1.0 0.0288 0.0785 0.468 125.0 125.0 125.0 1.0 1.0 0.0 306.0 0.0 0.0864 0.2355 0.0 MASCAR-ES138-HNCOU-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2655.0 3015.0 2.0 0.0288 0.0785 0.468 125.0 125.0 125.0 1.0 1.0 0.0 306.0 0.0 0.0864 0.2355 0.0 MASCAR-ES138-HNCOU-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2656.0 2665.0 1.0 0.0194 0.041 0.68 121.0 121.0 50.0 1.0 1.0 0.0 305.0 0.0 0.0582 0.123 0.0 ITAPER-ES138-PIUMA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2656.0 2902.0 1.0 0.016 0.0439 0.956 121.0 121.0 121.0 1.0 1.0 0.0 305.0 0.0 0.048 0.1317 0.0 ITAPER-ES138-SJOAO1PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2658.0 2676.0 1.0 0.0434 0.1197 2.585 98.0 98.0 59.0 1.0 1.0 0.0 306.0 0.0 0.1302 0.3591 0.0 N.VENE-ES138-SGABRIPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2658.0 2914.0 1.0 0.048 0.1256 2.1 135.0 135.0 80.0 1.0 1.0 0.0 306.0 0.0 0.144 0.3768 0.0 N.VENE-ES138-PAULIS-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2659.0 2913.0 1.0 0.2137 0.2723 0.37 26.0 26.0 147.0 1.0 1.0 0.0 306.0 0.0 0.6411 0.8169 0.0 N.VENE-ES069-N.AIMO-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2663.0 2641.0 1.0 0.0024 0.0062 1.153 65.0 65.0 65.0 1.0 1.0 0.0 305.0 0.0 0.0072 0.0186 0.0 VRI-1Y-ES138-ITABIR-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2663.0 2670.0 1.0 0.0035 0.0141 0.377 135.0 135.0 188.0 1.0 1.0 0.0 305.0 0.0 0.0105 0.0423 0.0 VRI-1Y-ES138-V.RICA-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2664.0 3094.0 1.0 0.03041 0.06518 2.047 130.0 130.0 130.0 1.0 1.0 0.0 306.0 0.0 0.09123 0.1955 0.0 PINHEI-ES138-RITAUN-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2666.0 2620.0 3.0 0.002 0.0076 0.361 284.0 341.0 84.0 1.0 1.0 0.0 304.0 0.0 0.006 0.0228 0.0 PITANG-ES138-CARAPI-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2666.0 2620.0 4.0 0.002 0.0076 0.361 284.0 341.0 85.0 1.0 1.0 0.0 304.0 0.0 0.006 0.0228 0.0 PITANG-ES138-CARAPI-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2666.0 2624.0 1.0 0.0047 0.0177 0.462 176.0 176.0 176.0 1.0 1.0 0.0 304.0 0.0 0.0141 0.0531 0.0 PITANG-ES138-CIVIT--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2666.0 2624.0 2.0 0.0047 0.0177 0.462 176.0 176.0 176.0 1.0 1.0 0.0 304.0 0.0 0.0141 0.0531 0.0 PITANG-ES138-CIVIT--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2666.0 2629.0 1.0 0.0071 0.0278 0.774 195.0 195.0 80.0 1.0 1.0 0.0 304.0 0.0 0.0213 0.0834 0.0 PITANG-ES138-CST-A2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2666.0 2662.0 1.0 0.0148 0.0603 1.613 137.0 137.0 137.0 1.0 1.0 0.0 304.0 0.0 0.0444 0.1809 0.0 PITANG-ES138-BELGLA-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2666.0 2667.0 1.0 0.0158 0.0509 1.16 142.0 142.0 118.0 1.0 1.0 0.0 304.0 0.0 0.0474 0.1527 0.0 PITANG-ES138-PRAIA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2666.0 2669.0 1.0 0.0118 0.0405 0.9 142.0 142.0 189.0 1.0 1.0 0.0 304.0 0.0 0.0354 0.1215 0.0 PITANG-ES138-GOIABE-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2666.0 2911.0 1.0 0.0071 0.0278 0.774 195.0 195.0 98.0 1.0 1.0 0.0 304.0 0.0 0.0213 0.0834 0.0 PITANG-ES138-CST-A1-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2669.0 2667.0 1.0 0.004 0.0104 0.26 142.0 142.0 189.0 1.0 1.0 0.0 304.0 0.0 0.012 0.0312 0.0 GOIABE-ES138-PRAIA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2671.0 3033.0 1.0 0.0286 0.1245 2.585 130.0 130.0 130.0 1.0 1.0 0.0 305.0 0.0 0.0858 0.3735 0.0 LAMEIR-ES034-RNSUL--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2672.0 2679.0 1.0 0.1573 0.1684 0.21 28.0 28.0 253.0 1.0 1.0 0.0 306.0 0.0 0.4719 0.5052 0.0 R.BONI-ES069-S.TERE-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2672.0 2681.0 1.0 0.0325 0.086 0.12 46.0 46.0 253.0 1.0 1.0 0.0 306.0 0.0 0.0975 0.258 0.0 R.BONI-ES069-SUICA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2673.0 3409.0 1.0 0.2073 0.2642 0.36 47.0 47.0 37.0 1.0 1.0 0.0 306.0 0.0 0.6219 0.7926 0.0 S.MATE-ES069-PALMIT-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2675.0 2607.0 1.0 0.1792 0.1918 0.24 23.0 23.0 98.0 1.0 1.0 0.0 306.0 0.0 0.5376 0.5754 0.0 S.ROQ-PCH069-BOAPAB-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2675.0 2679.0 1.0 0.1892 0.2025 0.25 23.0 23.0 23.0 1.0 1.0 0.0 306.0 0.0 0.5676 0.6075 0.0 S.ROQ-PCH069-S.TERE-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2678.0 2680.0 1.0 0.02244 0.08697 1.84 79.0 79.0 79.0 1.0 1.0 0.0 306.0 0.0 0.06732 0.2609 0.0 SMARIA-ES138-SUICA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2678.0 3074.0 1.0 0.02893 0.10865 2.817 190.0 230.0 190.0 1.0 1.0 0.0 306.0 0.0 0.08679 0.326 0.0 SMARIA-ES138-F.GUAD-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2679.0 3408.0 1.0 0.111 0.14376 0.183 36.0 36.0 23.0 1.0 1.0 0.0 306.0 0.0 0.333 0.4313 0.0 S.TERE-ES069-CALDEI-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2681.0 3088.0 1.0 0.12581 0.34258 0.506 52.0 52.0 70.0 1.0 1.0 0.0 306.0 0.0 0.3774 1.028 0.0 SUICA--ES069-DMARTI-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2685.0 3086.0 1.0 0.02806 0.06603 1.611 96.0 96.0 96.0 1.0 1.0 0.0 305.0 0.0 0.08418 0.1981 0.0 ARACAT-ES138-DMARTI-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2686.0 3404.0 1.0 0.2073 0.27015 0.346 51.0 51.0 44.0 1.0 1.0 0.0 305.0 0.0 0.6219 0.8105 0.0 M.ITA--ES069-JMONTE-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2690.0 2687.0 1.0 0.1886 0.4347 0.57 70.0 70.0 72.0 1.0 1.0 0.0 305.0 0.0 0.5658 1.304 0.0 ROSAL--ES069-ALEGREPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2690.0 2689.0 1.0 0.1439 0.3316 0.44 70.0 70.0 29.0 1.0 1.0 0.0 305.0 0.0 0.4317 0.9948 0.0 ROSAL--ES069-MIMOSO-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2700.0 9597.0 1.0 0.0102 0.0262 0.65 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0306 0.0786 0.0 BOMJAR-SC138-COLBJA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2700.0 10195.0 1.0 0.0372 0.0913 2.47 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.1116 0.2739 0.0 BOMJAR-SC138-SJM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2701.0 2730.0 1.0 0.0245 0.0838 2.37 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0735 0.2514 0.0 PTESER-SC138-CONSCR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2701.0 2730.0 2.0 0.0245 0.0838 2.37 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0735 0.2514 0.0 PTESER-SC138-CONSCR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2701.0 2896.0 1.0 0.0482 0.1184 3.21 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.1446 0.3552 0.0 PTESER-SC138-XANXER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2701.0 2896.0 2.0 0.0482 0.1184 3.21 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.1446 0.3552 0.0 PTESER-SC138-XANXER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2701.0 9598.0 1.0 0.0095 0.0327 0.9 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0285 0.0981 0.0 PTESER-SC138-VARBON-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2701.0 9599.0 1.0 0.0319 0.1097 3.04 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0957 0.3291 0.0 PTESER-SC138-AGDO3P-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2701.0 10193.0 1.0 0.0306 0.0753 2.04 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0918 0.2259 0.0 PTESER-SC138-CSD-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2701.0 10194.0 1.0 0.0306 0.0753 2.04 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0918 0.2259 0.0 PTESER-SC138-CDS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2702.0 2855.0 1.0 0.0911 0.2183 0.39 63.3 63.3 63.3 1.0 1.0 0.0 53.0 0.0 0.2733 0.6549 0.0 PLANOA-SC069-SEARA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2703.0 2897.0 1.0 0.0651 0.131 0.21 19.1 19.1 19.1 1.0 1.0 0.0 53.0 0.0 0.1953 0.393 0.0 STALAU-SC069-XANXER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2704.0 10124.0 1.0 0.014905 0.075542 1.614 9999.0 9999.0 9999.0 1.0 1.0 0.0 53.0 0.0 0.04472 0.2266 0.0 BOMJAR-SC034-BOMJAREO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2705.0 2862.0 1.0 0.071 0.1339 0.25 38.8 38.8 38.8 1.0 1.0 0.0 53.0 0.0 0.213 0.4017 0.0 FLORSE-SC069-SMIGU2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2706.0 2768.0 1.0 0.001 0.00402 0.12 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.003 0.01206 0.0 DESTER-SC138-ILHSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2706.0 2872.0 1.0 0.01 0.0258 0.65 253.0 253.0 253.0 1.0 1.0 0.0 53.0 0.0 0.03 0.0774 0.0 DESTER-SC138-TRINDA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2707.0 2743.0 1.0 0.0969 0.1435 0.21 40.6 40.6 40.6 1.0 1.0 0.0 53.0 0.0 0.2907 0.4305 0.0 ARARAN-SC069-ERMO---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2707.0 2749.0 1.0 0.0812 0.2994 0.52 75.3 75.3 75.3 1.0 1.0 0.0 53.0 0.0 0.2436 0.8982 0.0 ARARAN-SC069-FORQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2707.0 2813.0 1.0 0.083 0.1229 0.18 51.0 51.0 51.0 1.0 1.0 0.0 53.0 0.0 0.249 0.3687 0.0 ARARAN-SC069-MARACA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2707.0 9990.0 1.0 0.0295 0.109 0.19 75.0 75.0 75.0 1.0 1.0 0.0 53.0 0.0 0.0885 0.327 0.0 ARARAN-SC069-ARARA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2710.0 2714.0 1.0 0.0063 0.0206 0.64 115.0 115.0 115.0 1.0 1.0 0.0 53.0 0.0 0.0189 0.0618 0.0 BLUGAR-SC138-BLUVEL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2710.0 2717.0 1.0 0.0272 0.0721 1.69 127.0 172.0 172.0 1.0 1.0 0.0 53.0 0.0 0.0816 0.2163 0.0 BLUGAR-SC138-BRUSRB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2710.0 9534.0 1.0 0.0105 0.036 1.02 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0315 0.108 0.0 BLUGAR-SC138-GASPA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2710.0 9534.0 2.0 0.0105 0.036 1.02 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0315 0.108 0.0 BLUGAR-SC138-GASPA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2712.0 10198.0 1.0 0.0159 0.0718 2.07 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0477 0.2154 0.0 BLUME2-SC138-JRL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2712.0 10199.0 1.0 0.0159 0.0718 2.07 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0477 0.2154 0.0 BLUME2-SC138-JRL-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2713.0 2851.0 1.0 0.045 0.1085 0.19 63.0 63.0 63.0 1.0 1.0 0.0 53.0 0.0 0.135 0.3255 0.0 BLUME2-SC069-BLUSAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2713.0 2851.0 2.0 0.045 0.1085 0.19 63.0 63.0 63.0 1.0 1.0 0.0 53.0 0.0 0.135 0.3255 0.0 BLUME2-SC069-BLUSAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2715.0 9534.0 1.0 0.0044 0.0152 0.43 160.0 184.0 184.0 1.0 1.0 0.0 53.0 0.0 0.0132 0.0456 0.0 BLUFOR-SC138-GASPA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2715.0 10095.0 1.0 0.02466 0.08422 2.385 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.07398 0.2527 0.0 BLUFOR-SC138-INDAIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2716.0 2780.0 1.0 0.0203 0.0547 1.24 36.0 36.0 36.0 1.0 1.0 0.0 53.0 0.0 0.0609 0.1641 0.0 ABENO1-SC138-INDAIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2717.0 2757.0 1.0 0.0055 0.0167 0.4 127.0 172.0 172.0 1.0 1.0 0.0 53.0 0.0 0.0165 0.0501 0.0 BRUSRB-SC138-BRUSPE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2718.0 992.0 1.0 0.0114 0.0396 1.09 143.0 172.0 172.0 1.0 1.0 0.0 53.0 0.0 0.0342 0.1188 0.0 BRUSQU-SC138-ITAJAI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2718.0 992.0 2.0 0.0114 0.0396 1.09 143.0 172.0 172.0 1.0 1.0 0.0 53.0 0.0 0.0342 0.1188 0.0 BRUSQU-SC138-ITAJAI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2718.0 2757.0 1.0 0.0055 0.0168 0.41 127.0 172.0 172.0 1.0 1.0 0.0 53.0 0.0 0.0165 0.0504 0.0 BRUSQU-SC138-BRUSPE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2719.0 2889.0 1.0 0.0093 0.0229 0.62 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0279 0.0687 0.0 AMBEV--SC138-VRAMOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2719.0 10195.0 1.0 0.0636 0.1562 4.23 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.1908 0.4686 0.0 AMBEV--SC138-SJM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2720.0 2722.0 1.0 0.00823 0.02878 0.77 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.02469 0.08634 0.0 CCASTE-SC138-CACADO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2720.0 2756.0 1.0 0.0037 0.0131 0.35 57.4 57.4 57.4 1.0 1.0 0.0 53.0 0.0 0.0111 0.0393 0.0 CCASTE-SC138-GUARAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2720.0 2793.0 1.0 3.2e-05 9.5e-05 0.002 36.0 36.0 36.0 1.0 1.0 0.0 53.0 0.0 9.487e-05 0.0002846 0.0 CCASTE-SC138-ADAMI--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2721.0 2727.0 1.0 0.0023 0.0078 0.22 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0069 0.0234 0.0 CEBRA--SC138-CEB-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2722.0 2825.0 1.0 0.0327 0.0812 2.17 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0981 0.2436 0.0 CACADO-SC138-PERDIG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2723.0 2870.0 1.0 0.0224 0.0842 2.28 119.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0672 0.2526 0.0 CAMBMB-SC138-TIJUCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2723.0 10071.0 1.0 0.01458 0.0539 1.423 120.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.04374 0.1617 0.0 CAMBMB-SC138-ITAJA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2724.0 2796.0 1.0 0.002 0.0089 0.26 201.0 201.0 201.0 1.0 1.0 0.0 53.0 0.0 0.006 0.0267 0.0 JOINOR-SC138-JOIPER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2725.0 2741.0 1.0 0.0086 0.0181 0.42 110.0 110.0 110.0 1.0 1.0 0.0 53.0 0.0 0.0258 0.0543 0.0 CANOIN-SC138-CIACAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2725.0 2808.0 1.0 0.0605 0.1495 4.04 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.1815 0.4485 0.0 CANOIN-SC138-MAFRA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2725.0 2829.0 1.0 0.0275 0.0933 2.61 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0825 0.2799 0.0 CANOIN-SC138-PAPAIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2725.0 9929.0 1.0 0.0645 0.1593 4.32 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.1935 0.4779 0.0 CANOIN-SC138-MAFRA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2726.0 2810.0 1.0 0.0013 0.0045 0.13 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0039 0.0135 0.0 CEB-1Y-SC138-BARVEL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2726.0 9721.0 1.0 0.01082 0.03651 0.992 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.03246 0.1095 0.0 CEB-1Y-SC138-ARAHYO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2727.0 2830.0 1.0 0.02109 0.07101 1.93 119.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.06327 0.213 0.0 CEB-2Y-SC138-PICARR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2729.0 9165.0 1.0 0.0 0.001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 53.0 0.0 0.0 0.003 0.0 CATAND-SC138-HORIZOEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2729.0 10194.0 1.0 0.00105 0.0026 0.07 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.00315 0.0078 0.0 CATAND-SC138-CDS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2729.0 10326.0 1.0 0.0148 0.0672 1.94 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0444 0.2016 0.0 CATAND-SC138-TREZET-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2730.0 9847.0 1.0 0.0047 0.0208 0.6 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0141 0.0624 0.0 CONSCR-SC138-BRFCON-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2731.0 2766.0 1.0 0.0023 0.0096 0.33 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0069 0.0288 0.0 CHAPE2-SC138-CHAPSA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2731.0 2896.0 1.0 0.038 0.0977 2.43 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.114 0.2931 0.0 CHAPE2-SC138-XANXER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2731.0 10396.0 1.0 0.0017 0.0035 0.09 48.0 48.0 48.0 1.0 1.0 0.0 53.0 0.0 0.0051 0.0105 0.0 CHAPE2-SC138-AURORATA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2733.0 2779.0 1.0 0.0005 0.0014 0.03 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0015 0.0042 0.0 CNOVOS-SC138-CN-C2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2734.0 2732.0 1.0 0.0177 0.0783 0.14 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.0531 0.2349 0.0 CONCOR-SC069-CONSCR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2734.0 2855.0 1.0 0.116 0.2778 0.5 63.3 63.3 63.3 1.0 1.0 0.0 53.0 0.0 0.348 0.8334 0.0 CONCOR-SC069-SEARA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2734.0 2855.0 2.0 0.116 0.2778 0.5 63.3 63.3 63.3 1.0 1.0 0.0 53.0 0.0 0.348 0.8334 0.0 CONCOR-SC069-SEARA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2736.0 2744.0 1.0 0.0062 0.009 0.21 81.0 81.0 81.0 1.0 1.0 0.0 53.0 0.0 0.0186 0.027 0.0 CERPBE-SC138-CPBELOTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2737.0 2747.0 1.0 0.0329 0.0917 0.17 71.0 71.0 71.0 1.0 1.0 0.0 53.0 0.0 0.0987 0.2751 0.0 CRICIU-SC069-FORQ-C-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2737.0 2747.0 2.0 0.0329 0.0917 0.17 71.0 71.0 71.0 1.0 1.0 0.0 53.0 0.0 0.0987 0.2751 0.0 CRICIU-SC069-FORQ-C-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2737.0 9845.0 1.0 0.0482 0.0968 0.16 47.2 47.2 47.2 1.0 1.0 0.0 53.0 0.0 0.1446 0.2904 0.0 CRICIU-SC069-ICARA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2737.0 9845.0 2.0 0.0264 0.09 0.16 80.0 80.0 80.0 1.0 1.0 0.0 53.0 0.0 0.0792 0.27 0.0 CRICIU-SC069-ICARA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2740.0 2748.0 1.0 0.0008 0.0026 0.08 151.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.0024 0.0078 0.0 COMPAR-SC138-WETZELTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2740.0 2796.0 1.0 0.0014 0.0063 0.19 201.0 201.0 201.0 1.0 1.0 0.0 53.0 0.0 0.0042 0.0189 0.0 COMPAR-SC138-JOIPER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2741.0 2816.0 1.0 0.0052 0.0109 0.25 110.0 110.0 110.0 1.0 1.0 0.0 53.0 0.0 0.0156 0.0327 0.0 CIACAN-SC138-MILI---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2743.0 2749.0 1.0 0.1 0.3445 0.6 80.0 80.0 80.0 1.0 1.0 0.0 53.0 0.0 0.3 1.034 0.0 ERMO---SC069-FORQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2743.0 2877.0 1.0 0.085 0.1254 0.18 41.0 41.0 41.0 1.0 1.0 0.0 53.0 0.0 0.255 0.3762 0.0 ERMO---SC069-SOMBRI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2744.0 2870.0 1.0 0.00693 0.03168 0.862 172.0 172.0 172.0 1.0 1.0 0.0 53.0 0.0 0.02079 0.09504 0.0 CPBELOTAP138-TIJUCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2744.0 9930.0 1.0 0.00413 0.01855 0.533 172.0 172.0 172.0 1.0 1.0 0.0 53.0 0.0 0.01239 0.05565 0.0 CPBELOTAP138-ITAMPR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2745.0 2749.0 1.0 0.0498 0.2118 0.4 80.0 80.0 80.0 1.0 1.0 0.0 53.0 0.0 0.1494 0.6354 0.0 TURVO--SC069-FORQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2746.0 2739.0 1.0 0.0006 0.0015 0.04 96.0 96.0 96.0 1.0 1.0 0.0 53.0 0.0 0.0018 0.0045 0.0 DOHLERTAP138-DOHLER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2746.0 2748.0 1.0 0.0008 0.0026 0.08 151.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.0024 0.0078 0.0 DOHLERTAP138-WETZELTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2746.0 2789.0 1.0 0.0009 0.0032 0.09 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0027 0.0096 0.0 DOHLERTAP138-JOINV4-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2747.0 2749.0 1.0 0.0249 0.1005 0.19 86.0 86.0 86.0 1.0 1.0 0.0 53.0 0.0 0.0747 0.3015 0.0 FORQ-C-SC069-FORQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2747.0 2813.0 1.0 0.1099 0.1621 0.23 63.0 63.0 63.0 1.0 1.0 0.0 53.0 0.0 0.3297 0.4863 0.0 FORQ-C-SC069-MARACA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2749.0 2877.0 1.0 0.1326 0.4599 0.79 80.0 80.0 80.0 1.0 1.0 0.0 53.0 0.0 0.3978 1.38 0.0 FORQUI-SC069-SOMBRI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2749.0 9843.0 1.0 0.046 0.1505 0.29 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.138 0.4515 0.0 FORQUI-SC069-CARAVA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2749.0 9937.0 1.0 0.0254 0.0835 0.16 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.0762 0.2505 0.0 FORQUI-SC069-FSTACR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2749.0 9990.0 1.0 0.1107 0.4084 0.71 80.0 80.0 80.0 1.0 1.0 0.0 53.0 0.0 0.3321 1.225 0.0 FORQUI-SC069-ARARA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2749.0 10331.0 1.0 0.035 0.15 0.28 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.105 0.45 0.0 FORQUI-SC069-CRICIC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2750.0 2760.0 1.0 0.0319 0.0788 2.13 121.0 144.0 144.0 1.0 1.0 0.0 53.0 0.0 0.0957 0.2364 0.0 CNOV-1TAP138-HERVAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2750.0 2774.0 1.0 0.009 0.0222 0.6 121.0 121.0 121.0 1.0 1.0 0.0 53.0 0.0 0.027 0.0666 0.0 CNOV-1TAP138-CN-C1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2751.0 2760.0 1.0 0.0319 0.0788 2.13 121.0 144.0 144.0 1.0 1.0 0.0 53.0 0.0 0.0957 0.2364 0.0 CNOV-2TAP138-HERVAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2751.0 2779.0 1.0 0.009 0.0222 0.6 121.0 121.0 121.0 1.0 1.0 0.0 53.0 0.0 0.027 0.0666 0.0 CNOV-2TAP138-CN-C2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2752.0 985.0 1.0 0.0107 0.0267 0.72 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.0321 0.0801 0.0 GASPAR-SC138-ILHOTA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2753.0 9975.0 1.0 0.0447 0.1803 5.002 117.0 117.0 117.0 1.0 1.0 0.0 53.0 0.0 0.1341 0.5409 0.0 GAROPE-SC138-CAPBAI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2754.0 2894.0 1.0 0.002 0.0051 0.13 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.006 0.0153 0.0 GUARMI-SC138-WEG---TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2754.0 2898.0 1.0 0.0121 0.0308 0.79 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0363 0.0924 0.0 GUARMI-SC138-WEGFUN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2754.0 10197.0 1.0 0.0068 0.0302 0.9 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.0204 0.0906 0.0 GUARMI-SC138-MAL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2755.0 2724.0 1.0 0.0144 0.0637 1.88 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.0432 0.1911 0.0 GARUVA-SC138-JOINOR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2755.0 2782.0 1.0 0.0257 0.0825 2.65 96.0 96.0 96.0 1.0 1.0 0.0 53.0 0.0 0.0771 0.2475 0.0 GARUVA-SC138-ITAPOA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2759.0 2799.0 1.0 0.00248 0.00834 0.23 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.00744 0.02502 0.0 JOINGM-SC138-JOINSC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2760.0 2828.0 1.0 0.0179 0.0619 1.71 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0537 0.1857 0.0 HERVAL-SC138-PERDCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2760.0 2892.0 1.0 0.0421 0.1048 2.79 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.1263 0.3144 0.0 HERVAL-SC138-VIDEIR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2760.0 9719.0 1.0 0.0264 0.0657 1.75 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0792 0.1971 0.0 HERVAL-SC138-TANGAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2760.0 10193.0 1.0 0.0216 0.0531 1.44 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0648 0.1593 0.0 HERVAL-SC138-CSD-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2760.0 10194.0 1.0 0.0216 0.0531 1.44 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0648 0.1593 0.0 HERVAL-SC138-CDS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2761.0 10179.0 1.0 0.0666 0.222 0.39 31.1 31.1 31.1 1.0 1.0 0.0 53.0 0.0 0.1998 0.666 0.0 HERVAL-SC069-CAPINZ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2763.0 2788.0 1.0 0.0105 0.0268 0.05 62.0 62.0 62.0 1.0 1.0 0.0 53.0 0.0 0.0315 0.0804 0.0 JOIBVI-SC069-JOINV3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2763.0 2876.0 1.0 0.0107 0.0277 0.05 62.0 62.0 62.0 1.0 1.0 0.0 53.0 0.0 0.0321 0.0831 0.0 JOIBVI-SC069-TUPY---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2765.0 2842.0 1.0 0.1479 0.2139 0.33 41.0 43.0 43.0 1.0 1.0 0.0 53.0 0.0 0.4437 0.6417 0.0 IBIRAM-SC069-RIOSU2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2765.0 2869.0 1.0 0.2682 0.3822 0.62 41.0 47.0 47.0 1.0 1.0 0.0 53.0 0.0 0.8046 1.147 0.0 IBIRAM-SC069-TEKA---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2765.0 2871.0 1.0 0.3531 0.5382 0.87 40.6 40.6 40.6 1.0 1.0 0.0 53.0 0.0 1.059 1.615 0.0 IBIRAM-SC069-TIMBO--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2767.0 2770.0 1.0 0.0041 0.0145 0.38 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.0123 0.0435 0.0 INGLES-SC138-ILHNOR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2769.0 10200.0 1.0 0.000685 0.00329 3.27 147.0 147.0 147.0 1.0 1.0 0.0 53.0 0.0 0.002055 0.00987 0.0 ILHCEN-SC138-CQS2---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2770.0 2872.0 1.0 0.0108 0.0481 1.4 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0324 0.1443 0.0 ILHNOR-SC138-TRINDA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2770.0 9993.0 1.0 0.00393 0.01803 4.82 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.01179 0.05409 0.0 ILHNOR-SC138-RATONE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2771.0 2804.0 1.0 0.0583 0.0914 1.93 47.8 47.8 47.8 1.0 1.0 0.0 53.0 0.0 0.1749 0.2742 0.0 IMBITU-SC138-LAGUNA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2771.0 2831.0 1.0 0.0372 0.1252 3.406 119.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.1116 0.3756 0.0 IMBITU-SC138-PALPIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2771.0 9722.0 1.0 0.0036 0.0091 0.23 95.6 95.6 95.6 1.0 1.0 0.0 53.0 0.0 0.0108 0.0273 0.0 IMBITU-SC138-IMBVOT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2773.0 2789.0 1.0 0.0031 0.0142 0.39 172.0 172.0 172.0 1.0 1.0 0.0 53.0 0.0 0.0093 0.0426 0.0 JOIIRI-SC138-JOINV4-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2773.0 9755.0 1.0 0.00162 0.00735 0.21 120.0 120.0 120.0 1.0 1.0 0.0 53.0 0.0 0.00486 0.02205 0.0 JOIIRI-SC138-TUPYBV-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2774.0 9872.0 1.0 0.0728 0.1804 4.86 121.0 121.0 121.0 1.0 1.0 0.0 53.0 0.0 0.2184 0.5412 0.0 CN-C1Y-SC138-SJCERR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2775.0 10071.0 1.0 0.00874 0.03229 0.853 120.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.02622 0.09687 0.0 ITAJFZ-SC138-ITAJA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2777.0 10071.0 1.0 0.00593 0.02468 0.835 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.01779 0.07404 0.0 ITJSAL-SC138-ITAJA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2778.0 2777.0 1.0 0.006 0.0203 0.58 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.018 0.0609 0.0 ITJITA-SC138-ITJSAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2778.0 2815.0 1.0 0.0119 0.0407 1.12 151.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.0357 0.1221 0.0 ITJITA-SC138-NAVEGA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2779.0 2889.0 1.0 0.0994 0.2443 6.62 121.0 144.0 144.0 1.0 1.0 0.0 53.0 0.0 0.2982 0.7329 0.0 CN-C2Y-SC138-VRAMOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2780.0 10095.0 1.0 0.00352 0.01207 0.339 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.01056 0.03621 0.0 INDAIA-SC138-INDAIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2780.0 10394.0 1.0 0.0203 0.0547 1.24 96.0 96.0 96.0 1.0 1.0 0.0 53.0 0.0 0.0609 0.1641 0.0 INDAIA-SC138-CODLIB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2781.0 10184.0 1.0 5e-05 0.00016 0.005 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.00015 0.00048 0.0 PTONAV-SC138-PNENGS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2782.0 2819.0 1.0 0.0107 0.0292 0.86 96.0 96.0 96.0 1.0 1.0 0.0 53.0 0.0 0.0321 0.0876 0.0 ITAPOA-SC138-PTOITA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2783.0 2894.0 1.0 0.0027 0.0069 0.17 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0081 0.0207 0.0 JARAGU-SC138-WEG---TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2784.0 10198.0 1.0 3e-05 0.00012 0.003 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 9e-05 0.00036 0.0 JARRLU-SC138-JRL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2785.0 2799.0 1.0 0.0043 0.0195 0.56 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.0129 0.0585 0.0 JOIPAR-SC138-JOINSC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2785.0 9935.0 1.0 0.0067 0.0218 0.68 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0201 0.0654 0.0 JOIPAR-SC138-JOIBVI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2786.0 2788.0 1.0 0.034 0.0811 0.15 66.0 66.0 66.0 1.0 1.0 0.0 53.0 0.0 0.102 0.2433 0.0 JOINV1-SC069-JOINV3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2787.0 2874.0 1.0 0.0563 0.1728 0.29 65.0 65.0 65.0 1.0 1.0 0.0 53.0 0.0 0.1689 0.5184 0.0 ARAQRI-SC069-SFRAN2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2789.0 2724.0 1.0 0.00386 0.01746 0.5 191.0 191.0 191.0 1.0 1.0 0.0 53.0 0.0 0.01158 0.05238 0.0 JOINV4-SC138-JOINOR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2790.0 2876.0 1.0 0.0249 0.0623 0.1 63.0 63.0 63.0 1.0 1.0 0.0 53.0 0.0 0.0747 0.1869 0.0 JOINV4-SC069-TUPY---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2790.0 2876.0 2.0 0.0249 0.0623 0.1 63.0 63.0 63.0 1.0 1.0 0.0 53.0 0.0 0.0747 0.1869 0.0 JOINV4-SC069-TUPY---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2792.0 2805.0 1.0 0.0466 0.1582 4.51 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.1398 0.4746 0.0 CURBER-SC138-LAGES--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2792.0 2818.0 1.0 0.0038 0.0127 0.36 95.6 95.6 95.6 1.0 1.0 0.0 53.0 0.0 0.0114 0.0381 0.0 CURBER-SC138-CURAIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2792.0 10185.0 1.0 3e-05 0.00012 0.0 95.6 95.6 95.6 1.0 1.0 0.0 53.0 0.0 9e-05 0.00036 0.0 CURBER-SC138-BERNEC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2799.0 2727.0 1.0 0.02483 0.08352 2.274 119.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.07449 0.2506 0.0 JOINSC-SC138-CEB-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2799.0 2868.0 1.0 0.0208 0.0723 1.99 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0624 0.2169 0.0 JOINSC-SC138-SFRAN2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2799.0 9721.0 1.0 0.01443 0.04854 1.32 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.04329 0.1456 0.0 JOINSC-SC138-ARAHYO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2800.0 2851.0 1.0 0.0454 0.0687 0.1 40.6 40.6 40.6 1.0 1.0 0.0 53.0 0.0 0.1362 0.2061 0.0 KARSTE-SC069-BLUSAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2800.0 2885.0 1.0 0.2075 0.3102 0.46 41.0 49.0 49.0 1.0 1.0 0.0 53.0 0.0 0.6225 0.9306 0.0 KARSTE-SC069-RCEUPA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2802.0 2889.0 1.0 0.0191 0.0621 1.93 96.0 96.0 96.0 1.0 1.0 0.0 53.0 0.0 0.0573 0.1863 0.0 KIMBER-SC138-VRAMOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2802.0 9869.0 1.0 4.7e-05 0.0001 0.004 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.000141 0.0003 0.0 KIMBER-SC138-KLACPI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2803.0 2880.0 1.0 0.0013 0.0036 0.05 48.0 48.0 48.0 1.0 1.0 0.0 53.0 0.0 0.0039 0.0108 0.0 LAGEAI-SC138-COGLAG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2803.0 2889.0 1.0 0.0053 0.0188 0.49 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0159 0.0564 0.0 LAGEAI-SC138-VRAMOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2803.0 10393.0 1.0 0.0096 0.0241 0.62 57.4 57.4 57.4 1.0 1.0 0.0 53.0 0.0 0.0288 0.0723 0.0 LAGEAI-SC138-BERSEA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2805.0 2889.0 1.0 0.00153 0.01129 0.36 265.0 265.0 265.0 1.0 1.0 0.0 53.0 0.0 0.00459 0.03387 0.0 LAGES--SC138-VRAMOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2805.0 2889.0 2.0 0.00153 0.01129 0.36 265.0 265.0 265.0 1.0 1.0 0.0 53.0 0.0 0.00459 0.03387 0.0 LAGES--SC138-VRAMOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2808.0 2844.0 1.0 0.0345 0.0852 2.3 115.0 115.0 115.0 1.0 1.0 0.0 53.0 0.0 0.1035 0.2556 0.0 MAFRA--SC138-RNEGRI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2808.0 9929.0 1.0 0.006 0.0148 0.4 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.018 0.0444 0.0 MAFRA--SC138-MAFRA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2808.0 10196.0 1.0 0.0345 0.0852 2.3 115.0 115.0 115.0 1.0 1.0 0.0 53.0 0.0 0.1035 0.2556 0.0 MAFRA--SC138-RNG-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2809.0 2811.0 1.0 0.0001 0.0003 0.01 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.0003 0.0009 0.0 MALWEE-SC138-MAL-2YTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2811.0 9927.0 1.0 0.0013 0.0059 0.16 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.0039 0.0177 0.0 MAL-2YTAP138-JARATR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2812.0 2769.0 1.0 0.0014 0.0056 0.586 150.0 150.0 150.0 1.0 1.0 0.0 53.0 0.0 0.0042 0.0168 0.0 AGRONO-SC138-ILHCEN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2812.0 2872.0 1.0 0.0021 0.0085 8.99 150.0 150.0 150.0 1.0 1.0 0.0 53.0 0.0 0.0063 0.0255 0.0 AGRONO-SC138-TRINDA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2814.0 2832.0 1.0 0.0092 0.0313 0.88 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0276 0.0939 0.0 MARAVI-SC138-PINHAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2814.0 2861.0 1.0 0.0248 0.0847 2.4 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0744 0.2541 0.0 MARAVI-SC138-SMIGU2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2815.0 10183.0 1.0 0.00159 0.00537 0.154 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.00477 0.01611 0.0 NAVEGA-SC138-NGSPNE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2816.0 2840.0 1.0 0.0062 0.0131 0.3 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.0186 0.0393 0.0 MILI---SC138-WESTRO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2818.0 9871.0 1.0 0.0136 0.0484 1.26 38.0 38.0 38.0 1.0 1.0 0.0 53.0 0.0 0.0408 0.1452 0.0 CURAIN-SC138-PERY2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2818.0 10391.0 1.0 0.0071 0.0251 0.66 80.0 80.0 80.0 1.0 1.0 0.0 53.0 0.0 0.0213 0.0753 0.0 CURAIN-SC138-SCRIST-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2821.0 1064.0 1.0 0.0347 0.0893 2.42 117.0 117.0 117.0 1.0 1.0 0.0 53.0 0.0 0.1041 0.2679 0.0 ORLEAN-SC138-TUBA-S-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2821.0 2700.0 1.0 0.0363 0.0826 2.18 117.0 117.0 117.0 1.0 1.0 0.0 53.0 0.0 0.1089 0.2478 0.0 ORLEAN-SC138-BOMJAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2821.0 2854.0 1.0 0.0161 0.0413 1.03 151.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.0483 0.1239 0.0 ORLEAN-SC138-BNSBAS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2822.0 2850.0 1.0 0.0019 0.00492 0.12 22.0 22.0 22.0 1.0 1.0 0.0 53.0 0.0 0.0057 0.01476 0.0 OTACIL-SC138-SUDATI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2822.0 2889.0 1.0 0.0713 0.1167 2.26 76.0 76.0 76.0 1.0 1.0 0.0 53.0 0.0 0.2139 0.3501 0.0 OTACIL-SC138-VRAMOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2824.0 10180.0 1.0 0.1115 0.2796 0.46 24.0 24.0 24.0 1.0 1.0 0.0 53.0 0.0 0.3345 0.8388 0.0 OTACI4-SC069-PTEALT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2824.0 10180.0 2.0 0.1115 0.2796 0.46 24.0 24.0 24.0 1.0 1.0 0.0 53.0 0.0 0.3345 0.8388 0.0 OTACI4-SC069-PTEALT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2825.0 2892.0 1.0 0.0019 0.0049 0.12 133.0 133.0 133.0 1.0 1.0 0.0 53.0 0.0 0.0057 0.0147 0.0 PERDIG-SC138-VIDEIR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2827.0 2832.0 1.0 0.0322 0.0823 2.08 115.0 115.0 115.0 1.0 1.0 0.0 53.0 0.0 0.0966 0.2469 0.0 PALMTO-SC138-PINHAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2827.0 9846.0 1.0 0.0296 0.0735 1.96 77.4 77.4 77.4 1.0 1.0 0.0 53.0 0.0 0.0888 0.2205 0.0 PALMTO-SC138-MONCAP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2832.0 2838.0 1.0 0.0365 0.134 3.562 151.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.1095 0.402 0.0 PINHAL-SC138-QQUEIX-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2832.0 2838.0 2.0 0.0365 0.134 3.562 151.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.1095 0.402 0.0 PINHAL-SC138-QQUEIX-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2832.0 2860.0 1.0 0.0541 0.1383 3.5 115.0 115.0 115.0 1.0 1.0 0.0 53.0 0.0 0.1623 0.4149 0.0 PINHAL-SC138-SLOURE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2832.0 2861.0 1.0 0.0339 0.1161 3.28 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.1017 0.3483 0.0 PINHAL-SC138-SMIGU2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2832.0 9841.0 1.0 0.0016 0.0053 0.15 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0048 0.0159 0.0 PINHAL-SC138-PINHA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2832.0 9841.0 2.0 0.0016 0.0053 0.15 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0048 0.0159 0.0 PINHAL-SC138-PINHA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2833.0 2712.0 1.0 0.00869 0.0306 0.8 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.02607 0.0918 0.0 POMERO-SC138-BLUME2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2834.0 2724.0 1.0 0.00158 0.00686 0.213 201.0 201.0 201.0 1.0 1.0 0.0 53.0 0.0 0.00474 0.02058 0.0 PIRABE-SC138-JOINOR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2834.0 2867.0 1.0 0.0045 0.0111 0.3 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0135 0.0333 0.0 PIRABE-SC138-TIGRE--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2834.0 10202.0 1.0 0.0482 0.1182 3.21 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.1446 0.3546 0.0 PIRABE-SC138-SBB-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2835.0 2847.0 1.0 0.014 0.0501 1.27 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.042 0.1503 0.0 PGETUL-SC138-RIOSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2835.0 2864.0 1.0 0.0108 0.037 1.03 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0324 0.111 0.0 PGETUL-SC138-SPILAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2837.0 2708.0 1.0 0.0128 0.03084 0.769 122.0 128.0 128.0 1.0 1.0 0.0 53.0 0.0 0.0384 0.09252 0.0 PTOBEL-SC138-BOMBIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2837.0 2870.0 1.0 0.0193 0.0497 1.22 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0579 0.1491 0.0 PTOBEL-SC138-TIJUCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2839.0 2896.0 1.0 0.0286 0.0979 2.77 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0858 0.2937 0.0 QUILOM-SC138-XANXER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2839.0 9841.0 1.0 0.0257 0.088 2.49 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0771 0.264 0.0 QUILOM-SC138-PINHA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2841.0 2843.0 1.0 0.0017 0.01 0.18 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0051 0.03 0.0 RIOSU2-SC138-RIOSU3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2841.0 2847.0 1.0 0.004 0.0138 0.38 155.0 155.0 155.0 1.0 1.0 0.0 53.0 0.0 0.012 0.0414 0.0 RIOSU2-SC138-RIOSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2841.0 2847.0 2.0 0.0034 0.0122 0.32 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0102 0.0366 0.0 RIOSU2-SC138-RIOSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2841.0 2873.0 1.0 0.0162 0.0564 1.53 100.0 100.0 100.0 1.0 1.0 0.0 53.0 0.0 0.0486 0.1692 0.0 RIOSU2-SC138-TROMBU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2844.0 2852.0 1.0 0.0095 0.0235 0.64 115.0 115.0 115.0 1.0 1.0 0.0 53.0 0.0 0.0285 0.0705 0.0 RNEGRI-SC138-SBENTO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2846.0 967.0 1.0 0.0 0.0001 0.0 9999.0 999.0 999.0 1.0 1.0 0.0 53.0 0.0 0.0 0.0001 0.0 ROCADO-SC138-FLORIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2848.0 10396.0 1.0 0.0006 0.0013 0.03 48.0 48.0 48.0 1.0 1.0 0.0 53.0 0.0 0.0018 0.0039 0.0 BRFCHA-SC138-AURORATA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2851.0 2869.0 1.0 0.1449 0.2088 0.33 41.0 47.0 47.0 1.0 1.0 0.0 53.0 0.0 0.4347 0.6264 0.0 BLUSAL-SC069-TEKA---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2851.0 10186.0 1.0 0.0169 0.0317 0.06 55.0 55.0 55.0 1.0 1.0 0.0 53.0 0.0 0.0507 0.0951 0.0 BLUSAL-SC069-ALTONA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2852.0 10196.0 1.0 0.0095 0.0235 0.64 115.0 115.0 115.0 1.0 1.0 0.0 53.0 0.0 0.0285 0.0705 0.0 SBENTO-SC138-RNG-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2852.0 10201.0 1.0 0.00603 0.0148 0.4 115.0 115.0 115.0 1.0 1.0 0.0 53.0 0.0 0.01809 0.0444 0.0 SBENTO-SC138-SBB-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2852.0 10202.0 1.0 0.00603 0.0148 0.4 115.0 115.0 115.0 1.0 1.0 0.0 53.0 0.0 0.01809 0.0444 0.0 SBENTO-SC138-SBB-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2853.0 10201.0 1.0 3.2e-05 9.5e-05 0.002 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 9.487e-05 0.0002846 0.0 SBSBRA-SC138-SBB-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2858.0 9991.0 1.0 0.0086 0.0302 0.814 166.0 166.0 215.0 1.0 1.0 0.0 53.0 0.0 0.0258 0.0906 0.0 SJOSER-SC138-CAPOEI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2859.0 2700.0 1.0 0.0416 0.0929 2.44 117.0 117.0 117.0 1.0 1.0 0.0 53.0 0.0 0.1248 0.2787 0.0 SJOAQU-SC138-BOMJAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2859.0 2889.0 1.0 0.0809 0.1807 4.74 117.0 117.0 117.0 1.0 1.0 0.0 53.0 0.0 0.2427 0.5421 0.0 SJOAQU-SC138-VRAMOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2860.0 10392.0 1.0 0.0031 0.0079 0.21 18.6 18.6 18.6 1.0 1.0 0.0 53.0 0.0 0.0093 0.0237 0.0 SLOURE-SC138-PARATI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2864.0 2780.0 1.0 0.0322 0.1101 3.08 160.0 184.0 184.0 1.0 1.0 0.0 53.0 0.0 0.0966 0.3303 0.0 SPILAO-SC138-INDAIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2864.0 2847.0 1.0 0.0181 0.0646 1.68 160.0 184.0 184.0 1.0 1.0 0.0 53.0 0.0 0.0543 0.1938 0.0 SPILAO-SC138-RIOSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2864.0 10095.0 1.0 0.02969 0.10239 2.938 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.08907 0.3072 0.0 SPILAO-SC138-INDAIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2866.0 9534.0 1.0 0.0225 0.07682 2.176 160.0 172.0 172.0 1.0 1.0 0.0 53.0 0.0 0.0675 0.2305 0.0 TIMBO--SC138-GASPA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2866.0 10095.0 1.0 0.00321 0.01096 0.31 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.00963 0.03288 0.0 TIMBO--SC138-INDAIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2867.0 9934.0 1.0 0.0054 0.0108 0.29 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0162 0.0324 0.0 TIGRE--SC138-JOIVNO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2870.0 948.0 1.0 0.02034 0.06836 1.86 119.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.06102 0.2051 0.0 TIJUCA-SC138-BIGUAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2870.0 9902.0 1.0 0.017 0.0437 1.09 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.051 0.1311 0.0 TIJUCA-SC138-SJBATI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2870.0 10293.0 1.0 0.0124 0.0562 1.59 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.0372 0.1686 0.0 TIJUCA-SC138-GCRAMO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2871.0 2885.0 1.0 0.1042 0.2505 0.45 48.0 48.0 48.0 1.0 1.0 0.0 53.0 0.0 0.3126 0.7515 0.0 TIMBO--SC069-RCEUPA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2872.0 9717.0 1.0 0.00376 0.0167 0.487 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.01128 0.0501 0.0 TRINDA-SC138-SACOGR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2872.0 9926.0 1.0 0.0032 0.0108 0.32 166.0 166.0 166.0 1.0 1.0 0.0 53.0 0.0 0.0096 0.0324 0.0 TRINDA-SC138-SLIMOE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2874.0 2856.0 1.0 0.0056 0.02 0.04 65.0 65.0 65.0 1.0 1.0 0.0 53.0 0.0 0.0168 0.06 0.0 SFRAN2-SC069-SFRANC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2875.0 9981.0 1.0 0.0683 0.1011 0.15 52.6 52.6 52.6 1.0 1.0 0.0 53.0 0.0 0.2049 0.3033 0.0 TUBARA-SC069-TUBAR2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2875.0 10188.0 1.0 0.0921 0.1367 0.2 46.8 46.8 46.8 1.0 1.0 0.0 53.0 0.0 0.2763 0.4101 0.0 TUBARA-SC069-GVL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2881.0 2882.0 1.0 0.00213 0.00668 0.22 48.0 48.0 48.0 1.0 1.0 0.0 53.0 0.0 0.00639 0.02004 0.0 VOTVRA-SC138-VIDRCE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2882.0 2847.0 1.0 0.0321 0.0997 3.39 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0963 0.2991 0.0 VIDRCE-SC138-RIOSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2889.0 9872.0 1.0 0.0281 0.0697 1.87 121.0 144.0 144.0 1.0 1.0 0.0 53.0 0.0 0.0843 0.2091 0.0 VRAMOS-SC138-SJCERR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2891.0 2722.0 1.0 0.0258 0.0666 1.79 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0774 0.1998 0.0 VIDEI2-SC138-CACADO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2891.0 2892.0 1.0 0.01056 0.0256 0.62 172.0 172.0 172.0 1.0 1.0 0.0 53.0 0.0 0.03168 0.0768 0.0 VIDEI2-SC138-VIDEIR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2892.0 9719.0 1.0 0.0164 0.0408 1.09 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0492 0.1224 0.0 VIDEIR-SC138-TANGAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2894.0 2895.0 1.0 0.0006 0.0015 0.04 72.0 72.0 72.0 1.0 1.0 0.0 53.0 0.0 0.0018 0.0045 0.0 WEG---TAP138-WEG----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2896.0 9841.0 1.0 0.0458 0.1567 4.43 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.1374 0.4701 0.0 XANXER-SC138-PINHA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2896.0 9922.0 1.0 0.0254 0.079 2.98 160.0 160.0 160.0 1.0 1.0 0.0 53.0 0.0 0.0762 0.237 0.0 XANXER-SC138-ABELUZ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2897.0 2702.0 1.0 0.0616 0.1476 0.27 63.3 63.3 63.3 1.0 1.0 0.0 53.0 0.0 0.1848 0.4428 0.0 XANXER-SC069-PLANOA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2897.0 2855.0 1.0 0.1343 0.3217 0.58 63.3 63.3 63.3 1.0 1.0 0.0 53.0 0.0 0.4029 0.9651 0.0 XANXER-SC069-SEARA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2897.0 9688.0 1.0 0.1357 0.3281 0.58 63.0 63.0 63.0 1.0 1.0 0.0 53.0 0.0 0.4071 0.9843 0.0 XANXER-SC069-CHAPEC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2897.0 9689.0 1.0 0.095 0.1955 0.3 48.0 48.0 48.0 1.0 1.0 0.0 53.0 0.0 0.285 0.5865 0.0 XANXER-SC069-FAXGUE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2898.0 9925.0 1.0 0.0133 0.0358 0.92 127.0 127.0 127.0 1.0 1.0 0.0 53.0 0.0 0.0399 0.1074 0.0 WEGFUN-SC138-GUARA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2899.0 2748.0 1.0 0.0005 0.0026 0.06 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.0015 0.0078 0.0 WETZEL-SC138-WETZELTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2900.0 3086.0 1.0 0.00501 0.01179 0.288 96.0 96.0 96.0 1.0 1.0 0.0 305.0 0.0 0.01503 0.03537 0.0 S.PEDR-ES138-DMARTI-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2904.0 2919.0 1.0 0.0073 0.0215 0.54 35.0 35.0 35.0 1.0 1.0 0.0 305.0 0.0 0.0219 0.0645 0.0 SSIM2-PCH138-STA.FE-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2908.0 2674.0 1.0 0.0068 0.0169 0.412 121.0 121.0 1524.0 1.0 1.0 0.0 305.0 0.0 0.0204 0.0507 0.0 PARATI-ES138-SAMARC-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2909.0 2658.0 1.0 0.002 0.0074 0.199 185.0 185.0 89.0 1.0 1.0 0.0 306.0 0.0 0.006 0.0222 0.0 VERONA-ES138-N.VENE-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2909.0 2664.0 1.0 0.0419 0.1035 2.93 86.0 86.0 44.0 1.0 1.0 0.0 306.0 0.0 0.1257 0.3105 0.0 VERONA-ES138-PINHEI-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2911.0 2629.0 1.0 0.0045 0.00089 0.038 150.0 150.0 120.0 1.0 1.0 0.0 304.0 0.0 0.0135 0.00267 0.0 CST-A1-ES138-CST-A2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2911.0 2629.0 2.0 0.0045 0.00089 0.038 150.0 150.0 1855.0 1.0 1.0 0.0 304.0 0.0 0.0135 0.00267 0.0 CST-A1-ES138-CST-A2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2912.0 2649.0 1.0 0.0228 0.0813 1.44 150.0 150.0 150.0 1.0 1.0 0.0 304.0 0.0 0.0684 0.2439 0.0 SERRAS-ES138-FIESA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2913.0 2673.0 1.0 0.2441 0.311 0.42 26.0 26.0 106.0 1.0 1.0 0.0 306.0 0.0 0.7323 0.933 0.0 N.AIMO-ES069-S.MATE-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2915.0 2631.0 1.0 0.01227 0.03281 0.744 135.0 135.0 65.0 1.0 1.0 0.0 305.0 0.0 0.03681 0.09843 0.0 VRI-2Y-ES138-FRUTEIPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2916.0 2689.0 1.0 0.0775 0.1815 0.267 40.0 55.0 40.0 1.0 1.0 0.0 305.0 0.0 0.2325 0.5445 0.0 P.GARR-ES069-MIMOSO-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2920.0 2906.0 1.0 0.08071 0.2083 5.158 135.0 135.0 135.0 1.0 1.0 0.0 306.0 0.0 0.2421 0.6249 0.0 CANIVE-ES138-PETRCA-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2920.0 2921.0 1.0 0.0025 0.00646 0.016 142.0 142.0 142.0 1.0 1.0 0.0 306.0 0.0 0.0075 0.01938 0.0 CANIVE-ES138-S.MAIS-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2922.0 3024.0 1.0 0.0145 0.0374 0.92 142.0 142.0 142.0 1.0 1.0 0.0 306.0 0.0 0.0435 0.1122 0.0 R.QUAR-ES138-LINHA2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2922.0 3405.0 1.0 0.00337 0.00799 0.211 160.0 160.0 135.0 1.0 1.0 0.0 306.0 0.0 0.01011 0.02397 0.0 R.QUAR-ES138-CACIQU-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2922.0 3406.0 1.0 0.00337 0.00799 0.211 160.0 160.0 135.0 1.0 1.0 0.0 306.0 0.0 0.01011 0.02397 0.0 R.QUAR-ES138-OLAM---E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2925.0 2652.0 1.0 0.0285 0.1086 2.468 188.0 188.0 188.0 1.0 1.0 0.0 306.0 0.0 0.0855 0.3258 0.0 B.GUAN-ES138-ITARAN-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2936.0 3736.0 1.0 0.0046 0.0133 0.42 103.0 120.0 540.0 1.0 1.0 0.0 515.0 0.0 0.0138 0.0399 0.0 D_CANE-GO138-PETROB-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2937.0 3703.0 1.0 0.00102 0.00297 0.079 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.00306 0.00891 0.0 IPE----GO138-PERTAP-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2938.0 784.0 1.0 0.0085 0.0247 0.662 103.0 120.0 100.0 1.0 1.0 0.0 358.0 0.0 0.0255 0.0741 0.0 DIMIC--GO138-CATALA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2944.0 795.0 1.0 0.01786 0.05194 1.392 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.05358 0.1558 0.0 EDEIA--GO138-VOTORA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2944.0 9464.0 1.0 0.0335 0.1258 3.167 139.0 139.0 139.0 1.0 1.0 0.0 515.0 0.0 0.1005 0.3774 0.0 EDEIA--GO138-BIOENE-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2945.0 2946.0 1.0 0.054 0.157 4.205 103.0 120.0 5.0 1.0 1.0 0.0 564.0 0.0 0.162 0.471 0.0 SJALIA-GO138-FLORES-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2946.0 2947.0 1.0 0.056 0.163 4.372 103.0 120.0 5.0 1.0 1.0 0.0 564.0 0.0 0.168 0.489 0.0 FLORES-GO138-IACIA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2968.0 3513.0 1.0 0.02552 0.0742 1.988 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.07656 0.2226 0.0 BELAVI-GO138-HIDRLA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2968.0 3773.0 1.0 0.0726 0.2152 5.47 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.2178 0.6456 0.0 BELAVI-GO138-PIRESR-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2980.0 7813.0 1.0 0.364 0.691 1.238 40.0 46.0 40.0 1.0 1.0 0.0 518.0 0.0 1.092 2.073 0.0 B.ALTOBIO069-PEBERN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2982.0 2955.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 519.0 0.0 0.0 0.0003 0.0 CODEM1-GO013-CO-LIV-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2985.0 2945.0 1.0 0.077 0.224 5.99 103.0 120.0 5.0 1.0 1.0 0.0 564.0 0.0 0.231 0.672 0.0 PLANA--GO138-SJALIA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2989.0 7815.0 1.0 0.191 0.363 0.651 40.0 46.0 40.0 1.0 1.0 0.0 518.0 0.0 0.573 1.089 0.0 ITAPA-BIO069-RUBIAT-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2990.0 2992.0 1.0 0.0103 0.0448 8.14 219.0 311.0 219.0 1.0 1.0 0.0 513.0 0.0 0.0309 0.1344 0.0 PALMEI-GO230-FIRMIN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2992.0 45687.0 1.0 0.000104 0.000684 0.241 9999.0 9999.0 9999.0 0.0 0.0 0.0 513.0 0.0 0.0003135 0.002052 0.0 FIRMIN-GO230-CFIRMI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2993.0 2977.0 1.0 0.4778 0.8112 1.45 40.0 46.0 40.0 1.0 1.0 0.0 515.0 0.0 1.433 2.434 0.0 FIRMIN-GO069-IPORA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2994.0 779.0 1.0 0.017 0.0499 1.31 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.051 0.1497 0.0 TRIND-TAP138-INHUMA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2994.0 2995.0 1.0 0.0172 0.0327 0.94 80.0 93.0 50.0 1.0 1.0 0.0 515.0 0.0 0.0516 0.0981 0.0 TRIND-TAP138-TRINDA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2997.0 2978.0 1.0 0.003 0.013 0.0 60.0 60.0 300.0 1.0 1.0 0.0 519.0 0.0 0.009 0.039 0.0 CARAMU-GO230-PARANA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2998.0 239.0 1.0 0.034 0.0989 2.65 103.0 120.0 103.0 1.0 1.0 0.0 518.0 0.0 0.102 0.2967 0.0 MINACU-GO138-S.MESA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
2998.0 792.0 1.0 0.0048 0.0138 0.38 103.0 120.0 103.0 1.0 1.0 0.0 518.0 0.0 0.0144 0.0414 0.0 MINACU-GO138-SAMA---G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3000.0 9305.0 1.0 0.008782 0.02949 0.859 108.0 158.0 158.0 1.0 1.0 0.0 3.0 0.0 0.02635 0.08847 0.0 SAPUCA-RS138-CACHO3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3002.0 2988.0 1.0 0.0179 0.0837 15.4 214.0 214.0 214.0 1.0 1.0 0.0 519.0 0.0 0.0537 0.2511 0.0 M.MARA-GO230-ITAPAC-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3005.0 3006.0 1.0 0.00201 0.03256 483.54 2598.0 2598.0 237.0 1.0 1.0 0.0 511.0 0.0 0.00603 0.09768 0.0 SM-LZ-CAP500-LZ-SM-CA 3005.0 0.0 3006.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3007.0 233.0 1.0 0.00045 0.00717 103.57 2598.0 2598.0 288.0 1.0 1.0 0.0 511.0 0.0 0.00135 0.02151 0.0 LUZIAN-GO500-SAMAMB-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3007.0 3008.0 1.0 0.00075 0.01186 170.9 2598.0 2598.0 2598.0 1.0 1.0 0.0 511.0 0.0 0.00225 0.03558 0.0 LUZIAN-GO500-PARAC4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3007.0 3699.0 1.0 0.00066 0.00987 73.49 2321.0 2834.0 2321.0 1.0 1.0 0.0 511.0 0.0 0.00198 0.02961 0.0 LUZIAN-GO500-B.LEST-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3007.0 3699.0 2.0 0.00063 0.00951 73.49 2321.0 2834.0 2321.0 1.0 1.0 0.0 511.0 0.0 0.00189 0.02853 0.0 LUZIAN-GO500-B.LEST-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3007.0 4049.0 1.0 0.00221 0.03576 540.76 3343.0 3975.0 2400.0 1.0 1.0 0.0 511.0 0.0 0.00663 0.1073 0.0 LUZIAN-GO500-PIRAP2-M 3007.0 0.0 4049.0 0.0 1.0 0.0 -2.0 1.0 0.0 -2.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3008.0 320.0 1.0 0.00125 0.01996 290.9 2598.0 2598.0 2598.0 1.0 1.0 0.0 351.0 0.0 0.00375 0.05988 0.0 PARAC4-MG500-EMBORC-M 3008.0 0.0 0.0 0.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3008.0 4049.0 1.0 0.00232 0.03357 296.0 2533.0 2533.0 2533.0 1.0 1.0 0.0 351.0 0.0 0.00696 0.1007 0.0 PARAC4-MG500-PIRAP2-M 3008.0 1.0 4049.0 1.0 1.0 0.0 -0.91 1.0 0.0 -0.91 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3008.0 45751.0 1.0 0.00053 0.00929 37.136 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.00159 0.02787 0.0 PARAC4-MG500-CBSRT--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3010.0 325.0 1.0 0.00045 0.00636 207.64 1992.0 2390.0 1992.0 1.0 1.0 0.0 351.0 0.0 0.00135 0.01908 0.0 ESTREI-MG500-JAGUAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3010.0 609.0 1.0 0.0023 0.03812 490.2 2944.0 3711.0 2944.0 1.0 1.0 0.0 351.0 0.0 0.0069 0.1144 0.0 ESTREI-MG500-F.DIAS-S 3010.0 0.0 609.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3010.0 609.0 2.0 0.0023 0.03812 490.2 2944.0 3711.0 2944.0 1.0 1.0 0.0 351.0 0.0 0.0069 0.1144 0.0 ESTREI-MG500-F.DIAS-S 3010.0 0.0 609.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3010.0 3011.0 1.0 0.001078 0.016276 141.9 1992.0 2390.0 20.0 1.0 1.0 0.0 351.0 0.0 0.003234 0.04883 0.0 ESTREI-MG500-R.PRET-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3011.0 102.0 1.0 0.00125 0.01887 163.74 1992.0 2390.0 150.0 1.0 1.0 0.0 202.0 0.0 0.00375 0.05661 0.0 R.PRET-SP500-P.CALD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3011.0 3110.0 1.0 0.00059 0.00918 79.2 1992.0 2390.0 1992.0 1.0 1.0 0.0 202.0 0.0 0.00177 0.02754 0.0 R.PRET-SP500-M.AGUD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3012.0 136.0 1.0 0.00329 0.03561 60.349 853.0 1075.0 853.0 1.0 1.0 0.0 352.0 0.0 0.00987 0.1068 0.0 ESTREI-MG345-FURNAS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3013.0 784.0 1.0 0.0344 0.0994 2.7 120.0 160.0 33.0 1.0 1.0 0.0 358.0 0.0 0.1032 0.2982 0.0 SERRAF-GO138-CATALA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3013.0 784.0 2.0 0.0344 0.0994 2.7 120.0 160.0 225.0 1.0 1.0 0.0 358.0 0.0 0.1032 0.2982 0.0 SERRAF-GO138-CATALA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3018.0 2990.0 1.0 0.00904 0.05506 10.82 323.0 396.0 323.0 1.0 1.0 0.0 513.0 0.0 0.02712 0.1652 0.0 EDEIA--GO230-PALMEI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3018.0 45680.0 1.0 0.00676 0.05075 25.202 577.0 800.0 577.0 1.0 1.0 0.0 513.0 0.0 0.02028 0.1522 0.0 EDEIA--GO230-ASOLO2-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3019.0 90.0 1.0 0.00022 0.00224 1.384 956.0 1207.0 747.0 1.0 1.0 0.0 302.0 0.0 0.00066 0.00672 0.0 VIANA2-ES345-VIANA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3019.0 90.0 2.0 0.00022 0.00224 1.384 956.0 1207.0 747.0 1.0 1.0 0.0 302.0 0.0 0.00066 0.00672 0.0 VIANA2-ES345-VIANA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3019.0 3035.0 1.0 0.00219 0.02287 41.967 850.0 1075.0 850.0 1.0 1.0 0.0 302.0 0.0 0.00657 0.06861 0.0 VIANA2-ES345-JNEIV2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3022.0 3029.0 1.0 0.016107 0.095032 17.23 300.0 390.0 300.0 1.0 1.0 0.0 303.0 0.0 0.04832 0.2851 0.0 LINHA2-ES230-SMAT2--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3024.0 2653.0 1.0 0.0022 0.0118 0.35 270.0 270.0 170.0 1.0 1.0 0.0 306.0 0.0 0.0066 0.0354 0.0 LINHA2-ES138-LINHAR-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3024.0 2653.0 2.0 0.0022 0.0118 0.35 270.0 270.0 170.0 1.0 1.0 0.0 306.0 0.0 0.0066 0.0354 0.0 LINHA2-ES138-LINHAR-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3025.0 3730.0 1.0 0.04421 0.12854 3.444 100.0 120.0 100.0 1.0 1.0 0.0 564.0 0.0 0.1326 0.3856 0.0 LUZIAN-GO138-CRISTA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3025.0 44901.0 1.0 0.00844 0.02455 0.658 200.0 240.0 200.0 1.0 1.0 0.0 564.0 0.0 0.02532 0.07365 0.0 LUZIAN-GO138-R.VER2-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3028.0 2643.0 1.0 0.0107 0.0279 0.47 135.0 135.0 105.0 1.0 1.0 0.0 306.0 0.0 0.0321 0.0837 0.0 JURAMA-ES138-JAGTAP-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3030.0 3031.0 1.0 0.006 0.0154 0.38 135.0 135.0 236.0 1.0 1.0 0.0 306.0 0.0 0.018 0.0462 0.0 SMATE2-ES138-SMATES-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3030.0 3031.0 2.0 0.006 0.0154 0.38 135.0 135.0 236.0 1.0 1.0 0.0 306.0 0.0 0.018 0.0462 0.0 SMATE2-ES138-SMATES-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3032.0 149.0 1.0 0.00299 0.0328 55.19 717.0 717.0 853.0 1.0 1.0 0.0 302.0 0.0 0.00897 0.0984 0.0 RNSUL--ES345-VITORI-E 0.0 0.0 149.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3037.0 2620.0 1.0 0.0048 0.0157 0.32 150.0 150.0 150.0 1.0 1.0 0.0 304.0 0.0 0.0144 0.0471 0.0 TSA-1Y-ES138-CARAPI-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3037.0 2907.0 1.0 0.0009 0.0036 0.099 182.0 182.0 182.0 1.0 1.0 0.0 304.0 0.0 0.0027 0.0108 0.0 TSA-1Y-ES138-TSA----E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3038.0 2620.0 1.0 0.0048 0.0157 0.32 150.0 150.0 150.0 1.0 1.0 0.0 304.0 0.0 0.0144 0.0471 0.0 TSA-2Y-ES138-CARAPI-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3039.0 2612.0 1.0 0.00024 0.00062 0.015 140.0 140.0 140.0 1.0 1.0 0.0 306.0 0.0 0.00072 0.00186 0.0 T1-B.R-ES138-ARCEL--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3039.0 2927.0 1.0 5e-05 0.00013 0.003 135.0 135.0 140.0 1.0 1.0 0.0 306.0 0.0 0.00015 0.00039 0.0 T1-B.R-ES138-B.SAHY-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3039.0 3041.0 1.0 0.00195 0.00499 0.123 140.0 140.0 140.0 1.0 1.0 0.0 306.0 0.0 0.00585 0.01497 0.0 T1-B.R-ES138-B.RIAC-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3040.0 2605.0 1.0 0.00182 0.00465 0.114 140.0 140.0 140.0 1.0 1.0 0.0 306.0 0.0 0.00546 0.01395 0.0 T2-B.R-ES138-BRATAP-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3040.0 2612.0 1.0 0.00024 0.00062 0.015 140.0 140.0 140.0 1.0 1.0 0.0 306.0 0.0 0.00072 0.00186 0.0 T2-B.R-ES138-ARCEL--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3040.0 2927.0 1.0 5e-05 0.00013 0.003 140.0 140.0 140.0 1.0 1.0 0.0 306.0 0.0 0.00015 0.00039 0.0 T2-B.R-ES138-B.SAHY-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3041.0 3067.0 1.0 0.0035 0.00847 0.238 135.0 135.0 135.0 1.0 1.0 0.0 306.0 0.0 0.0105 0.02541 0.0 B.RIAC-ES138-JURONG-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3043.0 2684.0 1.0 0.0011 0.0041 0.19 253.0 253.0 253.0 1.0 1.0 0.0 304.0 0.0 0.0033 0.0123 0.0 USI-1Y-ES138-TUBAR3-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3043.0 3049.0 1.0 0.0001 0.0004 0.02 253.0 253.0 253.0 1.0 1.0 0.0 304.0 0.0 0.0003 0.0012 0.0 USI-1Y-ES138-USINA8-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3044.0 2684.0 1.0 0.0011 0.0041 0.19 253.0 253.0 253.0 1.0 1.0 0.0 304.0 0.0 0.0033 0.0123 0.0 USI-2Y-ES138-TUBAR3-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3044.0 3049.0 1.0 0.0001 0.0004 0.02 253.0 253.0 253.0 1.0 1.0 0.0 304.0 0.0 0.0003 0.0012 0.0 USI-2Y-ES138-USINA8-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3065.0 3039.0 1.0 0.01904 0.04878 1.2 135.0 135.0 135.0 1.0 1.0 0.0 306.0 0.0 0.05712 0.1463 0.0 ARACRU-ES138-T1-B.R-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3070.0 2614.0 1.0 0.00838 0.0356 0.952 125.0 156.0 135.0 1.0 1.0 0.0 305.0 0.0 0.02514 0.1068 0.0 SAFRA--ES138-CACHOE-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3071.0 2688.0 1.0 0.1427 0.26539 1.575 50.0 50.0 69.0 1.0 1.0 0.0 305.0 0.0 0.4281 0.7962 0.0 SAFRA--ES069-MARMOR-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3071.0 3096.0 1.0 0.04962 0.12748 0.793 69.0 69.0 69.0 1.0 1.0 0.0 305.0 0.0 0.1489 0.3824 0.0 SAFRA--ES069-AVIVAC-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3078.0 730.0 1.0 0.0 0.0001 0.0 127.0 127.0 127.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 S.SEBA-SP138-SSEBAS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3079.0 3080.0 1.0 0.06329 0.16881 0.263 69.0 69.0 69.0 1.0 1.0 0.0 306.0 0.0 0.1899 0.5064 0.0 F.GUAD-ES069-A.CLAU-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3083.0 3080.0 1.0 0.15751 0.20401 0.259 23.0 23.0 23.0 1.0 1.0 0.0 306.0 0.0 0.4725 0.612 0.0 S.PELA-ES069-A.CLAU-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3083.0 3085.0 1.0 0.03763 0.05233 0.085 25.0 25.0 25.0 1.0 1.0 0.0 306.0 0.0 0.1129 0.157 0.0 S.PELA-ES069-S.LUIZ-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3089.0 2636.0 1.0 0.00324 0.01267 0.344 190.0 190.0 190.0 1.0 1.0 0.0 304.0 0.0 0.00972 0.03801 0.0 CH.BIA-ES138-MANGUI-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3089.0 3091.0 1.0 0.00226 0.00567 0.156 135.0 135.0 190.0 1.0 1.0 0.0 304.0 0.0 0.00678 0.01701 0.0 CH.BIA-ES138-BIANCO-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3092.0 2920.0 1.0 0.00445 0.01236 0.317 130.0 130.0 130.0 1.0 1.0 0.0 306.0 0.0 0.01335 0.03708 0.0 LASA---ES138-CANIVE-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3094.0 3095.0 1.0 0.00267 0.00572 0.18 130.0 130.0 130.0 1.0 1.0 0.0 306.0 0.0 0.00801 0.01716 0.0 RITAUN-ES138-P.BRA--E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3096.0 2689.0 1.0 0.1725 0.2563 0.36 50.0 50.0 50.0 1.0 1.0 0.0 305.0 0.0 0.5175 0.7689 0.0 AVIVAC-ES069-MIMOSO-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3098.0 3094.0 1.0 0.01481 0.0335 1.149 130.0 130.0 130.0 1.0 1.0 0.0 306.0 0.0 0.04443 0.1005 0.0 ALCON--ES138-RITAUN-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3103.0 2130.0 2.0 0.0 0.0001 0.0 103.0 129.0 103.0 1.0 1.0 0.0 208.0 0.0 0.0 0.0003 0.0 NARDI-BIO138-PIRANG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3104.0 2289.0 1.0 0.0235 0.0329 0.05 34.0 38.0 80.0 1.0 1.0 0.0 208.0 0.0 0.0705 0.0987 0.0 PEDRA-BIO069-SERRAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3105.0 2267.0 1.0 0.0199 0.0269 0.044 23.0 23.0 50.0 1.0 1.0 0.0 208.0 0.0 0.0597 0.0807 0.0 DELTA-BIO069-IGARAP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3106.0 2108.0 1.0 0.02814 0.10085 2.523 125.0 179.0 186.0 1.0 1.0 0.0 209.0 0.0 0.08442 0.3025 0.0 GETULI-SP138-TARUMA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3106.0 2166.0 1.0 0.04671 0.16138 4.298 125.0 179.0 27.0 1.0 1.0 0.0 209.0 0.0 0.1401 0.4841 0.0 GETULI-SP138-MA+P+YBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3107.0 4143.0 1.0 0.0 0.175 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 207.0 0.0 0.0 0.525 0.0 S.JOAO-SP138-SJOAO-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3107.0 12002.0 1.0 0.018821 0.044383 1.16 120.0 140.0 120.0 1.0 1.0 0.0 207.0 0.0 0.05646 0.1331 0.0 S.JOAO-SP138-SJB-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3111.0 3693.0 1.0 0.0142 0.0321 0.86 144.0 168.0 144.0 1.0 1.0 0.0 208.0 0.0 0.0426 0.0963 0.0 M.AGUD-SP138-BELAV-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3111.0 9623.0 1.0 0.01545 0.07603 2.345 249.0 293.0 249.0 1.0 1.0 0.0 208.0 0.0 0.04635 0.2281 0.0 M.AGUD-SP138-ANDRA-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3113.0 3115.0 1.0 0.0172 0.061 0.3 270.0 297.0 270.0 1.0 1.0 0.0 206.0 0.0 0.0516 0.183 0.0 H.BOR1-SP088-PGR-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3114.0 3116.0 1.0 0.0172 0.061 0.3 270.0 297.0 270.0 1.0 1.0 0.0 206.0 0.0 0.0516 0.183 0.0 H.BOR2-SP088-PGR-Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3115.0 3117.0 1.0 0.017485 0.041951 0.164 92.0 107.0 92.0 1.0 1.0 0.0 206.0 0.0 0.05246 0.1259 0.0 PGR-Y1-SP088-PGR-1--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3115.0 3123.0 1.0 0.00919 0.04816 0.216 159.0 159.0 159.0 1.0 1.0 0.0 206.0 0.0 0.02757 0.1445 0.0 PGR-Y1-SP088-MNO-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3116.0 3118.0 1.0 0.017485 0.041951 0.164 92.0 107.0 92.0 1.0 1.0 0.0 206.0 0.0 0.05246 0.1259 0.0 PGR-Y2-SP088-PGR-2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3116.0 3122.0 1.0 0.00919 0.04816 0.216 159.0 159.0 159.0 1.0 1.0 0.0 206.0 0.0 0.02757 0.1445 0.0 PGR-Y2-SP088-MNO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3119.0 3481.0 1.0 2.4e-05 0.000127 0.001 159.0 159.0 159.0 1.0 1.0 0.0 206.0 0.0 7.2e-05 0.000381 0.0 OCI-1Y-SP088-P.TAQU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3120.0 3121.0 1.0 0.010438 0.025378 0.097 92.0 92.0 92.0 1.0 1.0 0.0 206.0 0.0 0.03131 0.07613 0.0 OCI-2Y-SP088-OCIAN--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3122.0 418.0 1.0 0.00082 0.0029 0.014 270.0 297.0 270.0 1.0 1.0 0.0 206.0 0.0 0.00246 0.0087 0.0 MNO-2Y-SP088-M.NOBR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3122.0 3120.0 1.0 0.00162 0.00846 0.038 159.0 159.0 159.0 1.0 1.0 0.0 206.0 0.0 0.00486 0.02538 0.0 MNO-2Y-SP088-OCI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3123.0 418.0 1.0 0.00082 0.0029 0.014 270.0 297.0 270.0 1.0 1.0 0.0 206.0 0.0 0.00246 0.0087 0.0 MNO-1Y-SP088-M.NOBR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3123.0 3119.0 1.0 0.00162 0.00846 0.038 159.0 159.0 159.0 1.0 1.0 0.0 206.0 0.0 0.00486 0.02538 0.0 MNO-1Y-SP088-OCI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3126.0 742.0 1.0 0.0105 0.0278 0.12 51.0 61.0 51.0 1.0 1.0 0.0 211.0 0.0 0.0315 0.0834 0.0 ITAP-1-SP088-ITAPE2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3128.0 23128.0 2.0 4e-06 0.0001 0.002 139.0 163.0 163.0 1.0 1.0 0.0 211.0 0.0 1.168e-05 0.0002998 0.0 ITAPE4-SP138-CPD-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3133.0 12003.0 1.0 0.0 0.0001 0.0 101.0 144.0 101.0 1.0 1.0 0.0 207.0 0.0 0.0 0.0003 0.0 SJRPA-BIO138-SJP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3140.0 3688.0 1.0 0.0565 0.1274 0.566 92.0 107.0 92.0 1.0 1.0 0.0 210.0 0.0 0.1695 0.3822 0.0 OURIN2-SP088-JACARE2- 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3140.0 3688.0 2.0 0.0565 0.1274 0.566 92.0 107.0 92.0 1.0 1.0 0.0 210.0 0.0 0.1695 0.3822 0.0 OURIN2-SP088-JACARE2- 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3140.0 22043.0 1.0 0.0003 0.0006 0.0 80.0 80.0 80.0 1.0 1.0 0.0 210.0 0.0 0.0009 0.0018 0.0 OURIN2-SP088-OU2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3141.0 3143.0 1.0 0.1111 0.1916 0.27 24.0 30.0 290.0 1.0 1.0 0.0 215.0 0.0 0.3333 0.5748 0.0 OURIN2BIO013-CHAVAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3143.0 3144.0 1.0 0.0377 0.0651 0.09 24.0 30.0 84.0 1.0 1.0 0.0 210.0 0.0 0.1131 0.1953 0.0 CHAVAN-SP013-IPAUSS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3144.0 3145.0 1.0 0.1973 0.3403 0.49 24.0 30.0 165.0 1.0 1.0 0.0 210.0 0.0 0.5919 1.021 0.0 IPAUSS-SP013-PIRAJ-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3145.0 3142.0 1.0 0.1637 0.2289 0.3 24.0 30.0 138.0 1.0 1.0 0.0 215.0 0.0 0.4911 0.6867 0.0 PIRAJ-BIO013-B.CAMP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3146.0 12036.0 1.0 0.0002 0.0003 0.0 80.0 80.0 80.0 1.0 1.0 0.0 210.0 0.0 0.0006 0.0009 0.0 B.CAMP-SP088-BCM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3147.0 22028.0 2.0 0.0001 0.0003 0.01 101.0 144.0 101.0 1.0 1.0 0.0 211.0 0.0 0.0003 0.0009 0.0 ITAI2--SP138-ITI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3148.0 12045.0 1.0 0.0081 0.0163 0.08 48.0 48.0 48.0 1.0 1.0 0.0 210.0 0.0 0.0243 0.0489 0.0 OURIN1-SP088-OU1-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3153.0 672.0 1.0 0.0 0.0005 0.0 24.0 24.0 212.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0015 0.0 N.ITA-BIO069-UBARAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3155.0 3162.0 1.0 0.0163 0.0435 1.1 80.0 108.0 32.0 1.0 1.0 0.0 209.0 0.0 0.0489 0.1305 0.0 BORBOR-SP138-S.ISA-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3158.0 681.0 1.0 0.0 0.0005 0.0 72.0 72.0 72.0 1.0 1.0 0.0 207.0 0.0 0.0 0.0015 0.0 BRAGA-PCH138-BRAGAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3162.0 3163.0 1.0 0.0048 0.0127 0.324 80.0 108.0 32.0 1.0 1.0 0.0 209.0 0.0 0.0144 0.0381 0.0 S.ISA-BIO138-JESTIV-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3162.0 3166.0 1.0 0.0 0.001 0.0 999.0 999.0 999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.003 0.0 S.ISA-BIO138-N.HOR-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3172.0 21915.0 2.0 0.004322 0.006558 0.15 73.0 104.0 73.0 1.0 1.0 0.0 210.0 0.0 0.01297 0.01967 0.0 PRUDE4-SP138-PP4-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3176.0 11913.0 1.0 0.004955 0.013382 0.378 116.0 165.0 116.0 1.0 1.0 0.0 210.0 0.0 0.01487 0.04015 0.0 PVENCE-SP138-PVE-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3178.0 11975.0 1.0 0.008237 0.023281 0.602 116.0 165.0 116.0 1.0 1.0 0.0 210.0 0.0 0.02471 0.06984 0.0 PRUDE5-SP138-P35-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3185.0 12006.0 1.0 0.072981 0.16085 0.66 44.0 60.0 44.0 1.0 1.0 0.0 210.0 0.0 0.2189 0.4826 0.0 QUATA--SP088-PPT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3193.0 22008.0 1.0 0.013894 0.036421 0.181 89.0 126.0 89.0 1.0 1.0 0.0 215.0 0.0 0.04168 0.1093 0.0 ASSIS3BIO088-AS3-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3195.0 22007.0 1.0 0.022913 0.044188 0.162 65.0 93.0 65.0 1.0 1.0 0.0 210.0 0.0 0.06874 0.1326 0.0 S.LINA-SP088-SLI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3199.0 12049.0 1.0 0.001478 0.00277 0.011 65.0 93.0 65.0 1.0 1.0 0.0 210.0 0.0 0.004434 0.00831 0.0 IBIRAR-SP088-IBR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3300.0 3301.0 1.0 0.0519 0.1109 2.515 95.0 95.0 139.0 1.0 1.0 0.0 361.0 0.0 0.1557 0.3327 0.0 APARAI-MG138-LEOPOL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3303.0 3333.0 1.0 0.0299 0.065 1.507 110.0 115.0 206.0 1.0 1.0 0.0 361.0 0.0 0.0897 0.195 0.0 N.U.MA-MG138-U.TRI-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3304.0 3331.0 1.0 0.2663 0.274 0.344 19.0 19.0 141.0 1.0 1.0 0.0 361.0 0.0 0.7989 0.822 0.0 N.U.MAPCH069-SJNEPU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3304.0 3334.0 1.0 0.196 0.2017 0.253 23.0 23.0 23.0 1.0 1.0 0.0 361.0 0.0 0.588 0.6051 0.0 N.U.MAPCH069-ASTOLF-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3305.0 3337.0 1.0 0.0262 0.0686 1.64 105.0 105.0 150.0 1.0 1.0 0.0 361.0 0.0 0.0786 0.2058 0.0 CATAG2-MG138-BRAU--PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3307.0 3313.0 1.0 0.025 0.065 1.562 110.0 110.0 110.0 1.0 1.0 0.0 361.0 0.0 0.075 0.195 0.0 MURIA2-MG138-VRBRA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3308.0 3327.0 1.0 0.0186 0.0469 0.076 60.0 60.0 51.0 1.0 1.0 0.0 361.0 0.0 0.0558 0.1407 0.0 MURIA2-MG069-U.ENC-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3309.0 3308.0 1.0 0.1168 0.1202 0.151 23.0 23.0 194.0 1.0 1.0 0.0 361.0 0.0 0.3504 0.3606 0.0 MURIA1PCH069-MURIA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3310.0 3313.0 1.0 0.0179 0.0468 1.119 110.0 115.0 194.0 1.0 1.0 0.0 361.0 0.0 0.0537 0.1404 0.0 UBA-2--MG138-VRBRA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3310.0 3317.0 1.0 0.0091 0.0239 0.572 95.0 95.0 194.0 1.0 1.0 0.0 361.0 0.0 0.0273 0.0717 0.0 UBA-2--MG138-TOCANT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3312.0 3311.0 1.0 0.0144 0.0362 0.059 28.0 28.0 239.0 1.0 1.0 0.0 361.0 0.0 0.0432 0.1086 0.0 UBA-1--MG069-UBA-2--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3312.0 3336.0 1.0 0.0436 0.0449 0.056 32.0 32.0 194.0 1.0 1.0 0.0 361.0 0.0 0.1308 0.1347 0.0 UBA-1--MG069-DIVIN--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3313.0 3329.0 1.0 0.0443 0.1159 2.773 110.0 115.0 153.0 1.0 1.0 0.0 361.0 0.0 0.1329 0.3477 0.0 VRBRA2-MG138-S.M.AN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3314.0 3328.0 1.0 0.1735 0.1785 0.224 8.0 8.0 153.0 1.0 1.0 0.0 361.0 0.0 0.5205 0.5355 0.0 VRBRA2-MG069-GUIRIC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3315.0 3314.0 1.0 0.0092 0.0095 0.012 28.0 28.0 153.0 1.0 1.0 0.0 361.0 0.0 0.0276 0.0285 0.0 VRBRA1-MG069-VRBRA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3317.0 3332.0 1.0 0.0249 0.0652 1.56 95.0 95.0 153.0 1.0 1.0 0.0 361.0 0.0 0.0747 0.1956 0.0 TOCANT-MG138-U.ITUE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3318.0 3306.0 1.0 0.0584 0.0601 0.075 19.0 19.0 153.0 1.0 1.0 0.0 361.0 0.0 0.1752 0.1803 0.0 CATAG1-MG069-CATAG2PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3320.0 3322.0 1.0 0.2551 0.2625 0.329 28.0 28.0 153.0 1.0 1.0 0.0 361.0 0.0 0.7653 0.7875 0.0 REALEZ-MG069-MATIPOPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3321.0 3323.0 1.0 0.0056 0.0146 0.35 105.0 105.0 153.0 1.0 1.0 0.0 361.0 0.0 0.0168 0.0438 0.0 MATIPO-MG138-U.GRANPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3325.0 3309.0 1.0 0.312 0.321 0.403 14.0 14.0 153.0 1.0 1.0 0.0 361.0 0.0 0.936 0.963 0.0 LARANJ-MG069-MURIA1PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3326.0 3328.0 1.0 0.1481 0.1524 0.191 11.0 11.0 194.0 1.0 1.0 0.0 361.0 0.0 0.4443 0.4572 0.0 U.ERV-PCH069-GUIRIC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3329.0 3338.0 1.0 0.0663 0.1736 4.152 110.0 110.0 103.0 1.0 1.0 0.0 361.0 0.0 0.1989 0.5208 0.0 S.M.AN-MG138-PFIAL--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3330.0 3332.0 1.0 0.0364 0.0952 2.275 114.0 114.0 301.0 1.0 1.0 0.0 361.0 0.0 0.1092 0.2856 0.0 U.GUA-PCH138-U.ITUE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3333.0 3339.0 1.0 0.0295 0.0648 1.508 95.0 95.0 95.0 1.0 1.0 0.0 361.0 0.0 0.0885 0.1944 0.0 U.TRI-PCH138-UBA3---M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3334.0 3335.0 1.0 0.0923 0.0949 0.119 23.0 23.0 194.0 1.0 1.0 0.0 361.0 0.0 0.2769 0.2847 0.0 ASTOLF-MG069-RODEIR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3337.0 1013.0 1.0 0.01966 0.05144 1.23 130.0 130.0 130.0 1.0 1.0 0.0 361.0 0.0 0.05898 0.1543 0.0 BRAU--PCH138-PADUA--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3337.0 3307.0 1.0 0.0262 0.0686 1.64 105.0 105.0 37.0 1.0 1.0 0.0 361.0 0.0 0.0786 0.2058 0.0 BRAU--PCH138-MURIA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3338.0 3321.0 1.0 0.0061 0.0159 0.381 110.0 110.0 400.0 1.0 1.0 0.0 361.0 0.0 0.0183 0.0477 0.0 PFIAL--MG138-MATIPO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3339.0 3310.0 1.0 0.011 0.0263 0.619 95.0 95.0 95.0 1.0 1.0 0.0 361.0 0.0 0.033 0.0789 0.0 UBA3---MG138-UBA-2--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3341.0 3338.0 1.0 0.009984 0.026126 0.625 110.0 110.0 110.0 1.0 1.0 0.0 361.0 0.0 0.02995 0.07838 0.0 SAMARC-MG138-PFIAL--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3341.0 3349.0 1.0 0.045 0.118 2.81 105.0 105.0 105.0 1.0 1.0 0.0 361.0 0.0 0.135 0.354 0.0 SAMARC-MG138-MAU2---M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3342.0 11752.0 1.0 0.016 0.041 1.02 122.0 134.0 87.0 1.0 1.0 0.0 259.0 0.0 0.048 0.123 0.0 LUM----RJ138-FRI-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3344.0 149.0 1.0 0.006153 0.06866 116.68 853.0 1075.0 853.0 1.0 1.0 0.0 352.0 0.0 0.01846 0.206 0.0 P.FIAL-MG345-VITORI-E 0.0 0.0 149.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3345.0 7369.0 1.0 0.0128 0.05862 1.631 180.0 180.0 180.0 1.0 1.0 0.0 361.0 0.0 0.0384 0.1759 0.0 P.FIAL-MG138-ANGLO--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3348.0 3306.0 1.0 0.146 0.15 0.189 23.0 23.0 23.0 1.0 1.0 0.0 361.0 0.0 0.438 0.45 0.0 MRI-DV-MG069-CATAG2PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3348.0 3325.0 1.0 0.092 0.095 0.119 23.0 23.0 23.0 1.0 1.0 0.0 361.0 0.0 0.276 0.285 0.0 MRI-DV-MG069-LARANJ-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3381.0 3327.0 1.0 0.2625 0.2702 0.339 23.0 23.0 23.0 1.0 1.0 0.0 361.0 0.0 0.7875 0.8106 0.0 MRU----MG069-U.ENC-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3389.0 7584.0 1.0 0.00282 0.01181 4.598 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 0.00846 0.03543 0.0 JAIBA--MG230-CAUROR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3389.0 7584.0 2.0 0.00282 0.01181 4.598 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 0.00846 0.03543 0.0 JAIBA--MG230-CAUROR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3389.0 7749.0 1.0 0.00081 0.00513 2.158 500.0 500.0 500.0 1.0 1.0 0.0 353.0 0.0 0.00243 0.01539 0.0 JAIBA--MG230-CJAIB3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3389.0 44794.0 1.0 0.00139 0.01001 3.724 650.0 650.0 650.0 1.0 1.0 0.0 353.0 0.0 0.00417 0.03003 0.0 JAIBA--MG230-AUROR3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3394.0 1796.0 1.0 0.0027 0.0157 0.448 212.0 212.0 212.0 1.0 1.0 0.0 254.0 0.0 0.0081 0.0471 0.0 VDP1--TAP138-CMP-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3394.0 7868.0 1.0 0.0069 0.0393 1.12 212.0 212.0 212.0 1.0 1.0 0.0 254.0 0.0 0.0207 0.1179 0.0 VDP1--TAP138-ARS-Y1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3395.0 7869.0 1.0 0.0069 0.0393 1.12 212.0 212.0 212.0 1.0 1.0 0.0 254.0 0.0 0.0207 0.1179 0.0 VDP2--TAP138-ARS-Y2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3397.0 3106.0 1.0 0.00332 0.01508 0.359 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.00996 0.04524 0.0 GUAIMB-SP138-GETULI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3402.0 2638.0 1.0 0.00424 0.01613 0.766 327.0 327.0 284.0 1.0 1.0 0.0 304.0 0.0 0.01272 0.04839 0.0 CAÇARO-ES138-IBES---E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3404.0 2687.0 1.0 0.179 0.2335 0.299 51.0 51.0 44.0 1.0 1.0 0.0 305.0 0.0 0.537 0.7005 0.0 JMONTE-ES069-ALEGREPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3407.0 2633.0 1.0 0.1321 0.17103 0.217 35.0 35.0 22.0 1.0 1.0 0.0 306.0 0.0 0.3963 0.5131 0.0 IBIRAC-ES069-FUNDAOTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3409.0 2650.0 1.0 0.1182 0.1653 0.265 60.0 60.0 51.0 1.0 1.0 0.0 306.0 0.0 0.3546 0.4959 0.0 PALMIT-ES069-F.ALEG-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3411.0 411.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 215.0 0.0 0.0 0.0003 0.0 ESO----SP088-ESOUZA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3412.0 411.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 ESOU---SP088-ESOUZA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3414.0 576.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 207.0 0.0 0.0 0.0003 0.0 BJARD--SP088-B.JARD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3415.0 415.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 215.0 0.0 0.0 0.0003 0.0 OESTE-BIO088-OESTE--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3421.0 7695.0 1.0 0.0101 0.05387 1.586 170.0 213.0 213.0 1.0 1.0 0.0 477.0 0.0 0.0303 0.1616 0.0 ARICA--MT138-CHAPAD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3422.0 422.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 PRI----SP088-PIRITU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3423.0 22737.0 2.0 0.01099 0.0255 0.641 144.0 168.0 144.0 1.0 1.0 0.0 211.0 0.0 0.03297 0.0765 0.0 BOI2-Y-SP138-BTV-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3425.0 13426.0 1.0 0.0001 0.000258 0.006 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.0003 0.000774 0.0 KARINA-SP138-VIV-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3426.0 23426.0 2.0 0.0001 0.000258 0.006 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.0003 0.000774 0.0 VIVA.P-SP138-VIV-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3428.0 428.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 CTR----SP088-CENTRO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3430.0 7692.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0001 0.0 SMI----SP088-SMIGUE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3431.0 7694.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0001 0.0 SCS----SP088-SCAETA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3432.0 4349.0 1.0 1e-05 0.00013 1.236 1480.0 1480.0 1480.0 1.0 1.0 0.0 351.0 0.0 3e-05 0.00039 0.0 CSARIN-MG500-ARINO2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3433.0 3434.0 1.0 0.00077 0.01113 44.784 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.00231 0.03339 0.0 CSARIN-MG034-ARINO-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3433.0 45854.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.015 0.12 0.0 CSARIN-MG034-ARI21-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3433.0 45855.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.045 0.36 0.0 CSARIN-MG034-ARI32-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3435.0 437.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 NOR1EN-SP088-NORTE1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3436.0 436.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 NOR2EN-SP088-NORTE2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3437.0 437.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 NOR-BD-SP088-NORTE1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3443.0 443.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 NOD-EN-SP088-NORDES-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3444.0 443.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 NDE-BD-SP088-NORDES-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3447.0 447.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 194.0 1.0 1.0 0.0 213.0 0.0 0.0 0.0003 0.0 MOG-BD-SP088-MOG-EP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3448.0 4350.0 1.0 0.00024 0.00117 4.21 800.0 800.0 800.0 1.0 1.0 0.0 351.0 0.0 0.00072 0.00351 0.0 SOLIDA-MG500-JANAU3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3449.0 3451.0 1.0 0.00183 0.02384 11.101 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.00549 0.07152 0.0 SOLI-A-MG034-SOL-A-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3450.0 3452.0 2.0 0.00181 0.02286 13.817 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.00543 0.06858 0.0 SOLI-B-MG034-SOL-B-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3453.0 3466.0 1.0 0.01229 0.18716 1.463 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.03687 0.5615 0.0 SKY1A--MG034-SKY1A-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3454.0 3468.0 1.0 0.00458 0.03875 3.814 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01374 0.1163 0.0 SKY1B--MG034-SKY1B-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3455.0 455.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 207.0 0.0 0.0 0.0003 0.0 S.JOS-BIO088-S.JOSE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3456.0 601.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 215.0 0.0 0.0 0.0003 0.0 TAUBA--SP138-TAUBAT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3457.0 3469.0 1.0 0.01355 0.05646 13.017 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.04065 0.1694 0.0 SKY2A--MG034-SKY2A-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3458.0 3470.0 1.0 0.02233 0.07303 16.814 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.06699 0.2191 0.0 SKY2B--MG034-SKY2B-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3459.0 459.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 215.0 0.0 0.0 0.0003 0.0 APARE2-SP088-APAREC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3461.0 445.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 115.0 1.0 1.0 0.0 213.0 0.0 0.0 0.0003 0.0 ITA-BD-SP088-ITAPET-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3462.0 462.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 215.0 0.0 0.0 0.0003 0.0 SCAB1--SP088-S.CAB1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3465.0 465.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 215.0 0.0 0.0 0.0003 0.0 LES----SP088-LESTE--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3467.0 467.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 RRF----SP088-RAMORF-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3471.0 471.0 1.0 0.0001 0.0012 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 216.0 0.0 0.0003 0.0036 0.0 USIMIN-SP345-BAIXAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3471.0 471.0 2.0 0.0001 0.0012 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 216.0 0.0 0.0003 0.0036 0.0 USIMIN-SP345-BAIXAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3475.0 475.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 SUL1---SP088-SUL-1--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3476.0 476.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 SUL2---SP088-SUL-2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3480.0 4349.0 1.0 6e-05 0.00082 7.457 954.0 954.0 954.0 1.0 1.0 0.0 351.0 0.0 0.00018 0.00246 0.0 SKYARI-MG500-ARINO2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3484.0 3488.0 2.0 0.01093 0.02756 0.0 81.0 81.0 81.0 1.0 1.0 0.0 206.0 0.0 0.03279 0.08268 0.0 D2.VAR-SP088-D2VARG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3484.0 3490.0 2.0 0.0055 0.03039 0.0 137.0 137.0 137.0 1.0 1.0 0.0 206.0 0.0 0.0165 0.09117 0.0 D2.VAR-SP088-RBO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3485.0 485.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 PI1----SP088-PIRATI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3486.0 486.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 100.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 PI2----SP088-PIRA2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3487.0 3489.0 1.0 0.01093 0.02756 0.0 81.0 81.0 81.0 1.0 1.0 0.0 206.0 0.0 0.03279 0.08268 0.0 D1.VAR-SP088-D1VARG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3487.0 3491.0 1.0 0.0055 0.03039 0.0 137.0 137.0 137.0 1.0 1.0 0.0 206.0 0.0 0.0165 0.09117 0.0 D1.VAR-SP088-RBO-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3490.0 3492.0 2.0 0.00659 0.01661 0.0 81.0 81.0 81.0 1.0 1.0 0.0 206.0 0.0 0.01977 0.04983 0.0 RBO-2Y-SP088-RBONIT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3493.0 493.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 BAN----SP088-BANDEI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3495.0 485.0 1.0 0.00026 0.00162 0.0 234.0 234.0 234.0 1.0 1.0 0.0 212.0 0.0 0.00078 0.00486 0.0 INT-PE-SP088-PIRATI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3496.0 496.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 215.0 0.0 0.0 0.0003 0.0 MFO----SP088-M.FORN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3497.0 3487.0 1.0 0.01116 0.06171 0.0 137.0 137.0 137.0 1.0 1.0 0.0 206.0 0.0 0.03348 0.1851 0.0 D2.IMI-SP088-D1.VAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3497.0 3499.0 1.0 0.00059 0.00149 0.0 81.0 81.0 81.0 1.0 1.0 0.0 206.0 0.0 0.00177 0.00447 0.0 D2.IMI-SP088-IMIGRA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3498.0 3484.0 2.0 0.01116 0.06171 0.0 137.0 137.0 137.0 1.0 1.0 0.0 206.0 0.0 0.03348 0.1851 0.0 D1.IMI-SP088-D2.VAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3501.0 231.0 1.0 0.01683 0.07949 15.835 210.0 264.0 210.0 1.0 1.0 0.0 513.0 0.0 0.05049 0.2385 0.0 RCLAR2-GO230-R.VERD-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3501.0 4512.0 1.0 0.0321 0.15161 30.204 210.0 265.0 210.0 1.0 1.0 0.0 513.0 0.0 0.0963 0.4548 0.0 RCLAR2-GO230-C.MAGA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3502.0 249.0 1.0 1e-05 0.001 0.1 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 3e-05 0.003 0.0 RCLAR2-GO138-RCLARO-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3502.0 249.0 2.0 1e-05 0.001 0.1 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 3e-05 0.003 0.0 RCLAR2-GO138-RCLARO-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3503.0 4120.0 1.0 0.001024 0.00709 0.413 359.0 454.0 359.0 1.0 1.0 0.0 254.0 0.0 0.003072 0.02127 0.0 FCC----RJ138-Z.OEST-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3504.0 7774.0 1.0 0.000911 0.001893 0.046 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.002733 0.005679 0.0 ASCENT-RJ138-EQUIN3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3505.0 251.0 1.0 0.007478 0.042765 1.216 194.0 247.0 194.0 1.0 1.0 0.0 255.0 0.0 0.02243 0.1283 0.0 CFABRI-RJ138-N.PECA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3507.0 1398.0 1.0 0.052675 0.1324 3.0 92.0 122.0 122.0 1.0 1.0 0.0 258.0 0.0 0.158 0.3972 0.0 SEC-LG-RJ138-PCARRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3507.0 1398.0 2.0 0.052876 0.1324 2.996 245.0 268.0 180.0 1.0 1.0 0.0 258.0 0.0 0.1586 0.3972 0.0 SEC-LG-RJ138-PCARRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3507.0 1745.0 1.0 0.000897 0.00225 0.051 245.0 268.0 122.0 1.0 1.0 0.0 258.0 0.0 0.002691 0.00675 0.0 SEC-LG-RJ138-RLEAOE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3507.0 1745.0 2.0 0.000897 0.00225 0.051 245.0 268.0 122.0 1.0 1.0 0.0 258.0 0.0 0.002691 0.00675 0.0 SEC-LG-RJ138-RLEAOE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3507.0 1745.0 3.0 0.000924 0.00232 0.052 245.0 268.0 122.0 1.0 1.0 0.0 258.0 0.0 0.002772 0.00696 0.0 SEC-LG-RJ138-RLEAOE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3507.0 1745.0 4.0 0.000924 0.00232 0.052 245.0 268.0 180.0 1.0 1.0 0.0 258.0 0.0 0.002772 0.00696 0.0 SEC-LG-RJ138-RLEAOE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3507.0 7486.0 1.0 0.047766 0.1111 2.861 92.0 122.0 122.0 1.0 1.0 0.0 258.0 0.0 0.1433 0.3333 0.0 SEC-LG-RJ138-SJARD-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3507.0 7488.0 1.0 0.035887 0.08345 2.15 92.0 122.0 122.0 1.0 1.0 0.0 258.0 0.0 0.1077 0.2504 0.0 SEC-LG-RJ138-CEDAE-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3508.0 3594.0 1.0 0.08746 0.2117 0.316 61.0 73.0 61.0 1.0 1.0 0.0 258.0 0.0 0.2624 0.6351 0.0 ENTARA-RJ069-SPALDE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3508.0 3595.0 1.0 0.03436 0.07508 0.103 61.0 73.0 61.0 1.0 1.0 0.0 258.0 0.0 0.1031 0.2252 0.0 ENTARA-RJ069-IGUABA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3508.0 7471.0 1.0 0.07595 0.1931 0.308 61.0 73.0 61.0 1.0 1.0 0.0 258.0 0.0 0.2278 0.5793 0.0 ENTARA-RJ069-BACAXA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3508.0 7487.0 1.0 0.02453 0.04054 0.063 43.0 52.0 43.0 1.0 1.0 0.0 258.0 0.0 0.07359 0.1216 0.0 ENTARA-RJ069-ARARUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3511.0 7482.0 1.0 0.0194 0.05313 0.075 57.0 69.0 57.0 1.0 1.0 0.0 258.0 0.0 0.0582 0.1594 0.0 PCARRO-RJ069-C.FRIO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3511.0 7482.0 2.0 0.0194 0.05313 0.075 57.0 69.0 57.0 1.0 1.0 0.0 258.0 0.0 0.0582 0.1594 0.0 PCARRO-RJ069-C.FRIO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3511.0 7483.0 1.0 0.08982 0.1576 0.215 43.0 52.0 43.0 1.0 1.0 0.0 258.0 0.0 0.2695 0.4728 0.0 PCARRO-RJ069-ARRA.C-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3511.0 7485.0 1.0 0.1268 0.1918 0.26 42.0 50.0 42.0 1.0 1.0 0.0 258.0 0.0 0.3804 0.5754 0.0 PCARRO-RJ069-BUZIOS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3511.0 7485.0 2.0 0.1268 0.1918 0.26 42.0 50.0 42.0 1.0 1.0 0.0 258.0 0.0 0.3804 0.5754 0.0 PCARRO-RJ069-BUZIOS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3512.0 174.0 1.0 0.0102 0.043 1.17 124.0 157.0 124.0 1.0 1.0 0.0 258.0 0.0 0.0306 0.129 0.0 C.ABRE-RJ138-R.LEAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3515.0 3700.0 1.0 0.0072 0.021 0.563 103.0 120.0 105.0 1.0 1.0 0.0 517.0 0.0 0.0216 0.063 0.0 UTEVDV-GO138-RBOIS--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3518.0 218.0 1.0 0.00183 0.0199 33.514 853.0 956.0 853.0 1.0 1.0 0.0 512.0 0.0 0.00549 0.0597 0.0 PIRINE-GO345-BANDEI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3519.0 285.0 1.0 0.001847 0.013745 0.414 239.0 301.0 239.0 1.0 1.0 0.0 256.0 0.0 0.005541 0.04124 0.0 NIGUA2-RJ138-C.SOAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3519.0 1629.0 1.0 0.003105 0.022919 0.704 239.0 301.0 239.0 1.0 1.0 0.0 256.0 0.0 0.009315 0.06876 0.0 NIGUA2-RJ138-NIGUAC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3519.0 1671.0 2.0 0.002707 0.019958 0.611 239.0 301.0 239.0 1.0 1.0 0.0 256.0 0.0 0.008121 0.05987 0.0 NIGUA2-RJ138-BERN.M-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3519.0 3975.0 3.0 0.00666 0.02708 0.726 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.01998 0.08124 0.0 NIGUA2-RJ138-ELETRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3520.0 292.0 1.0 0.001835 0.010078 0.296 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.005505 0.03023 0.0 TRSALI-RJ138-PMETR2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3520.0 3504.0 1.0 0.002074 0.004308 0.104 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.006222 0.01292 0.0 TRSALI-RJ138-ASCENT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3536.0 4620.0 1.0 0.06534 0.1289 3.179 60.0 74.0 60.0 1.0 1.0 0.0 477.0 0.0 0.196 0.3867 0.0 SOZINH-MT138-SGABRI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3536.0 4770.0 1.0 0.08333 0.03546 0.005 60.0 60.0 60.0 1.0 1.0 0.0 477.0 0.0 0.25 0.1064 0.0 SOZINH-MT138-AQUAR-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3539.0 3537.0 1.0 0.03135 0.03846 0.06 17.0 17.0 17.0 1.0 1.0 0.0 477.0 0.0 0.09405 0.1154 0.0 SM-06--MT034-SM-01--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3545.0 3546.0 1.0 0.03219 0.07857 3.3 98.0 98.0 98.0 1.0 1.0 0.0 477.0 0.0 0.09657 0.2357 0.0 CJULIO-MT138-JUI117-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3545.0 7707.0 1.0 0.06127 0.14953 3.819 98.0 98.0 98.0 1.0 1.0 0.0 477.0 0.0 0.1838 0.4486 0.0 CJULIO-MT138-COMODO-M 0.0 0.0 7707.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3550.0 3548.0 1.0 0.00935 0.02281 0.583 98.0 122.0 122.0 1.0 1.0 0.0 473.0 0.0 0.02805 0.06843 0.0 DISTSI-MT138-INPASA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3550.0 4943.0 1.0 0.01 0.02544 0.649 80.0 100.0 80.0 1.0 1.0 0.0 473.0 0.0 0.03 0.07632 0.0 DISTSI-MT138-SIN-CT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3577.0 2986.0 1.0 0.00014 0.00087 0.023 103.0 120.0 120.0 1.0 1.0 0.0 515.0 0.0 0.00042 0.00261 0.0 CEBRAS-GO138-AMBEV--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3583.0 583.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 EMB-EN-SP138-EMBUG--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3586.0 3597.0 1.0 0.06317 0.1538 0.268 61.0 73.0 61.0 1.0 1.0 0.0 258.0 0.0 0.1895 0.4614 0.0 VVERD1-RJ069-TAMOI1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3589.0 3590.0 1.0 0.001699 0.004356 0.109 122.0 122.0 122.0 1.0 1.0 0.0 259.0 0.0 0.005097 0.01307 0.0 LLX-A-TAP138-ACU----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3589.0 8718.0 1.0 0.003 0.00768 0.193 122.0 122.0 122.0 1.0 1.0 0.0 259.0 0.0 0.009 0.02304 0.0 LLX-A-TAP138-LLX_AN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3592.0 13584.0 1.0 0.03571 0.07083 0.117 52.0 52.0 52.0 1.0 1.0 0.0 255.0 0.0 0.1071 0.2125 0.0 RSAUD3-RJ069-SOL-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3592.0 23584.0 1.0 0.03571 0.07083 0.117 52.0 52.0 52.0 1.0 1.0 0.0 255.0 0.0 0.1071 0.2125 0.0 RSAUD3-RJ069-SOL-2Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3596.0 7400.0 1.0 0.13541 0.12389 0.179 27.0 27.0 27.0 1.0 1.0 0.0 259.0 0.0 0.4062 0.3717 0.0 GOITAC-RJ069-SBRAGA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3597.0 3511.0 1.0 0.1059 0.25798 0.449 61.0 73.0 61.0 1.0 1.0 0.0 258.0 0.0 0.3177 0.7739 0.0 TAMOI1-RJ069-PCARRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3598.0 3586.0 1.0 0.02799 0.06815 0.119 54.0 54.0 54.0 1.0 1.0 0.0 258.0 0.0 0.08397 0.2044 0.0 RLEAOE-RJ069-VVERD1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3598.0 3599.0 1.0 0.1129 0.25738 0.444 53.0 53.0 53.0 1.0 1.0 0.0 258.0 0.0 0.3387 0.7721 0.0 RLEAOE-RJ069-MACAE--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3598.0 3599.0 2.0 0.1129 0.25738 0.444 53.0 53.0 53.0 1.0 1.0 0.0 258.0 0.0 0.3387 0.7721 0.0 RLEAOE-RJ069-MACAE--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3598.0 13586.0 1.0 0.02799 0.06815 0.119 54.0 54.0 54.0 1.0 1.0 0.0 258.0 0.0 0.08397 0.2044 0.0 RLEAOE-RJ069-VIV-2Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3599.0 7498.0 1.0 0.04279 0.10508 0.18 61.0 73.0 61.0 1.0 1.0 0.0 258.0 0.0 0.1284 0.3152 0.0 MACAE--RJ069-NSAJUD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3635.0 3706.0 1.0 0.05857 0.1703 4.563 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.1757 0.5109 0.0 CROWN--GO138-ACREUN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3648.0 2513.0 1.0 0.0048 0.0167 0.44 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0144 0.0501 0.0 SE-GD--DF138-SE-BN--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3676.0 187.0 1.0 0.0348 0.0924 2.16 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.1044 0.2772 0.0 FRAN-5-SP138-M.MORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3676.0 187.0 2.0 0.0348 0.0924 2.16 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.1044 0.2772 0.0 FRAN-5-SP138-M.MORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3676.0 187.0 3.0 0.0247 0.0867 2.31 179.0 210.0 179.0 1.0 1.0 0.0 208.0 0.0 0.0741 0.2601 0.0 FRAN-5-SP138-M.MORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3676.0 13676.0 1.0 0.0 0.0001 0.0 249.0 293.0 249.0 1.0 1.0 0.0 208.0 0.0 0.0 0.0001 0.0 FRAN-5-SP138-FRA5B1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3680.0 2529.0 1.0 0.0219 0.0456 0.121 63.0 70.0 70.0 1.0 1.0 0.0 564.0 0.0 0.0657 0.1368 0.0 SE-RJ--DF069-SE-VA--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3680.0 2530.0 1.0 0.0009 0.0018 0.005 63.0 70.0 70.0 1.0 1.0 0.0 564.0 0.0 0.0027 0.0054 0.0 SE-RJ--DF069-E-PD---D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3681.0 2323.0 1.0 0.067 0.093 0.1 38.0 54.0 38.0 1.0 1.0 0.0 209.0 0.0 0.201 0.279 0.0 JACI---SP069-MIRASS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3696.0 2518.0 1.0 0.0063 0.0316 1.038 186.0 205.0 186.0 1.0 1.0 0.0 564.0 0.0 0.0189 0.0948 0.0 SE--IT-DF138-SE-ST--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3696.0 2565.0 1.0 0.0038 0.0189 0.62 186.0 205.0 205.0 1.0 1.0 0.0 564.0 0.0 0.0114 0.0567 0.0 SE--IT-DF138-SE-RJ--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3698.0 796.0 1.0 0.03828 0.11129 2.982 103.0 120.0 103.0 1.0 1.0 0.0 564.0 0.0 0.1148 0.3339 0.0 B.LEST-DF138-ITIQUI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3698.0 2525.0 1.0 0.0102 0.0507 1.668 160.0 176.0 160.0 1.0 1.0 0.0 564.0 0.0 0.0306 0.1521 0.0 B.LEST-DF138-SE-MG--D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3698.0 2560.0 1.0 0.0085 0.0411 13.026 160.0 176.0 176.0 1.0 1.0 0.0 564.0 0.0 0.0255 0.1233 0.0 B.LEST-DF138-SE-06B-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3698.0 3696.0 1.0 0.0063 0.0316 1.038 186.0 205.0 186.0 1.0 1.0 0.0 564.0 0.0 0.0189 0.0948 0.0 B.LEST-DF138-SE--IT-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3702.0 3759.0 1.0 0.08336 0.24238 6.495 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.2501 0.7271 0.0 C.ALTA-GO138-QUEIX-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3703.0 3704.0 1.0 0.0089 0.0258 0.69 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.0267 0.0774 0.0 PERTAP-GO138-PERDIG-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3703.0 3705.0 1.0 0.0097 0.0282 0.76 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.0291 0.0846 0.0 PERTAP-GO138-GESSYL-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3710.0 770.0 1.0 0.00541 0.03506 0.779 155.0 180.0 155.0 1.0 1.0 0.0 515.0 0.0 0.01623 0.1052 0.0 INDEPE-GO138-REAL---G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3712.0 775.0 1.0 0.03521 0.10236 2.743 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.1056 0.3071 0.0 SGENOV-GO138-DAIA---G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3714.0 2990.0 1.0 0.0138 0.0591 11.66 219.0 311.0 219.0 1.0 1.0 0.0 513.0 0.0 0.0414 0.1773 0.0 CARAJA-GO230-PALMEI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3715.0 786.0 1.0 0.00302 0.01958 0.436 155.0 180.0 155.0 1.0 1.0 0.0 515.0 0.0 0.00906 0.05874 0.0 CARAJA-GO138-GOIA---G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3715.0 3710.0 1.0 0.00432 0.02799 0.622 155.0 180.0 155.0 1.0 1.0 0.0 515.0 0.0 0.01296 0.08397 0.0 CARAJA-GO138-INDEPE-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3721.0 777.0 1.0 0.0059 0.01716 0.46 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.0177 0.05148 0.0 SANTAN-GO138-ANAPOL-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3724.0 775.0 1.0 0.0044 0.0236 0.7 156.0 180.0 156.0 1.0 1.0 0.0 515.0 0.0 0.0132 0.0708 0.0 PIRINE-GO138-DAIA---G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3724.0 776.0 1.0 0.01045 0.04179 1.026 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.03135 0.1254 0.0 PIRINE-GO138-JUNDIA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3724.0 778.0 1.0 0.04908 0.1427 3.824 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.1472 0.4281 0.0 PIRINE-GO138-CORUMB-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3724.0 3721.0 2.0 0.00319 0.02067 0.46 155.0 180.0 155.0 1.0 1.0 0.0 515.0 0.0 0.00957 0.06201 0.0 PIRINE-GO138-SANTAN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3724.0 3781.0 1.0 0.00383 0.01113 0.298 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.01149 0.03339 0.0 PIRINE-GO138-CAOA---G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3724.0 3790.0 1.0 0.00655 0.01904 0.51 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.01965 0.05712 0.0 PIRINE-GO138-AMBEV-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3725.0 2990.0 1.0 0.0001 0.0001 0.0 219.0 219.0 219.0 1.0 1.0 0.0 513.0 0.0 0.0003 0.0003 0.0 UTPALM-GO230-PALMEI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3727.0 237.0 1.0 0.0357 0.104 2.79 103.0 120.0 103.0 1.0 1.0 0.0 564.0 0.0 0.1071 0.312 0.0 R.VERM-GO138-SAMAMB-D 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3727.0 797.0 1.0 0.00936 0.0272 0.729 103.0 120.0 103.0 1.0 1.0 0.0 564.0 0.0 0.02808 0.0816 0.0 R.VERM-GO138-MARAJO-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3729.0 3730.0 1.0 0.0636 0.1294 3.191 80.0 92.0 80.0 1.0 1.0 0.0 564.0 0.0 0.1908 0.3882 0.0 PAMPLO-GO138-CRISTA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3730.0 7077.0 1.0 0.03956 0.115 3.082 103.0 120.0 103.0 1.0 1.0 0.0 564.0 0.0 0.1187 0.345 0.0 CRISTA-GO138-SMARCO-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3731.0 797.0 1.0 0.0105 0.0305 0.82 103.0 120.0 478.0 1.0 1.0 0.0 564.0 0.0 0.0315 0.0915 0.0 EST.DA-GO138-MARAJO-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3735.0 775.0 1.0 0.0395 0.1146 2.77 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.1185 0.3438 0.0 BR-TAP-GO138-DAIA---G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3735.0 2936.0 1.0 0.0036 0.0105 0.281 103.0 120.0 540.0 1.0 1.0 0.0 515.0 0.0 0.0108 0.0315 0.0 BR-TAP-GO138-D_CANE-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3736.0 3738.0 1.0 0.0014 0.0041 0.11 103.0 120.0 290.0 1.0 1.0 0.0 515.0 0.0 0.0042 0.0123 0.0 PETROB-GO138-SENCAN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3739.0 11739.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 212.0 0.0 0.0 0.0003 0.0 PRE----SP138-PLH-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3741.0 3738.0 1.0 0.01114 0.0324 0.868 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.03342 0.0972 0.0 RIVIER-GO138-SENCAN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3758.0 3020.0 1.0 0.0162 0.047 1.259 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.0486 0.141 0.0 CERRAD-GO138-CDOURA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3758.0 3757.0 1.0 0.017 0.0495 1.325 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.051 0.1485 0.0 CERRAD-GO138-CIBA---G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3759.0 3708.0 1.0 0.01404 0.04082 1.093 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.04212 0.1225 0.0 QUEIX-PCH138-ESPORA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3762.0 3763.0 1.0 0.0554 0.1051 0.189 40.0 46.0 40.0 1.0 1.0 0.0 518.0 0.0 0.1662 0.3153 0.0 NIQUEL-GO069-NIQUE--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3762.0 3763.0 2.0 0.0554 0.1051 0.189 40.0 46.0 40.0 1.0 1.0 0.0 518.0 0.0 0.1662 0.3153 0.0 NIQUEL-GO069-NIQUE--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3768.0 2998.0 1.0 0.02977 0.08656 2.32 103.0 120.0 103.0 1.0 1.0 0.0 518.0 0.0 0.08931 0.2597 0.0 SVERDE-GO138-MINACU-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3770.0 3745.0 1.0 0.0257 0.0759 1.93 103.0 120.0 103.0 1.0 1.0 0.0 514.0 0.0 0.0771 0.2277 0.0 VILCOR-GO138-S.CALD-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3775.0 3785.0 1.0 0.07561 0.1433 0.257 40.0 46.0 40.0 1.0 1.0 0.0 517.0 0.0 0.2268 0.4299 0.0 ACREUN-GO069-NVGALI-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3782.0 3778.0 1.0 0.00374 0.01257 0.339 120.0 140.0 120.0 1.0 1.0 0.0 515.0 0.0 0.01122 0.03771 0.0 RENIC--GO138-TAMBOR-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3787.0 7072.0 1.0 0.01871 0.05441 1.458 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.05613 0.1632 0.0 IPEGUA-GO138-VERDE8PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3787.0 7073.0 1.0 0.01871 0.05441 1.458 103.0 120.0 103.0 1.0 1.0 0.0 517.0 0.0 0.05613 0.1632 0.0 IPEGUA-GO138-YPE---PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3790.0 777.0 1.0 0.01148 0.03339 0.895 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.03444 0.1002 0.0 AMBEV-TAP138-ANAPOL-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3790.0 3577.0 1.0 0.00506 0.01467 0.394 103.0 120.0 120.0 1.0 1.0 0.0 515.0 0.0 0.01518 0.04401 0.0 AMBEV-TAP138-CEBRAS-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3794.0 3959.0 1.0 0.000492 0.00381 6.077 240.0 311.0 240.0 1.0 1.0 0.0 254.0 0.0 0.001476 0.01143 0.0 GARTAP-RJ138-GARDEN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3795.0 1611.0 1.0 0.000644 0.003533 0.104 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.001932 0.0106 0.0 OL1TAP-RJ138-T.NOVA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3796.0 1609.0 1.0 0.004071 0.006656 10.773 96.0 120.0 215.0 1.0 1.0 0.0 254.0 0.0 0.01221 0.01997 0.0 OL2TAP-RJ138-RAMOS--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3796.0 1669.0 1.0 0.00102 0.005596 0.165 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.00306 0.01679 0.0 OL2TAP-RJ138-CACHAM-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3810.0 692.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 208.0 0.0 0.0 0.0003 0.0 LIMEI1-SP138-LIME-1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3811.0 4146.0 1.0 0.00045 0.001161 0.029 139.0 163.0 139.0 1.0 1.0 0.0 215.0 0.0 0.00135 0.003483 0.0 LIMEI2-SP138-SANSUN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3811.0 21976.0 1.0 0.0016 0.0043 0.11 95.0 139.0 95.0 1.0 1.0 0.0 215.0 0.0 0.0048 0.0129 0.0 LIMEI2-SP138-LM2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3812.0 21977.0 1.0 0.0024 0.0064 0.16 95.0 139.0 95.0 1.0 1.0 0.0 207.0 0.0 0.0072 0.0192 0.0 LIMEI3-SP138-LM3-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3816.0 695.0 1.0 0.0007 0.0016 0.04 9999.0 9999.0 9999.0 1.0 1.0 0.0 207.0 0.0 0.0021 0.0048 0.0 MGUAC1-SP138-MGUACU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3818.0 11985.0 1.0 0.0034 0.0123 0.33 95.0 139.0 95.0 1.0 1.0 0.0 207.0 0.0 0.0102 0.0369 0.0 MMRIM1-SP138-MMI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3819.0 696.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 207.0 0.0 0.0 0.0003 0.0 MMRIM2-SP138-MMRI2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3822.0 699.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 208.0 0.0 0.0 0.0003 0.0 PFERRE-SP138-PFERR--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3823.0 21997.0 1.0 0.003951 0.010198 0.253 95.0 139.0 95.0 1.0 1.0 0.0 207.0 0.0 0.01185 0.03059 0.0 MGUA-C-SP138-REF-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3824.0 701.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 215.0 0.0 0.0 0.0003 0.0 RCLAR1-SP138-RCLAR1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3826.0 12000.0 1.0 0.0041 0.0109 0.28 95.0 139.0 139.0 1.0 1.0 0.0 208.0 0.0 0.0123 0.0327 0.0 RCLAR3-SP138-RC3-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3829.0 22004.0 1.0 0.0029 0.0076 0.2 95.0 139.0 95.0 1.0 1.0 0.0 215.0 0.0 0.0087 0.0228 0.0 SRPA4--SP138-SPQ-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3831.0 12004.0 1.0 0.0028 0.0075 0.2 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.0084 0.0225 0.0 TAMBAU-SP138-SPQ-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3833.0 13910.0 1.0 0.0001 0.000258 0.006 108.0 130.0 108.0 1.0 1.0 0.0 208.0 0.0 0.0003 0.000774 0.0 ECOE-V-SP138-ECO-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3835.0 11998.0 1.0 0.0031 0.0113 0.3 174.0 197.0 174.0 1.0 1.0 0.0 207.0 0.0 0.0093 0.0339 0.0 LIME-R-SP138-RIP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3839.0 648.0 1.0 0.021261 0.050725 1.3 144.0 163.0 125.0 1.0 1.0 0.0 209.0 0.0 0.06378 0.1522 0.0 PIONE-BIO138-PIONE2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3840.0 27632.0 2.0 0.00015 0.000387 0.01 95.0 110.0 95.0 1.0 1.0 0.0 209.0 0.0 0.00045 0.001161 0.0 ANC----SP138-3L2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3844.0 12011.0 1.0 0.00048 0.00127 0.03 95.0 139.0 95.0 1.0 1.0 0.0 206.0 0.0 0.00144 0.00381 0.0 BERTI1-SP138-BE1-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3845.0 709.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 BERTI2-SP138-BERT2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3848.0 591.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 207.0 0.0 0.0 0.0003 0.0 CABRE--SP138-CABREU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3849.0 23849.0 2.0 0.00385 0.009937 0.247 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.01155 0.02981 0.0 CAIERA-SP138-CAIE2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3850.0 601.0 1.0 0.056931 0.14694 3.649 116.0 139.0 88.0 1.0 1.0 0.0 206.0 0.0 0.1708 0.4408 0.0 CJORDA-SP138-TAUBAT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3852.0 11961.0 1.0 0.0 0.0001 0.0 95.0 139.0 95.0 1.0 1.0 0.0 207.0 0.0 0.0 0.0003 0.0 FROCHA-SP138-FRO-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3853.0 22014.0 1.0 0.000193 0.000507 0.01 95.0 139.0 95.0 1.0 1.0 0.0 206.0 0.0 0.000579 0.001521 0.0 GUARU1-SP138-GJ1-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3855.0 22016.0 1.0 0.003188 0.00837 0.21 95.0 139.0 95.0 1.0 1.0 0.0 206.0 0.0 0.009564 0.02511 0.0 GUARU3-SP138-GJ3-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3857.0 13857.0 1.0 0.001 0.002581 0.064 80.0 90.0 80.0 1.0 1.0 0.0 206.0 0.0 0.003 0.007743 0.0 I.BELA-SP138-IBE-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3861.0 694.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 207.0 0.0 0.0 0.0003 0.0 MAIRIP-SP138-MAIRI--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3863.0 718.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 20.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 PARAIB-SP138-PARAI--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3865.0 13849.0 1.0 0.00139 0.003588 0.089 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.00417 0.01076 0.0 S.INES-SP138-CAIE1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3866.0 2018.0 1.0 5e-05 0.000129 0.003 95.0 139.0 95.0 1.0 1.0 0.0 206.0 0.0 0.00015 0.000387 0.0 UBAT1--SP138-UBATU1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3869.0 12013.0 1.0 9.7e-05 0.000254 0.01 95.0 139.0 95.0 1.0 1.0 0.0 206.0 0.0 0.000291 0.000762 0.0 GUAR-D-SP138-DOW-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3871.0 17612.0 1.0 0.00034 0.000878 0.022 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.00102 0.002634 0.0 CABRE2-SP138-CRW-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3873.0 24177.0 2.0 0.0011 0.002839 0.07 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0033 0.008517 0.0 FROCH2-SP138-CPT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3875.0 642.0 1.0 0.0859 0.1371 0.019 9999.0 9999.0 239.0 1.0 1.0 0.0 210.0 0.0 0.2577 0.4113 0.0 PACAEM-SP069-FLORID-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3876.0 1952.0 1.0 0.0288 0.07322 0.117 72.0 82.0 72.0 1.0 1.0 0.0 210.0 0.0 0.0864 0.2197 0.0 T.PAUL-SP069-DRACEN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3876.0 4196.0 1.0 0.1733 0.269 0.39 33.0 40.0 33.0 1.0 1.0 0.0 210.0 0.0 0.5199 0.807 0.0 T.PAUL-SP069-PAUL-Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3877.0 4196.0 1.0 0.0488 0.0757 0.11 33.0 40.0 33.0 1.0 1.0 0.0 210.0 0.0 0.1464 0.2271 0.0 PANORA-SP069-PAUL-Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3881.0 537.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 A.VERM-SP138-AVERME-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3882.0 11943.0 1.0 0.0 0.0001 0.0 95.0 139.0 95.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 ANDRAD-SP138-AND-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3883.0 652.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 N.AVAN-SP138-NAVANH-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3884.0 550.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 CAPIV--SP138-CAPIVA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3886.0 1907.0 1.0 0.0004 0.001 0.03 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0012 0.003 0.0 CASTI--SP138-CAS-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3887.0 639.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 206.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 DRACE2-SP138-DRACE1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3888.0 11906.0 1.0 0.000347 0.000896 0.022 95.0 139.0 95.0 1.0 1.0 0.0 209.0 0.0 0.001041 0.002688 0.0 FERNA1-SP138-FND-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3889.0 640.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 FLORID-SP138-FLORID-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3890.0 647.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 I.SOLT-SP138-ISOLTE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3891.0 649.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 JAL-EK-SP138-JALES--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3892.0 541.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 JUPI---SP138-JUPIA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3893.0 21908.0 2.0 0.0048 0.0126 0.33 95.0 139.0 95.0 1.0 1.0 0.0 209.0 0.0 0.0144 0.0378 0.0 MIRA-P-SP138-MIR-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3897.0 658.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 P.PRIM-SP138-PPRI-B-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3898.0 546.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 ROSAN--SP138-ROSANA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3899.0 548.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 TAQUA--SP138-TAQUAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3900.0 543.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 3IRMA--SP138-3IRMAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3901.0 13901.0 1.0 0.00028 0.000723 0.018 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.00084 0.002169 0.0 3.LAGO-MS138-VCP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3902.0 3979.0 1.0 0.1119 0.1912 0.218 33.0 36.0 33.0 1.0 1.0 0.0 209.0 0.0 0.3357 0.5736 0.0 MACAUB-SP069-NHANDE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3907.0 3979.0 1.0 0.2609 0.4052 0.58 9999.0 9999.0 32.0 1.0 1.0 0.0 209.0 0.0 0.7827 1.216 0.0 VOTUP2-SP069-NHANDE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3908.0 3909.0 1.0 0.2168 0.37035 0.422 33.0 36.0 50.0 1.0 1.0 0.0 209.0 0.0 0.6504 1.111 0.0 RIOLAN-SP069-PFARI-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3910.0 13910.0 1.0 0.00065 0.001678 0.042 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.00195 0.005034 0.0 COELHO-SP138-ECO-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3915.0 1928.0 1.0 0.188 0.478 0.766 72.0 82.0 72.0 1.0 1.0 0.0 209.0 0.0 0.564 1.434 0.0 AURIFL-SP069-JALES--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3915.0 1928.0 2.0 0.188 0.478 0.766 72.0 82.0 72.0 1.0 1.0 0.0 209.0 0.0 0.564 1.434 0.0 AURIFL-SP069-JALES--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3917.0 12024.0 1.0 0.0005 0.0013 0.03 95.0 139.0 95.0 1.0 1.0 0.0 211.0 0.0 0.0015 0.0039 0.0 BURI---SP138-BUZ-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3918.0 624.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 211.0 0.0 0.0 0.0003 0.0 C.BONI-SP138-CBONIT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3920.0 12033.0 1.0 0.0189 0.0496 1.28 95.0 139.0 95.0 1.0 1.0 0.0 211.0 0.0 0.0567 0.1488 0.0 CESARI-SP138-CLA-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3923.0 12029.0 1.0 8e-05 0.000206 0.005 95.0 139.0 95.0 1.0 1.0 0.0 206.0 0.0 0.00024 0.000618 0.0 ITANH1-SP138-IT1-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3924.0 622.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 211.0 0.0 0.0 0.0003 0.0 ITA-EK-SP138-ITAPEV-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3925.0 22030.0 2.0 0.0014 0.0038 0.1 95.0 139.0 95.0 1.0 1.0 0.0 206.0 0.0 0.0042 0.0114 0.0 JUQUI--SP138-JQI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3926.0 12032.0 1.0 0.0005 0.0001 0.02 212.0 241.0 212.0 1.0 1.0 0.0 211.0 0.0 0.0015 0.0003 0.0 LPAULI-SP138-LRJ-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3927.0 744.0 1.0 0.0005 0.0015 0.03 9999.0 9999.0 108.0 1.0 1.0 0.0 206.0 0.0 0.0015 0.0045 0.0 MONGAG-SP138-MON-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3931.0 748.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 211.0 0.0 0.0 0.0003 0.0 TIET---SP138-TIETE--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3932.0 747.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 REG-EK-SP138-REGIST-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3933.0 12042.0 1.0 0.0036 0.0094 0.24 95.0 139.0 95.0 1.0 1.0 0.0 211.0 0.0 0.0108 0.0282 0.0 CERQ-P-SP138-PLL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3934.0 22041.0 2.0 0.0021 0.0055 0.14 95.0 139.0 95.0 1.0 1.0 0.0 211.0 0.0 0.0063 0.0165 0.0 AJINOM-SP138-AJI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3936.0 11951.0 1.0 5e-05 0.000129 0.003 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.00015 0.000387 0.0 MIRACA-SP138-MRC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3940.0 13940.0 1.0 0.0002 0.000516 0.013 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.0006 0.001548 0.0 PARIQU-SP138-PAA_Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3941.0 13940.0 1.0 0.0444 0.1146 2.846 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.1332 0.3438 0.0 IGUAP--SP138-PAA_Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3943.0 13943.0 1.0 0.00043 0.00111 0.028 95.0 139.0 95.0 1.0 1.0 0.0 211.0 0.0 0.00129 0.00333 0.0 GUAPIA-SP138-GUP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3944.0 13944.0 1.0 0.00031 0.0008 0.02 95.0 139.0 95.0 1.0 1.0 0.0 215.0 0.0 0.00093 0.0024 0.0 APIAI--SP138-API-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3945.0 23944.0 2.0 0.00196 0.005059 0.126 95.0 139.0 95.0 1.0 1.0 0.0 211.0 0.0 0.00588 0.01518 0.0 C.CORR-SP138-API-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3948.0 1935.0 1.0 0.1914 0.4866 0.78 72.0 82.0 72.0 1.0 1.0 0.0 211.0 0.0 0.5742 1.46 0.0 ITAPOR-SP069-ITARA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3951.0 280.0 1.0 0.004122 0.030096 0.938 239.0 301.0 55.0 1.0 1.0 0.0 254.0 0.0 0.01237 0.09029 0.0 CARMAR-RJ138-ABRTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3952.0 294.0 2.0 0.00466 0.018933 0.507 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.01398 0.0568 0.0 MARAPI-RJ138-SANTIS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3952.0 9647.0 1.0 0.0044 0.0162 0.43 105.0 125.0 105.0 1.0 1.0 0.0 254.0 0.0 0.0132 0.0486 0.0 MARAPI-RJ138-NOVAGU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3955.0 275.0 1.0 0.004224 0.030941 0.971 239.0 301.0 239.0 1.0 1.0 0.0 254.0 0.0 0.01267 0.09282 0.0 S.JOAO-RJ138-CASCA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3957.0 258.0 1.0 0.00042 0.002393 0.068 249.0 268.0 98.0 1.0 1.0 0.0 254.0 0.0 0.00126 0.007179 0.0 INFLUE-RJ138-I.POMB-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3958.0 275.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 254.0 0.0 0.0 0.0003 0.0 CASCAD-RJ138-CASCA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3958.0 280.0 1.0 0.005361 0.030685 0.94 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.01608 0.09205 0.0 CASCAD-RJ138-ABRTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3958.0 1672.0 1.0 5.5e-05 0.000219 0.006 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.000165 0.000657 0.0 CASCAD-RJ138-MADURE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3959.0 9642.0 1.0 0.00038 0.002487 4.17 240.0 250.0 240.0 1.0 1.0 0.0 254.0 0.0 0.00114 0.007461 0.0 GARDEN-RJ138-P.OLIM-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3965.0 23.0 1.0 0.00175 0.07123 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 513.0 0.0 0.00525 0.2137 0.0 C.BRAV-GO230-C.BRAVSI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3965.0 230.0 1.0 0.0071 0.056 10.72 392.0 498.0 334.0 1.0 1.0 0.0 513.0 0.0 0.0213 0.168 0.0 C.BRAV-GO230-S.MESA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3965.0 230.0 2.0 0.0071 0.056 10.72 392.0 498.0 37.0 1.0 1.0 0.0 513.0 0.0 0.0213 0.168 0.0 C.BRAV-GO230-S.MESA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3966.0 147.0 1.0 0.00256 0.02863 48.912 853.0 1075.0 86.0 1.0 1.0 0.0 252.0 0.0 0.00768 0.08589 0.0 MACAE--RJ345-CAMPOS-R 0.0 0.0 147.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3966.0 147.0 2.0 0.00247 0.02763 47.54 853.0 1075.0 88.0 1.0 1.0 0.0 252.0 0.0 0.00741 0.08289 0.0 MACAE--RJ345-CAMPOS-R 0.0 0.0 147.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3966.0 147.0 3.0 0.00258 0.02726 50.87 1132.0 1132.0 136.0 1.0 1.0 0.0 252.0 0.0 0.00774 0.08178 0.0 MACAE--RJ345-CAMPOS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3967.0 3965.0 1.0 0.00902 0.06971 13.7 392.0 498.0 147.0 1.0 1.0 0.0 513.0 0.0 0.02706 0.2091 0.0 SSALVA-GO230-C.BRAV-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3970.0 3745.0 1.0 0.0257 0.076 1.93 103.0 120.0 103.0 1.0 1.0 0.0 514.0 0.0 0.0771 0.228 0.0 CORUMB-GO138-S.CALD-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3970.0 3770.0 1.0 0.0 0.0001 0.0 103.0 120.0 103.0 1.0 1.0 0.0 514.0 0.0 0.0 0.0003 0.0 CORUMB-GO138-VILCOR-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3972.0 1673.0 1.0 0.0001 0.0001 0.01 9999.0 9999.0 115.0 1.0 1.0 0.0 255.0 0.0 0.0003 0.0003 0.0 CSNINT-RJ138-CSN----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3975.0 9616.0 1.0 0.007272 0.029544 0.792 153.0 194.0 153.0 1.0 1.0 0.0 255.0 0.0 0.02182 0.08863 0.0 ELETRO-RJ138-FT-BL1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3975.0 9617.0 1.0 0.007272 0.029544 0.792 153.0 194.0 153.0 1.0 1.0 0.0 255.0 0.0 0.02182 0.08863 0.0 ELETRO-RJ138-FT-BL3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3975.0 9618.0 1.0 0.006242 0.025359 0.68 153.0 194.0 153.0 1.0 1.0 0.0 255.0 0.0 0.01873 0.07608 0.0 ELETRO-RJ138-PP-BL1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3975.0 9622.0 1.0 0.003294 0.013381 0.359 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.009882 0.04014 0.0 ELETRO-RJ138-TAPEB--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3980.0 3991.0 1.0 2.1e-05 0.000119 0.003 96.0 120.0 13.0 1.0 1.0 0.0 257.0 0.0 6.3e-05 0.000357 0.0 SEINTE-RJ138-TR1TAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3980.0 3992.0 1.0 2.1e-05 0.000119 0.003 96.0 120.0 96.0 1.0 1.0 0.0 255.0 0.0 6.3e-05 0.000357 0.0 SEINTE-RJ138-TR2TAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3980.0 3994.0 1.0 0.018839 0.039134 0.945 96.0 120.0 34.0 1.0 1.0 0.0 257.0 0.0 0.05652 0.1174 0.0 SEINTE-RJ138-ST.FE--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3980.0 3996.0 1.0 0.032278 0.06705 1.619 96.0 120.0 128.0 1.0 1.0 0.0 257.0 0.0 0.09683 0.2011 0.0 SEINTE-RJ138-BONFAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3983.0 4147.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 VCP----MS138-VCP-MSBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3983.0 14145.0 1.0 0.0001 0.000258 0.01 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0003 0.000774 0.0 VCP----MS138-UFN-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3983.0 24145.0 1.0 0.0001 0.000258 0.01 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0003 0.000774 0.0 VCP----MS138-UFN-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3984.0 3912.0 1.0 0.0 0.0001 0.0 42.0 42.0 42.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 PION2-BIO138-INTER-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3985.0 4116.0 1.0 0.021125 0.063425 1.6 131.0 163.0 287.0 1.0 1.0 0.0 257.0 0.0 0.06338 0.1903 0.0 ITAOC1-RJ138-ITAOC2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3985.0 4116.0 2.0 0.021125 0.063425 1.6 131.0 163.0 287.0 1.0 1.0 0.0 257.0 0.0 0.06338 0.1903 0.0 ITAOC1-RJ138-ITAOC2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3990.0 3915.0 1.0 0.147 0.2311 0.32 9999.0 9999.0 160.0 1.0 1.0 0.0 209.0 0.0 0.441 0.6933 0.0 GSALGA-SP069-AURIFL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3991.0 1755.0 1.0 0.0298 0.1059 2.854 96.0 120.0 96.0 1.0 1.0 0.0 257.0 0.0 0.0894 0.3177 0.0 TR1TAP-RJ138-RDCENT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
3998.0 3996.0 1.0 0.008164 0.016958 0.409 105.0 125.0 80.0 1.0 1.0 0.0 257.0 0.0 0.02449 0.05087 0.0 M.SERR-RJ138-BONFAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4000.0 1627.0 1.0 0.01017 0.02113 2.041 134.0 134.0 100.0 1.0 1.0 0.0 255.0 0.0 0.03051 0.06339 0.0 PRCTAP-RJ138-QUEIMA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4000.0 4114.0 1.0 0.004 0.0083 0.202 105.0 125.0 105.0 1.0 1.0 0.0 255.0 0.0 0.012 0.0249 0.0 PRCTAP-RJ138-PARACA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4001.0 4002.0 1.0 0.0685 0.1256 2.91 95.6 95.6 95.6 1.0 1.0 0.0 359.0 0.0 0.2055 0.3768 0.0 NEPOM1PCH138-TPONT1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4001.0 7417.0 1.0 0.0295 0.07 1.72 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.0885 0.21 0.0 NEPOM1PCH138-COQUER-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4003.0 4004.0 1.0 0.01836 0.0349 0.879 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.05508 0.1047 0.0 VARGI1-MG138-VARGI2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4003.0 7419.0 1.0 0.0215 0.0368 0.84 94.0 94.0 94.0 1.0 1.0 0.0 359.0 0.0 0.0645 0.1104 0.0 VARGI1-MG138-ELOIME-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4005.0 4010.0 1.0 0.0241 0.0394 0.983 94.0 94.0 94.0 1.0 1.0 0.0 359.0 0.0 0.0723 0.1182 0.0 TCORA2-MG138-TCOR1-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4006.0 4010.0 1.0 0.0286 0.0508 1.16 95.6 95.6 95.6 1.0 1.0 0.0 359.0 0.0 0.0858 0.1524 0.0 CAMBQ1-MG138-TCOR1-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4007.0 4008.0 1.0 0.024 0.0565 1.387 125.0 160.0 125.0 1.0 1.0 0.0 359.0 0.0 0.072 0.1695 0.0 SLOUR1-MG138-CAXAM1PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4008.0 4006.0 1.0 0.0761 0.1198 2.497 95.6 95.6 95.6 1.0 1.0 0.0 359.0 0.0 0.2283 0.3594 0.0 CAXAM1PCH138-CAMBQ1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4009.0 4008.0 1.0 0.0468 0.1224 2.898 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.1404 0.3672 0.0 MIND1-PCH138-CAXAM1PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4011.0 3161.0 1.0 0.0318 0.0818 2.011 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.0954 0.2454 0.0 PARAIS-MG138-CAMBU2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4017.0 4018.0 1.0 0.0329 0.0693 1.645 96.0 96.0 96.0 1.0 1.0 0.0 355.0 0.0 0.0987 0.2079 0.0 PICADA-MG138-CPM----M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4018.0 332.0 1.0 0.009 0.0237 0.535 71.7 71.7 71.7 1.0 1.0 0.0 355.0 0.0 0.027 0.0711 0.0 CPM----MG138-J.FORAPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4020.0 1560.0 1.0 0.0186 0.0833 1.128 190.0 190.0 190.0 1.0 1.0 0.0 355.0 0.0 0.0558 0.2499 0.0 PNOVA-PCH138-R.NEVE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4020.0 4387.0 1.0 0.03093 0.080251 1.97 125.0 125.0 125.0 1.0 1.0 0.0 355.0 0.0 0.09279 0.2408 0.0 PNOVA-PCH138-VICOS2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4021.0 1474.0 1.0 0.016 0.0412 1.017 125.0 164.0 125.0 1.0 1.0 0.0 354.0 0.0 0.048 0.1236 0.0 MATOZ1-MG138-ESMERA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4021.0 7351.0 1.0 0.0099 0.0244 1.14 146.0 239.0 146.0 1.0 1.0 0.0 354.0 0.0 0.0297 0.0732 0.0 MATOZ1-MG138-SLAGO5-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4022.0 4030.0 1.0 0.013228 0.030212 0.714 143.0 143.0 96.5 1.0 1.0 0.0 354.0 0.0 0.03968 0.09064 0.0 PLE3-1-MG138-COMIC1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4022.0 7399.0 1.0 0.00744 0.016859 0.399 150.0 160.0 150.0 1.0 1.0 0.0 354.0 0.0 0.02232 0.05058 0.0 PLE3-1-MG138-CONFIN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4022.0 7423.0 1.0 0.0361 0.093 2.28 125.0 150.0 125.0 1.0 1.0 0.0 354.0 0.0 0.1083 0.279 0.0 PLE3-1-MG138-JABOTI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4023.0 4029.0 1.0 0.0019 0.0047 0.116 143.0 143.0 143.0 1.0 1.0 0.0 354.0 0.0 0.0057 0.0141 0.0 VESPA1-MG138-NGRAN1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4024.0 7434.0 1.0 0.006944 0.015154 0.523 150.0 160.0 150.0 1.0 1.0 0.0 354.0 0.0 0.02083 0.04546 0.0 NEV2-1-MG138-SVER-B-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4025.0 9096.0 1.0 0.0053 0.0117 0.419 150.0 160.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0159 0.0351 0.0 SLU2-1-MG138-SVER-A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4026.0 7346.0 1.0 0.0008 0.0021 0.05 150.0 160.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0024 0.0063 0.0 PAMPU1-MG138-DEMETF-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4027.0 4025.0 1.0 0.0087 0.019 0.487 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0261 0.057 0.0 VESPA2-MG138-SLU2-1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4027.0 4092.0 1.0 0.02544 0.06601 1.619 125.0 125.0 125.0 1.0 1.0 0.0 354.0 0.0 0.07632 0.198 0.0 VESPA2-MG138-SLUZI4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4027.0 7347.0 1.0 0.0072 0.0167 0.37 150.0 160.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0216 0.0501 0.0 VESPA2-MG138-ARCEVP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4027.0 7348.0 1.0 0.0087 0.0203 0.46 125.0 125.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0261 0.0609 0.0 VESPA2-MG138-ICALVS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4027.0 9066.0 1.0 0.04307 0.10955 2.797 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.1292 0.3286 0.0 VESPA2-MG138-HORTO--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4027.0 9069.0 2.0 0.020533 0.052225 1.334 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0616 0.1567 0.0 VESPA2-MG138-SLUZI1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4028.0 4075.0 1.0 0.00061 0.00903 74.253 2442.0 2598.0 2442.0 1.0 1.0 0.0 351.0 0.0 0.00183 0.02709 0.0 VESPA2-MG500-ITABI5-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4029.0 7350.0 1.0 0.0057 0.0132 0.34 125.0 160.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0171 0.0396 0.0 NGRAN1-MG138-STEPAM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4031.0 1478.0 1.0 0.0084 0.019 0.487 180.0 200.0 180.0 1.0 1.0 0.0 354.0 0.0 0.0252 0.057 0.0 SLAGO3BIO138-SLAGO4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4031.0 1478.0 2.0 0.0084 0.019 0.486 180.0 200.0 180.0 1.0 1.0 0.0 354.0 0.0 0.0252 0.057 0.0 SLAGO3BIO138-SLAGO4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4031.0 4030.0 1.0 0.028444 0.062907 1.566 150.0 160.0 150.0 1.0 1.0 0.0 354.0 0.0 0.08533 0.1887 0.0 SLAGO3BIO138-COMIC1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4031.0 4032.0 1.0 0.0091 0.0232 0.592 125.0 160.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0273 0.0696 0.0 SLAGO3BIO138-SLAGO2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4032.0 4033.0 1.0 0.0038 0.0132 0.49 143.0 143.0 143.0 1.0 1.0 0.0 354.0 0.0 0.0114 0.0396 0.0 SLAGO2-MG138-SLAGO1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4034.0 1489.0 1.0 0.02361 0.06107 1.499 95.6 95.6 95.6 1.0 1.0 0.0 356.0 0.0 0.07083 0.1832 0.0 MOCAMB-MG138-MANGA5BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4034.0 1493.0 1.0 0.01716 0.02895 0.681 94.0 120.0 94.0 1.0 1.0 0.0 356.0 0.0 0.05148 0.08685 0.0 MOCAMB-MG138-ITACAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4036.0 7352.0 1.0 0.0032 0.0082 0.2 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0096 0.0246 0.0 BETIM4-MG138-COPET5-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4037.0 4038.0 1.0 0.036894 0.094999 2.333 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.1107 0.285 0.0 UNAI2--MG138-UNAI3-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4037.0 4066.0 2.0 0.037161 0.17103 4.712 180.0 180.0 180.0 1.0 1.0 0.0 356.0 0.0 0.1115 0.5131 0.0 UNAI2--MG138-PARAC4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4038.0 4037.0 2.0 0.039908 0.10355 2.541 150.0 150.0 150.0 1.0 1.0 0.0 356.0 0.0 0.1197 0.3107 0.0 UNAI3-BIO138-UNAI2--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4038.0 4041.0 1.0 0.0559 0.1449 3.56 125.0 160.0 125.0 1.0 1.0 0.0 356.0 0.0 0.1677 0.4347 0.0 UNAI3-BIO138-QUEIMA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4040.0 3344.0 1.0 0.00296 0.03265 54.7 853.0 1075.0 853.0 1.0 1.0 0.0 352.0 0.0 0.00888 0.09795 0.0 B.BRAN-MG345-P.FIAL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4043.0 319.0 1.0 0.0137 0.0706 11.2 334.0 390.0 334.0 1.0 1.0 0.0 353.0 0.0 0.0411 0.2118 0.0 AIMORE-MG230-CPENA--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4049.0 4332.0 1.0 0.00122 0.01904 273.84 3503.0 4187.0 3503.0 1.0 1.0 0.0 351.0 0.0 0.00366 0.05712 0.0 PIRAP2-MG500-JUSCEL-M 4049.0 1.0 4332.0 1.0 1.0 0.0 -0.7 1.0 0.0 -0.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4049.0 4332.0 2.0 0.0012 0.01869 268.65 3503.0 4187.0 3503.0 1.0 1.0 0.0 351.0 0.0 0.0036 0.05607 0.0 PIRAP2-MG500-JUSCEL-M 4049.0 1.0 4332.0 1.0 1.0 0.0 -0.7 1.0 0.0 -0.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4050.0 325.0 1.0 0.00214 0.03214 267.2 2442.0 2598.0 2442.0 1.0 1.0 0.0 351.0 0.0 0.00642 0.09642 0.0 BDESP3-MG500-JAGUAR-M 0.0 0.0 325.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.906 0.0 0.0 0.0 1.0 0.0 -0.906 0.0 0.0 0.0 0.0 0.0 0.0
4050.0 325.0 2.0 0.00215 0.03218 268.0 2442.0 2598.0 2442.0 1.0 1.0 0.0 351.0 0.0 0.00645 0.09654 0.0 BDESP3-MG500-JAGUAR-M 0.0 0.0 325.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.906 0.0 0.0 0.0 1.0 0.0 -0.906 0.0 0.0 0.0 0.0 0.0 0.0
4050.0 349.0 2.0 0.00122 0.01816 149.05 2442.0 2598.0 2442.0 1.0 1.0 0.0 351.0 0.0 0.00366 0.05448 0.0 BDESP3-MG500-NEVES--M 0.0 0.0 349.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.91 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4050.0 378.0 1.0 0.00057 0.00822 70.264 2442.0 2598.0 2442.0 1.0 1.0 0.0 351.0 0.0 0.00171 0.02466 0.0 BDESP3-MG500-SGONCA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4050.0 384.0 1.0 0.00183 0.02378 240.76 2447.0 3083.0 2447.0 1.0 1.0 0.0 351.0 0.0 0.00549 0.07134 0.0 BDESP3-MG500-OPRET2-M 4050.0 0.0 384.0 1.0 0.0 0.0 -1.0 1.0 0.0 -0.91 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4051.0 341.0 1.0 0.0048 0.0505 186.09 1123.0 1339.0 1123.0 1.0 1.0 0.0 352.0 0.0 0.0144 0.1515 0.0 PIRAP2-MG345-MCLARO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4051.0 380.0 1.0 0.00277 0.03413 59.351 1046.0 1548.0 1046.0 1.0 1.0 0.0 352.0 0.0 0.00831 0.1024 0.0 PIRAP2-MG345-TMARIA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4053.0 321.0 1.0 0.0265 0.1294 3.16 180.0 180.0 180.0 1.0 1.0 0.0 358.0 0.0 0.0795 0.3882 0.0 AMADO1-MG138-EMBORC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4053.0 321.0 2.0 0.0265 0.1294 3.16 180.0 180.0 180.0 1.0 1.0 0.0 358.0 0.0 0.0795 0.3882 0.0 AMADO1-MG138-EMBORC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4055.0 321.0 1.0 0.0614 0.1686 4.16 150.0 150.0 160.0 1.0 1.0 0.0 358.0 0.0 0.1842 0.5058 0.0 AMADO2-MG138-EMBORC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4055.0 1506.0 1.0 0.0319 0.0891 1.96 150.0 150.0 160.0 1.0 1.0 0.0 358.0 0.0 0.0957 0.2673 0.0 AMADO2-MG138-ARAGUAPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4055.0 1587.0 1.0 0.0354 0.1038 2.55 125.0 160.0 125.0 1.0 1.0 0.0 358.0 0.0 0.1062 0.3114 0.0 AMADO2-MG138-UBERL7-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4056.0 4057.0 1.0 0.0114 0.029 0.742 125.0 143.0 125.0 1.0 1.0 0.0 355.0 0.0 0.0342 0.087 0.0 JFORA2-MG138-JFOR4-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4061.0 4062.0 1.0 0.0259 0.0667 1.636 125.0 125.0 125.0 1.0 1.0 0.0 357.0 0.0 0.0777 0.2001 0.0 CARATIPCH138-INHAP-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4061.0 4063.0 1.0 0.059836 0.15704 3.715 96.0 96.0 96.0 1.0 1.0 0.0 357.0 0.0 0.1795 0.4711 0.0 CARATIPCH138-MANHU-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4066.0 1551.0 1.0 0.046 0.142 3.5 125.0 160.0 125.0 1.0 1.0 0.0 356.0 0.0 0.138 0.426 0.0 PARAC4-MG138-PARAC1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4066.0 1588.0 1.0 0.1363 0.3535 8.668 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.4089 1.061 0.0 PARAC4-MG138-VAZANT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4066.0 1588.0 2.0 0.069014 0.31749 8.752 180.0 180.0 180.0 1.0 1.0 0.0 356.0 0.0 0.207 0.9525 0.0 PARAC4-MG138-VAZANT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4066.0 4037.0 1.0 0.075802 0.1774 4.438 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.2274 0.5322 0.0 PARAC4-MG138-UNAI2--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4066.0 4067.0 1.0 0.0324 0.0841 2.065 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.0972 0.2523 0.0 PARAC4-MG138-PARAC3TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4066.0 7430.0 1.0 0.0313 0.1442 3.97 180.0 180.0 180.0 1.0 1.0 0.0 356.0 0.0 0.0939 0.4326 0.0 PARAC4-MG138-PARAC8-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4067.0 1551.0 1.0 0.0073 0.0186 0.476 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.0219 0.0558 0.0 PARAC3TAP138-PARAC1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4070.0 4071.0 1.0 0.01 0.0603 11.57 400.0 400.0 400.0 1.0 1.0 0.0 353.0 0.0 0.03 0.1809 0.0 ARACUA-MG230-IRAPE--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4070.0 4071.0 2.0 0.00473 0.04057 15.13 600.0 721.0 600.0 1.0 1.0 0.0 353.0 0.0 0.01419 0.1217 0.0 ARACUA-MG230-IRAPE--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4071.0 4311.0 1.0 0.01008 0.08647 32.24 600.0 721.0 600.0 1.0 1.0 0.0 353.0 0.0 0.03024 0.2594 0.0 IRAPE--MG230-JANAU3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4073.0 4069.0 1.0 0.0529 0.1372 3.37 95.6 95.6 95.6 1.0 1.0 0.0 356.0 0.0 0.1587 0.4116 0.0 CURVE2PCH138-R.BAIX-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4074.0 4073.0 1.0 0.04257 0.1122 2.66 96.0 96.0 96.0 1.0 1.0 0.0 356.0 0.0 0.1277 0.3366 0.0 CORI1-PCH138-CURVE2PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4074.0 4392.0 1.0 0.11033 0.26344 6.456 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.331 0.7903 0.0 CORI1-PCH138-DIAMA1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4075.0 344.0 1.0 0.00081 0.01208 101.34 2401.0 2858.0 2401.0 1.0 1.0 0.0 351.0 0.0 0.00243 0.03624 0.0 ITABI5-MG500-MESQUI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4075.0 344.0 2.0 0.00078 0.01175 98.552 2442.0 2598.0 2442.0 1.0 1.0 0.0 351.0 0.0 0.00234 0.03525 0.0 ITABI5-MG500-MESQUI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4076.0 1497.0 1.0 0.01206 0.06381 11.7 305.0 357.0 305.0 1.0 1.0 0.0 353.0 0.0 0.03618 0.1914 0.0 ITABI5-MG230-SABAR3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4076.0 1534.0 1.0 0.00236 0.01614 3.149 349.0 478.0 354.0 1.0 1.0 0.0 353.0 0.0 0.00708 0.04842 0.0 ITABI5-MG230-ITABI2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4076.0 1534.0 2.0 0.00239 0.01605 3.225 355.0 478.0 355.0 1.0 1.0 0.0 353.0 0.0 0.00717 0.04815 0.0 ITABI5-MG230-ITABI2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4076.0 1534.0 3.0 0.00244 0.01291 2.4 305.0 357.0 305.0 1.0 1.0 0.0 353.0 0.0 0.00732 0.03873 0.0 ITABI5-MG230-ITABI2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4077.0 7353.0 1.0 0.10658 0.15959 3.633 95.0 95.0 95.0 1.0 1.0 0.0 356.0 0.0 0.3197 0.4788 0.0 ITAOBI-MG138-JEQUIT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4080.0 4077.0 1.0 0.0944 0.1622 3.67 71.7 71.7 71.7 1.0 1.0 0.0 356.0 0.0 0.2832 0.4866 0.0 PPARAIPCH138-ITAOBI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4081.0 4077.0 1.0 0.0778 0.2019 4.95 125.0 164.0 125.0 1.0 1.0 0.0 356.0 0.0 0.2334 0.6057 0.0 ARACUA-MG138-ITAOBI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4081.0 4080.0 1.0 0.1176 0.1712 3.888 94.0 119.0 94.0 1.0 1.0 0.0 356.0 0.0 0.3528 0.5136 0.0 ARACUA-MG138-PPARAIPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4081.0 4082.0 1.0 0.04681 0.21306 6.037 180.0 180.0 180.0 1.0 1.0 0.0 356.0 0.0 0.1404 0.6392 0.0 ARACUA-MG138-SALINA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4081.0 4364.0 1.0 0.0109 0.0164 3.777 94.0 95.6 94.0 1.0 1.0 0.0 356.0 0.0 0.0327 0.0492 0.0 ARACUA-MG138-ARACU1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4081.0 4390.0 1.0 0.047248 0.21745 5.991 180.0 180.0 180.0 1.0 1.0 0.0 356.0 0.0 0.1417 0.6523 0.0 ARACUA-MG138-MNOVA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4086.0 1569.0 1.0 0.00385 0.01748 0.5 182.0 182.0 182.0 1.0 1.0 0.0 356.0 0.0 0.01155 0.05244 0.0 PIRAC1TAP138-PIRAP2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4087.0 1569.0 1.0 0.00582 0.02356 0.659 182.0 182.0 182.0 1.0 1.0 0.0 356.0 0.0 0.01746 0.07068 0.0 PIRAC2TAP138-PIRAP2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4090.0 1578.0 1.0 0.0339 0.088 2.159 125.0 160.0 125.0 1.0 1.0 0.0 358.0 0.0 0.1017 0.264 0.0 UBERA9-MG138-UBER1-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4090.0 4091.0 1.0 0.0149 0.0388 0.952 71.7 71.7 71.7 1.0 1.0 0.0 358.0 0.0 0.0447 0.1164 0.0 UBERA9-MG138-VTIJU-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4092.0 9075.0 1.0 0.01197 0.03106 0.762 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.03591 0.09318 0.0 SLUZI4-MG138-CISLUZ-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4095.0 1554.0 1.0 0.017559 0.045561 1.118 125.0 125.0 125.0 1.0 1.0 0.0 355.0 0.0 0.05268 0.1367 0.0 SDUMO2-MG138-PIAU--PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4095.0 1563.0 1.0 0.0287 0.0677 1.664 125.0 141.0 125.0 1.0 1.0 0.0 355.0 0.0 0.0861 0.2031 0.0 SDUMO2-MG138-JFORA7-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4095.0 1568.0 1.0 0.0059 0.0148 0.375 143.0 143.0 143.0 1.0 1.0 0.0 355.0 0.0 0.0177 0.0444 0.0 SDUMO2-MG138-SDUMON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4095.0 1568.0 2.0 0.0051 0.0126 0.3 191.0 191.0 191.0 1.0 1.0 0.0 355.0 0.0 0.0153 0.0378 0.0 SDUMO2-MG138-SDUMON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4098.0 308.0 1.0 0.00136 0.01417 23.407 1100.0 1100.0 1100.0 1.0 1.0 0.0 352.0 0.0 0.00408 0.04251 0.0 SDUMO2-MG345-BARBAC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4098.0 331.0 1.0 0.00101 0.01044 17.237 1123.0 1339.0 1123.0 1.0 1.0 0.0 352.0 0.0 0.00303 0.03132 0.0 SDUMO2-MG345-J.FORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4098.0 7401.0 1.0 0.00276 0.02865 52.629 960.0 1200.0 960.0 1.0 1.0 0.0 352.0 0.0 0.00828 0.08595 0.0 SDUMO2-MG345-LEOPO2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4099.0 1557.0 1.0 0.089792 0.23298 5.717 94.0 119.0 94.0 1.0 1.0 0.0 357.0 0.0 0.2694 0.6989 0.0 FINOCE-MG138-TOTONIPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4101.0 3330.0 1.0 0.0225 0.065 1.581 114.0 114.0 114.0 1.0 1.0 0.0 361.0 0.0 0.0675 0.195 0.0 JFORA--MG138-U.GUA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4105.0 272.0 1.0 0.000216 0.001186 0.035 194.0 247.0 147.0 1.0 1.0 0.0 254.0 0.0 0.000648 0.003558 0.0 ILLINO-RJ138-TRIAGE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4108.0 1695.0 1.0 1.9e-05 0.00014 0.017 478.0 602.0 478.0 1.0 1.0 0.0 254.0 0.0 5.7e-05 0.00042 0.0 PROJAC-RJ138-CURICI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4109.0 279.0 1.0 0.00302 0.01976 1.14 359.0 454.0 239.0 1.0 1.0 0.0 254.0 0.0 0.00906 0.05928 0.0 AFRTAP-RJ138-BRAHMA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4109.0 1638.0 1.0 0.004324 0.017566 0.471 153.0 194.0 172.0 1.0 1.0 0.0 254.0 0.0 0.01297 0.0527 0.0 AFRTAP-RJ138-A.FRAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4110.0 170.0 1.0 0.0 0.0001 0.0 250.0 250.0 500.0 1.0 1.0 0.0 359.0 0.0 0.0 0.0003 0.0 ALCOA--MG138-P.CALD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4111.0 170.0 1.0 0.00128 0.00523 0.144 166.0 166.0 1732.0 1.0 1.0 0.0 359.0 0.0 0.00384 0.01569 0.0 DME---BIO138-P.CALD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4111.0 170.0 2.0 0.00128 0.00523 0.144 166.0 166.0 2728.0 1.0 1.0 0.0 359.0 0.0 0.00384 0.01569 0.0 DME---BIO138-P.CALD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4112.0 3953.0 1.0 0.002121 0.008617 0.231 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.006363 0.02585 0.0 RLGTAP-RJ138-REALEN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4112.0 4109.0 1.0 0.000308 0.003319 0.202 478.0 602.0 478.0 1.0 1.0 0.0 254.0 0.0 0.000924 0.009957 0.0 RLGTAP-RJ138-AFRTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4113.0 272.0 1.0 0.000571 0.00313 0.092 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.001713 0.00939 0.0 F.CRUZ-RJ138-TRIAGE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4116.0 258.0 1.0 0.017745 0.053277 1.334 131.0 163.0 287.0 1.0 1.0 0.0 257.0 0.0 0.05323 0.1598 0.0 ITAOC2-RJ138-I.POMB-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4116.0 258.0 2.0 0.017745 0.053277 1.334 131.0 163.0 287.0 1.0 1.0 0.0 257.0 0.0 0.05323 0.1598 0.0 ITAOC2-RJ138-I.POMB-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4119.0 284.0 1.0 0.0018 0.001 3.903 119.0 133.0 119.0 1.0 1.0 0.0 254.0 0.0 0.0054 0.003 0.0 PORTO-RJ138-F.CANE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4119.0 1616.0 1.0 0.0018 0.001 3.882 119.0 133.0 119.0 1.0 1.0 0.0 254.0 0.0 0.0054 0.003 0.0 PORTO-RJ138-C.MART-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4129.0 4199.0 1.0 0.0 0.001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 207.0 0.0 0.0 0.003 0.0 TERMOV-SP138-TERMOVBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4129.0 11981.0 1.0 0.000637 0.001523 0.04 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.001911 0.004569 0.0 TERMOV-SP138-MLH-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4130.0 21970.0 1.0 0.0021 0.00542 0.135 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0063 0.01626 0.0 ATI-BR-SP138-ATP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4132.0 3139.0 1.0 0.00077 0.00204 0.048 110.0 110.0 110.0 1.0 1.0 0.0 211.0 0.0 0.00231 0.00612 0.0 ANG-Y2-SP138-C.AZUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4133.0 21979.0 1.0 0.0048 0.012389 0.308 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0144 0.03717 0.0 V.GENT-SP138-VGT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4134.0 649.0 1.0 0.0273 0.07046 1.75 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0819 0.2114 0.0 COLOM-BIO138-JALES--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4140.0 9132.0 1.0 0.0 0.0001 0.0 999.0 999.0 999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 GUARI-BIO069-GUA-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4141.0 605.0 1.0 0.025449 0.10789 3.11 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.07635 0.3237 0.0 MOEMA-BIO138-MO-GUA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4145.0 14145.0 1.0 0.0065 0.016777 0.417 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0195 0.05033 0.0 TRL-BR-MS138-UFN-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4153.0 548.0 1.0 0.01693 0.04445 2.258 9999.0 9999.0 9999.0 1.0 1.0 0.0 210.0 0.0 0.05079 0.1333 0.0 CONQUPBIO138-TAQUAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4155.0 674.0 1.0 0.0163 0.04207 1.045 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0489 0.1262 0.0 NOBLE-BIO138-VOTUP2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4155.0 4157.0 2.0 0.0358 0.0924 2.295 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1074 0.2772 0.0 NOBLE-BIO138-MERID-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4155.0 4159.0 1.0 0.0004 0.001032 0.026 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0012 0.003096 0.0 NOBLE-BIO138-NOROE-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4157.0 674.0 2.0 0.037 0.095497 2.372 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.111 0.2865 0.0 MERID-BIO138-VOTUP2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4158.0 4157.0 2.0 0.0004 0.001032 0.026 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0012 0.003096 0.0 VOTUP-BIO138-MERID-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4162.0 7608.0 1.0 0.00077 0.001987 0.049 95.0 139.0 95.0 1.0 1.0 0.0 207.0 0.0 0.00231 0.005961 0.0 TRWARM-SP138-TRW_LI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4162.0 24175.0 1.0 0.00232 0.005988 0.149 95.0 139.0 95.0 1.0 1.0 0.0 207.0 0.0 0.00696 0.01796 0.0 TRWARM-SP138-TRW-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4168.0 3900.0 1.0 0.0089 0.02297 0.571 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0267 0.06891 0.0 GASA--BIO138-3IRMA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4172.0 24172.0 2.0 0.00056 0.001445 0.036 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.00168 0.004335 0.0 CEDASA-SP138-CED-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4174.0 3834.0 1.0 0.00056 0.001445 0.036 95.0 139.0 139.0 1.0 1.0 0.0 207.0 0.0 0.00168 0.004335 0.0 PAPI-Y-SP138-LIME-A-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4174.0 4161.0 1.0 0.00221 0.005704 0.142 95.0 139.0 139.0 1.0 1.0 0.0 207.0 0.0 0.00663 0.01711 0.0 PAPI-Y-SP138-PAPIRU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4174.0 21976.0 1.0 0.00445 0.011485 0.285 95.0 139.0 139.0 1.0 1.0 0.0 207.0 0.0 0.01335 0.03446 0.0 PAPI-Y-SP138-LM2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4176.0 4150.0 1.0 4e-05 0.000103 0.003 95.0 139.0 139.0 1.0 1.0 0.0 208.0 0.0 0.00012 0.000309 0.0 TIGR_Y-SP138-TIGRE--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4176.0 4150.0 2.0 4e-05 0.000103 0.003 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.00012 0.000309 0.0 TIGR_Y-SP138-TIGRE--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4176.0 4163.0 1.0 0.00203 0.005239 0.13 95.0 139.0 139.0 1.0 1.0 0.0 208.0 0.0 0.00609 0.01572 0.0 TIGR_Y-SP138-MLT-OW-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4176.0 4163.0 2.0 0.00203 0.005239 0.13 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.00609 0.01572 0.0 TIGR_Y-SP138-MLT-OW-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4178.0 3916.0 1.0 0.001 0.002581 0.064 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.003 0.007743 0.0 KLAB-Y-SP138-ANGATU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4178.0 4165.0 1.0 0.0042 0.0108 0.27 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.0126 0.0324 0.0 KLAB-Y-SP138-KLABIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4178.0 4195.0 1.0 0.022 0.05678 1.41 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.066 0.1703 0.0 KLAB-Y-SP138-ANG-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4182.0 1563.0 1.0 0.0045 0.0131 0.0 95.6 95.6 95.6 1.0 1.0 0.0 355.0 0.0 0.0135 0.0393 0.0 JFCFCL-MG138-JFORA7-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4183.0 3804.0 1.0 0.00018 0.000465 0.011 95.0 139.0 139.0 1.0 1.0 0.0 207.0 0.0 0.00054 0.001395 0.0 TEKA-Y-SP138-ARTUR1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4183.0 4169.0 1.0 0.00276 0.007124 0.177 95.0 139.0 139.0 1.0 1.0 0.0 207.0 0.0 0.00828 0.02137 0.0 TEKA-Y-SP138-TEKA---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4183.0 21933.0 1.0 0.0034 0.008775 0.218 95.0 139.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0102 0.02633 0.0 TEKA-Y-SP138-ANO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4188.0 546.0 1.0 0.026639 0.12262 3.58 115.0 150.0 115.0 1.0 1.0 0.0 210.0 0.0 0.07992 0.3679 0.0 U.ALCI-SP138-ROSANA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4193.0 21984.0 2.0 0.00015 0.000387 0.01 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.00045 0.001161 0.0 EMBRAM-SP138-EBM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4195.0 741.0 1.0 0.0105 0.0271 0.673 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.0315 0.0813 0.0 ANG-Y1-SP138-ITAPE2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4195.0 4280.0 1.0 0.0128 0.03304 0.821 108.0 130.0 108.0 1.0 1.0 0.0 211.0 0.0 0.0384 0.09912 0.0 ANG-Y1-SP138-VISTA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4196.0 4137.0 1.0 0.02192 0.0557 0.089 72.0 82.0 72.0 1.0 1.0 0.0 210.0 0.0 0.06576 0.1671 0.0 PAUL-Y-SP069-PAULI-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4200.0 270.0 2.0 0.001515 0.014835 1.002 478.0 602.0 478.0 1.0 1.0 0.0 254.0 0.0 0.004545 0.04451 0.0 SJOSE1-RJ138-CORDOV-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4200.0 1615.0 1.0 0.001939 0.013815 0.459 301.0 325.0 301.0 1.0 1.0 0.0 254.0 0.0 0.005817 0.04145 0.0 SJOSE1-RJ138-FICTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4200.0 3955.0 1.0 0.000533 0.003777 0.127 301.0 325.0 301.0 1.0 1.0 0.0 254.0 0.0 0.001599 0.01133 0.0 SJOSE1-RJ138-S.JOAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4201.0 4200.0 1.0 0.0012 0.0151 2.13 9999.0 9999.0 9999.0 1.0 1.0 0.0 256.0 0.0 0.0036 0.0453 0.0 GLB-1--RJ138-SJOSE1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4201.0 4210.0 1.0 0.0013 0.0069 9.15 80.0 100.0 20.0 1.0 1.0 0.0 256.0 0.0 0.0039 0.0207 0.0 GLB-1--RJ138-REDUC1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4202.0 4213.0 2.0 0.0013 0.0069 9.15 80.0 100.0 80.0 1.0 1.0 0.0 256.0 0.0 0.0039 0.0207 0.0 GLB-2--RJ138-REDUC2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4209.0 24209.0 2.0 0.004 0.010324 0.256 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.012 0.03097 0.0 CUMMIN-SP138-CUM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4217.0 14217.0 1.0 5e-05 0.000129 0.003 139.0 163.0 163.0 1.0 1.0 0.0 208.0 0.0 0.00015 0.000387 0.0 JAGUA5-SP138-JAG51Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4218.0 712.0 2.0 0.006964 0.018261 0.47 96.0 127.0 96.0 1.0 1.0 0.0 206.0 0.0 0.02089 0.05478 0.0 PNO-Y1-SP138-CARAG--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4220.0 2178.0 1.0 0.00369 0.0131 0.337 125.0 143.0 143.0 1.0 1.0 0.0 211.0 0.0 0.01107 0.0393 0.0 B.GRA-BIO138-ZILLO--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4220.0 9685.0 1.0 0.02147 0.04997 1.257 103.0 129.0 129.0 1.0 1.0 0.0 211.0 0.0 0.06441 0.1499 0.0 B.GRA-BIO138-USJOSE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4221.0 712.0 1.0 0.006964 0.018261 0.47 96.0 127.0 96.0 1.0 1.0 0.0 206.0 0.0 0.02089 0.05478 0.0 PNO-Y2-SP138-CARAG--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4221.0 3059.0 1.0 0.0 0.0001 0.0 127.0 127.0 127.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 PNO-Y2-SP138-P.NOVO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4223.0 2310.0 2.0 0.06257 0.135 4.09 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.1877 0.405 0.0 TIE-GU-SP138-BARRE2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4223.0 4224.0 1.0 0.00594 0.0151 0.379 103.0 129.0 103.0 1.0 1.0 0.0 208.0 0.0 0.01782 0.0453 0.0 TIE-GU-SP138-GUARA1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4224.0 7683.0 1.0 0.037 0.0909 2.446 101.0 144.0 144.0 1.0 1.0 0.0 208.0 0.0 0.111 0.2727 0.0 GUARA1-SP138-VERTEN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4225.0 4299.0 1.0 0.00156 0.00396 0.1 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.00468 0.01188 0.0 SELIS-BIO138-D#STAE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4227.0 2290.0 1.0 0.00138 0.00366 0.086 103.0 129.0 51.0 1.0 1.0 0.0 208.0 0.0 0.00414 0.01098 0.0 TIE-SA-SP138-SERTAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4228.0 4227.0 1.0 0.00138 0.00362 0.086 103.0 129.0 56.0 1.0 1.0 0.0 208.0 0.0 0.00414 0.01086 0.0 S.ANT-BIO138-TIE-SA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4229.0 2255.0 1.0 0.0154 0.0403 0.996 86.0 95.0 56.0 1.0 1.0 0.0 208.0 0.0 0.0462 0.1209 0.0 V.ROS-BIO138-ANH+MA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4230.0 12330.0 1.0 0.00298 0.01289 0.333 216.0 253.0 216.0 1.0 1.0 0.0 209.0 0.0 0.00894 0.03867 0.0 SJRPR2-SP138-PMV-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4230.0 13686.0 1.0 0.0437 0.1056 2.8 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1311 0.3168 0.0 SJRPR2-SP138-TB2-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4230.0 22330.0 2.0 0.00298 0.01289 0.333 216.0 253.0 216.0 1.0 1.0 0.0 209.0 0.0 0.00894 0.03867 0.0 SJRPR2-SP138-PMV-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4230.0 23686.0 1.0 0.0424 0.0996 2.65 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1272 0.2988 0.0 SJRPR2-SP138-TB2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4232.0 12312.0 1.0 0.00737 0.001814 0.485 101.0 144.0 144.0 1.0 1.0 0.0 209.0 0.0 0.02211 0.005442 0.0 TIE-MI-SP138-CON-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4236.0 4237.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 125.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 N.AVAN-SP013-NAVANH-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4239.0 652.0 1.0 0.007295 0.033852 0.99 115.0 115.0 115.0 1.0 1.0 0.0 209.0 0.0 0.02189 0.1016 0.0 BIOPAV-SP138-NAVANH-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4239.0 4275.0 1.0 0.00102 0.00485 0.138 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.00306 0.01455 0.0 BIOPAV-SP138-BIOPV-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4239.0 11654.0 1.0 0.014026 0.065082 1.9 115.0 115.0 115.0 1.0 1.0 0.0 209.0 0.0 0.04208 0.1952 0.0 BIOPAV-SP138-PNT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4241.0 2244.0 1.0 0.00233 0.00574 0.153 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.00699 0.01722 0.0 DEGUSS-SP138-REP+YW-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4244.0 4245.0 1.0 0.00247 0.01324 0.408 172.0 172.0 5.0 1.0 1.0 0.0 207.0 0.0 0.00741 0.03972 0.0 ORQUID-SP138-TI+NOD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4245.0 2145.0 1.0 0.00178 0.00952 0.293 172.0 172.0 172.0 1.0 1.0 0.0 207.0 0.0 0.00534 0.02856 0.0 TI+NOD-SP138-CILLOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4245.0 2220.0 1.0 0.00741 0.01824 0.487 103.0 129.0 101.0 1.0 1.0 0.0 207.0 0.0 0.02223 0.05472 0.0 TI+NOD-SP138-PA+AME-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4247.0 2122.0 1.0 0.00082 0.00439 0.135 188.0 191.0 101.0 1.0 1.0 0.0 207.0 0.0 0.00246 0.01317 0.0 TUPIS--SP138-ES+YCC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4250.0 2234.0 1.0 0.02592 0.09381 2.313 125.0 179.0 125.0 1.0 1.0 0.0 207.0 0.0 0.07776 0.2814 0.0 EFA+YI-SP138-SALTIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4254.0 577.0 1.0 0.00703 0.01731 0.463 101.0 144.0 101.0 1.0 1.0 0.0 207.0 0.0 0.02109 0.05193 0.0 LE+DED-SP138-PIRACI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4256.0 2107.0 1.0 0.00928 0.02283 1.61 103.0 129.0 128.0 1.0 1.0 0.0 208.0 0.0 0.02784 0.06849 0.0 IESA---SP138-AR+CT-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4258.0 2120.0 1.0 0.011983 0.009492 0.788 144.0 168.0 144.0 1.0 1.0 0.0 208.0 0.0 0.03595 0.02848 0.0 EMBRA--SP138-GP+YFS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4259.0 2277.0 1.0 0.01601 0.03992 1.004 103.0 129.0 103.0 1.0 1.0 0.0 208.0 0.0 0.04803 0.1198 0.0 RIB.NO-SP138-MORROC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4260.0 2331.0 2.0 0.00342 0.0096 0.246 216.0 253.0 216.0 1.0 1.0 0.0 209.0 0.0 0.01026 0.0288 0.0 AUSTA--SP138-SJRPR--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4261.0 2174.0 1.0 0.0183 0.04427 1.423 103.0 129.0 129.0 1.0 1.0 0.0 209.0 0.0 0.0549 0.1328 0.0 YL+DUR-SP138-TR.BRA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4261.0 2298.0 1.0 0.03839 0.1004 2.371 103.0 129.0 32.0 1.0 1.0 0.0 209.0 0.0 0.1152 0.3012 0.0 YL+DUR-SP138-GAIVOT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4262.0 2251.0 1.0 0.00741 0.01823 0.487 249.0 293.0 249.0 1.0 1.0 0.0 207.0 0.0 0.02223 0.05469 0.0 EATON--SP138-VIRACO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4264.0 2138.0 1.0 0.1676 0.2524 0.348 34.0 48.0 34.0 1.0 1.0 0.0 208.0 0.0 0.5028 0.7572 0.0 S.DE-T-SP069-S.DELI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4264.0 2158.0 1.0 0.18412 0.2772 0.37 34.0 48.0 34.0 1.0 1.0 0.0 208.0 0.0 0.5524 0.8316 0.0 S.DE-T-SP069-MONTEA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4265.0 2282.0 1.0 0.006443 0.021783 0.617 86.0 95.0 86.0 1.0 1.0 0.0 208.0 0.0 0.01933 0.06535 0.0 SAPUCA-SP138-PIONER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4265.0 4295.0 1.0 0.0118 0.0405 1.01 125.0 179.0 125.0 1.0 1.0 0.0 208.0 0.0 0.0354 0.1215 0.0 SAPUCA-SP138-MORLAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4271.0 4269.0 1.0 0.00574 0.02892 1.119 216.0 216.0 216.0 1.0 1.0 0.0 207.0 0.0 0.01722 0.08676 0.0 LOU1---SP138-FZ-JU4-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4272.0 4270.0 2.0 0.00414 0.01871 0.537 216.0 216.0 216.0 1.0 1.0 0.0 207.0 0.0 0.01242 0.05613 0.0 LO2+VI-SP138-CA-JU5-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4273.0 4271.0 1.0 0.00257 0.0138 0.409 216.0 216.0 216.0 1.0 1.0 0.0 207.0 0.0 0.00771 0.0414 0.0 VI1+HP-SP138-LOU1---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4273.0 6610.0 1.0 0.00847 0.04714 1.407 249.0 293.0 249.0 1.0 1.0 0.0 207.0 0.0 0.02541 0.1414 0.0 VI1+HP-SP138-ITATIB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4274.0 4272.0 2.0 0.00257 0.0138 0.409 216.0 216.0 216.0 1.0 1.0 0.0 207.0 0.0 0.00771 0.0414 0.0 VIN2---SP138-LO2+VI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4274.0 6610.0 2.0 0.00847 0.04714 1.407 249.0 293.0 249.0 1.0 1.0 0.0 207.0 0.0 0.02541 0.1414 0.0 VIN2---SP138-ITATIB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4278.0 2200.0 1.0 0.00584 0.01445 0.386 103.0 149.0 103.0 1.0 1.0 0.0 207.0 0.0 0.01752 0.04335 0.0 MORUNG-SP138-CRUZEI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4279.0 2259.0 1.0 0.2335 0.2576 0.383 34.0 48.0 34.0 1.0 1.0 0.0 208.0 0.0 0.7005 0.7728 0.0 BATATA-SP069-ALTINO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4280.0 4132.0 1.0 0.0128 0.03304 0.821 108.0 130.0 139.0 1.0 1.0 0.0 211.0 0.0 0.0384 0.09912 0.0 VISTA--SP138-ANG-Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4281.0 4280.0 1.0 0.0 0.0001 0.0 139.0 139.0 139.0 1.0 1.0 0.0 211.0 0.0 0.0 0.0003 0.0 VALEG-BIO138-VISTA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4284.0 22678.0 2.0 0.002233 0.00529 0.14 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.006699 0.01587 0.0 UNIVAL-SP138-ORI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4289.0 6606.0 1.0 0.0083 0.01778 0.477 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0249 0.05334 0.0 MITAL--SP138-HYUNDA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4291.0 602.0 1.0 0.0 0.0001 0.0 139.0 163.0 163.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 GU+TANBIO138-GUARAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4292.0 2324.0 1.0 0.1278 0.1929 0.26 29.0 29.0 29.0 1.0 1.0 0.0 209.0 0.0 0.3834 0.5787 0.0 MIRAS2-SP069-MAPRAZ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4293.0 2327.0 1.0 0.3665 0.5523 0.75 34.0 38.0 34.0 1.0 1.0 0.0 209.0 0.0 1.1 1.657 0.0 ARACA2-SP069-PIACAT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4294.0 3111.0 1.0 0.0217 0.06728 1.905 125.0 179.0 125.0 1.0 1.0 0.0 208.0 0.0 0.0651 0.2018 0.0 MAG-CP-SP138-M.AGUD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4295.0 3111.0 1.0 0.03095 0.09612 2.722 125.0 179.0 125.0 1.0 1.0 0.0 208.0 0.0 0.09285 0.2884 0.0 MORLAN-SP138-M.AGUD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4296.0 3111.0 1.0 0.00562 0.02765 0.853 249.0 293.0 249.0 1.0 1.0 0.0 208.0 0.0 0.01686 0.08295 0.0 VIRALC-SP138-M.AGUD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4296.0 4298.0 1.0 0.01077 0.05299 1.634 249.0 293.0 249.0 1.0 1.0 0.0 208.0 0.0 0.03231 0.159 0.0 VIRALC-SP138-D#PONT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4297.0 2306.0 1.0 0.00796 0.03917 1.208 249.0 293.0 249.0 1.0 1.0 0.0 208.0 0.0 0.02388 0.1175 0.0 D#VIRA-SP138-CA+M+B-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4297.0 2335.0 1.0 0.00109 0.00247 0.066 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.00327 0.00741 0.0 D#VIRA-SP138-VIRAD-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4297.0 3111.0 1.0 0.00515 0.02534 0.781 249.0 293.0 249.0 1.0 1.0 0.0 208.0 0.0 0.01545 0.07602 0.0 D#VIRA-SP138-M.AGUD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4298.0 4226.0 1.0 0.00875 0.01978 0.529 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.02625 0.05934 0.0 D#PONT-SP138-PONTAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4298.0 4299.0 1.0 0.0014 0.00691 0.213 249.0 293.0 249.0 1.0 1.0 0.0 208.0 0.0 0.0042 0.02073 0.0 D#PONT-SP138-D#STAE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4302.0 4303.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 50.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 TLAG-A-MS138-TLAG-B-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4304.0 3983.0 1.0 0.028 0.07227 1.8 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.084 0.2168 0.0 M.ROND-MS138-VCP----M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4304.0 3983.0 2.0 0.028 0.07227 1.8 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.084 0.2168 0.0 M.ROND-MS138-VCP----M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4311.0 3389.0 1.0 0.00639 0.05533 20.247 578.0 839.0 578.0 1.0 1.0 0.0 353.0 0.0 0.01917 0.166 0.0 JANAU3-MG230-JAIBA--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4311.0 3389.0 2.0 0.00639 0.05533 20.247 578.0 839.0 578.0 1.0 1.0 0.0 353.0 0.0 0.01917 0.166 0.0 JANAU3-MG230-JAIBA--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4311.0 44802.0 1.0 0.00709 0.02023 30.428 649.0 649.0 649.0 1.0 1.0 0.0 353.0 0.0 0.02127 0.06069 0.0 JANAU3-MG230-CFRASA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4312.0 44787.0 1.0 0.00342 0.01753 0.466 200.0 200.0 200.0 1.0 1.0 0.0 356.0 0.0 0.01026 0.05259 0.0 JANAU3-MG138-PHELEY-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4313.0 4377.0 1.0 0.006805 0.020424 0.179 63.0 63.0 63.0 1.0 1.0 0.0 357.0 0.0 0.02042 0.06127 0.0 TIMOT2-MG069-CORFAB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4320.0 4321.0 1.0 0.013846 0.035922 0.877 125.0 143.0 125.0 1.0 1.0 0.0 360.0 0.0 0.04154 0.1078 0.0 PAINS2-MG138-ARCOS2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4320.0 7355.0 1.0 0.0074 0.0191 0.47 125.0 161.0 125.0 1.0 1.0 0.0 360.0 0.0 0.0222 0.0573 0.0 PAINS2-MG138-ICALPS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4321.0 1510.0 1.0 0.003365 0.008732 0.213 125.0 143.0 125.0 1.0 1.0 0.0 360.0 0.0 0.0101 0.0262 0.0 ARCOS2-MG138-ARCOS-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4322.0 4324.0 1.0 0.006225 0.016153 0.396 47.8 47.8 47.8 1.0 1.0 0.0 360.0 0.0 0.01868 0.04846 0.0 LPRAT1-MG138-PCTREY-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4323.0 1510.0 1.0 0.005539 0.014456 0.349 125.0 143.0 125.0 1.0 1.0 0.0 360.0 0.0 0.01662 0.04337 0.0 MBELOC-MG138-ARCOS-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4325.0 286.0 1.0 0.000499 0.003734 0.112 239.0 301.0 172.0 1.0 1.0 0.0 256.0 0.0 0.001497 0.0112 0.0 NIGUA1-RJ138-R.FREI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4325.0 1607.0 1.0 0.004621 0.033829 1.05 239.0 301.0 239.0 1.0 1.0 0.0 256.0 0.0 0.01386 0.1015 0.0 NIGUA1-RJ138-CROCHT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4325.0 1622.0 2.0 0.006837 0.028144 0.757 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.02051 0.08443 0.0 NIGUA1-RJ138-GD1TAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4325.0 1623.0 1.0 0.006837 0.028144 0.757 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.02051 0.08443 0.0 NIGUA1-RJ138-GD2TAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4325.0 3951.0 1.0 0.000473 0.003518 0.106 239.0 301.0 172.0 1.0 1.0 0.0 254.0 0.0 0.001419 0.01055 0.0 NIGUA1-RJ138-CARMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4325.0 3975.0 1.0 0.00666 0.02708 0.726 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.01998 0.08124 0.0 NIGUA1-RJ138-ELETRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4325.0 3975.0 2.0 0.00666 0.02708 0.726 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.01998 0.08124 0.0 NIGUA1-RJ138-ELETRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4326.0 4328.0 1.0 0.066612 0.10128 0.172 36.0 36.0 36.0 1.0 1.0 0.0 357.0 0.0 0.1998 0.3038 0.0 JMONL4-MG069-JMONL3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4326.0 4329.0 1.0 0.06837 0.10969 0.192 36.0 36.0 36.0 1.0 1.0 0.0 357.0 0.0 0.2051 0.3291 0.0 JMONL4-MG069-N.ERA1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4327.0 4326.0 1.0 0.12442 0.1963 0.316 36.0 36.0 36.0 1.0 1.0 0.0 357.0 0.0 0.3733 0.5889 0.0 ITABR3-MG069-JMONL4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4328.0 4330.0 1.0 0.0628 0.1042 0.158 36.0 36.0 36.0 1.0 1.0 0.0 357.0 0.0 0.1884 0.3126 0.0 JMONL3-MG069-S.GON-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4331.0 1520.0 1.0 0.00072 0.00366 0.686 305.0 319.0 305.0 1.0 1.0 0.0 353.0 0.0 0.00216 0.01098 0.0 JMONL4-MG230-MONLE2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4332.0 4075.0 1.0 0.00107 0.01658 239.55 3503.0 4187.0 3503.0 1.0 1.0 0.0 351.0 0.0 0.00321 0.04974 0.0 JUSCEL-MG500-ITABI5-M 4332.0 1.0 4075.0 1.0 1.0 0.0 -0.7 1.0 0.0 -0.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4332.0 4075.0 2.0 0.0011 0.01959 214.69 2810.0 3464.0 2810.0 1.0 1.0 0.0 351.0 0.0 0.0033 0.05877 0.0 JUSCEL-MG500-ITABI5-M 4332.0 1.0 4075.0 1.0 1.0 0.0 -0.7 1.0 0.0 -0.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4333.0 1475.0 1.0 0.00348 0.03068 55.279 1082.0 1291.0 1082.0 1.0 1.0 0.0 352.0 0.0 0.01044 0.09204 0.0 JUSCEL-MG345-SLAGO4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4333.0 1475.0 2.0 0.00354 0.03115 56.133 1082.0 1291.0 1082.0 1.0 1.0 0.0 352.0 0.0 0.01062 0.09345 0.0 JUSCEL-MG345-SLAGO4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4333.0 44798.0 1.0 6e-05 0.00085 1.749 490.0 490.0 490.0 1.0 1.0 0.0 352.0 0.0 0.00018 0.00255 0.0 JUSCEL-MG345-CPREJK-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4334.0 1578.0 1.0 0.1507 0.2581 5.86 52.0 52.0 52.0 1.0 1.0 0.0 358.0 0.0 0.4521 0.7743 0.0 UBER-F-MG138-UBER1-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4334.0 1584.0 1.0 0.0747 0.1284 2.99 52.0 52.0 52.0 1.0 1.0 0.0 358.0 0.0 0.2241 0.3852 0.0 UBER-F-MG138-UBERA4TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4335.0 7356.0 1.0 0.003 0.0051 0.12 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.009 0.0153 0.0 ITAJU1-MG138-MAHLE--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4337.0 4338.0 1.0 0.00102 0.01174 27.403 1578.0 1882.0 1578.0 1.0 1.0 0.0 352.0 0.0 0.00306 0.03522 0.0 BETIM6-MG345-SARZED-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4339.0 1512.0 1.0 0.01272 0.0581 1.646 180.0 180.0 180.0 1.0 1.0 0.0 354.0 0.0 0.03816 0.1743 0.0 BETIM6-MG138-BETIM2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4339.0 1526.0 1.0 0.01011 0.046 1.304 180.0 180.0 180.0 1.0 1.0 0.0 354.0 0.0 0.03033 0.138 0.0 BETIM6-MG138-IGARA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4339.0 9023.0 1.0 0.00425 0.0193 0.548 180.0 180.0 180.0 1.0 1.0 0.0 354.0 0.0 0.01275 0.0579 0.0 BETIM6-MG138-BETIM3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4341.0 1573.0 1.0 0.008679 0.022522 0.553 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.02604 0.06757 0.0 NLIMA8-MG138-NLIMA4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4342.0 1393.0 1.0 7.1e-05 7.1e-05 0.0 122.0 146.0 122.0 1.0 1.0 0.0 259.0 0.0 7.071e-05 7.071e-05 0.0 CAB-Y--RJ138-CABIUN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4342.0 1792.0 1.0 0.00094 0.00238 0.062 122.0 146.0 122.0 1.0 1.0 0.0 259.0 0.0 0.00282 0.00714 0.0 CAB-Y--RJ138-TECAB--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4345.0 9073.0 1.0 0.000457 0.002347 8.48 286.0 286.0 286.0 1.0 1.0 0.0 354.0 0.0 0.00137 0.007041 0.0 CALAFA-MG138-GUTIER-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4349.0 4049.0 1.0 0.00117 0.01636 472.4 2516.0 3464.0 2516.0 1.0 1.0 0.0 351.0 0.0 0.00351 0.04908 0.0 ARINO2-MG500-PIRAP2-M 4349.0 0.0 4049.0 0.0 1.0 0.0 -1.6 1.0 0.0 -1.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4349.0 45699.0 1.0 5.7e-05 0.00082 7.457 954.0 954.0 954.0 1.0 1.0 0.0 351.0 0.0 0.0001704 0.002459 0.0 ARINO2-MG500-CSKYA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4349.0 45729.0 1.0 0.000432 0.005275 54.404 1300.0 1300.0 1300.0 1.0 1.0 0.0 351.0 0.0 0.001296 0.01582 0.0 ARINO2-MG500-CWAVIL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4349.0 45729.0 2.0 0.000432 0.005275 54.404 1300.0 1300.0 1300.0 1.0 1.0 0.0 351.0 0.0 0.001296 0.01582 0.0 ARINO2-MG500-CWAVIL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4349.0 45762.0 1.0 0.0001 0.00124 13.303 2148.0 2685.0 2148.0 1.0 1.0 0.0 351.0 0.0 0.0003 0.00372 0.0 ARINO2-MG500-CACENA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4350.0 4049.0 1.0 0.00127 0.01788 516.76 2555.0 3464.0 2555.0 1.0 1.0 0.0 351.0 0.0 0.00381 0.05364 0.0 JANAU3-MG500-PIRAP2-M 4350.0 0.0 4049.0 0.0 1.0 0.0 -1.75 1.0 0.0 -1.75 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4350.0 4332.0 2.0 0.0017 0.02428 717.4 2555.0 3464.0 2555.0 1.0 1.0 0.0 351.0 0.0 0.0051 0.07284 0.0 JANAU3-MG500-JUSCEL-M 4350.0 0.0 4332.0 0.0 1.0 0.0 -2.35 1.0 0.0 -2.35 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4350.0 7789.0 1.0 0.0001 0.00137 40.41 2555.0 3464.0 2555.0 1.0 1.0 0.0 351.0 0.0 0.0003 0.00411 0.0 JANAU3-MG500-CDBDN--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4350.0 44790.0 1.0 0.00016 0.00206 20.503 1000.0 1000.0 1000.0 1.0 1.0 0.0 351.0 0.0 0.00048 0.00618 0.0 JANAU3-MG500-CV.ALG-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4350.0 44807.0 1.0 0.00014 0.00198 17.959 360.0 360.0 360.0 1.0 1.0 0.0 351.0 0.0 0.00042 0.00594 0.0 JANAU3-MG500-CINFJA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4350.0 45773.0 1.0 0.000164 0.00236 20.309 2037.0 2546.0 2037.0 1.0 1.0 0.0 351.0 0.0 0.000492 0.00708 0.0 JANAU3-MG500-CSFRAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4351.0 4352.0 1.0 0.00116 0.01628 468.5 2503.0 3464.0 2500.0 1.0 1.0 0.0 351.0 0.0 0.00348 0.04884 0.0 PPARA2-MG500-GVALA6-M 4351.0 0.0 4352.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4351.0 4352.0 2.0 0.00117 0.01632 469.63 2503.0 3464.0 2500.0 1.0 1.0 0.0 351.0 0.0 0.00351 0.04896 0.0 PPARA2-MG500-GVALA6-M 4351.0 0.0 4352.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4352.0 4353.0 1.0 0.00079 0.01091 310.04 2503.0 3464.0 2500.0 1.0 1.0 0.0 351.0 0.0 0.00237 0.03273 0.0 GVALA6-MG500-MUTUM--M 4352.0 0.0 4353.0 0.0 1.0 0.0 -1.05 1.0 0.0 -1.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4352.0 4353.0 2.0 0.00083 0.01154 328.7 2503.0 3464.0 2500.0 1.0 1.0 0.0 351.0 0.0 0.00249 0.03462 0.0 GVALA6-MG500-MUTUM--M 4352.0 1.0 4353.0 1.0 1.0 0.0 -1.05 1.0 0.0 -1.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4353.0 3021.0 1.0 0.00113 0.01657 139.75 2078.0 2641.0 2078.0 1.0 1.0 0.0 351.0 0.0 0.00339 0.04971 0.0 MUTUM--MG500-VIANA2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4353.0 3061.0 1.0 0.00088 0.01328 203.83 2516.0 3170.0 1850.0 1.0 1.0 0.0 351.0 0.0 0.00264 0.03984 0.0 MUTUM--MG500-RNSUL--E 0.0 0.0 3061.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4358.0 319.0 1.0 0.01363 0.06894 12.21 334.0 390.0 334.0 1.0 1.0 0.0 353.0 0.0 0.04089 0.2068 0.0 GVALA6-MG230-CPENA--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4358.0 345.0 1.0 0.01825 0.08939 16.69 303.0 303.0 303.0 1.0 1.0 0.0 353.0 0.0 0.05475 0.2682 0.0 GVALA6-MG230-MESQUI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4358.0 394.0 1.0 0.0005 0.00337 1.272 400.0 478.0 400.0 1.0 1.0 0.0 353.0 0.0 0.0015 0.01011 0.0 GVALA6-MG230-GVALA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4358.0 394.0 2.0 0.00057 0.00387 1.457 400.0 478.0 400.0 1.0 1.0 0.0 353.0 0.0 0.00171 0.01161 0.0 GVALA6-MG230-GVALA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4360.0 138.0 1.0 0.00268 0.02981 53.6 853.0 1075.0 853.0 1.0 1.0 0.0 352.0 0.0 0.00804 0.08943 0.0 VARGI4-MG345-ITUTIN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4361.0 4002.0 1.0 0.026459 0.076036 1.961 94.0 94.0 94.0 1.0 1.0 0.0 359.0 0.0 0.07938 0.2281 0.0 VARGI4-MG138-TPONT1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4361.0 4003.0 1.0 0.026459 0.076036 1.961 94.0 94.0 94.0 1.0 1.0 0.0 359.0 0.0 0.07938 0.2281 0.0 VARGI4-MG138-VARGI1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4361.0 4004.0 1.0 0.015354 0.041127 1.008 94.0 94.0 94.0 1.0 1.0 0.0 359.0 0.0 0.04606 0.1234 0.0 VARGI4-MG138-VARGI2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4361.0 4005.0 1.0 0.015354 0.041127 1.008 180.0 180.0 180.0 1.0 1.0 0.0 359.0 0.0 0.04606 0.1234 0.0 VARGI4-MG138-TCORA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4367.0 9073.0 1.0 0.00581 0.01488 0.371 125.0 125.0 125.0 1.0 1.0 0.0 354.0 0.0 0.01743 0.04464 0.0 BONSU1-MG138-GUTIER-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4367.0 9076.0 1.0 0.02286 0.05855 1.452 96.0 96.0 96.0 1.0 1.0 0.0 354.0 0.0 0.06858 0.1757 0.0 BONSU1-MG138-SABARA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4367.0 9077.0 1.0 0.00413 0.01482 0.376 143.0 143.0 143.0 1.0 1.0 0.0 354.0 0.0 0.01239 0.04446 0.0 BONSU1-MG138-SION---M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4370.0 7374.0 1.0 0.001774 0.046542 2.003 9999.0 9999.0 9999.0 1.0 1.0 0.0 356.0 0.0 0.005322 0.1396 0.0 PARA4-UFV034-CPARA4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4372.0 382.0 1.0 0.14339 0.21213 4.67 94.0 94.0 94.0 1.0 1.0 0.0 356.0 0.0 0.4302 0.6364 0.0 JPINH3-MG138-TMARIA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4372.0 4371.0 1.0 0.025041 0.063689 1.627 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.07512 0.1911 0.0 JPINH3-MG138-WDPCT-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4378.0 1546.0 1.0 0.008993 0.024878 4.255 220.0 220.0 220.0 1.0 1.0 0.0 354.0 0.0 0.02698 0.07463 0.0 NLIMA7-MG138-NLIMA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4379.0 1549.0 1.0 0.001237 0.062933 0.074 150.0 150.0 160.0 1.0 1.0 0.0 358.0 0.0 0.003711 0.1888 0.0 NPONT2-MG138-NPONT-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4379.0 7372.0 1.0 0.0471 0.1212 2.99 125.0 125.0 125.0 1.0 1.0 0.0 358.0 0.0 0.1413 0.3636 0.0 NPONT2-MG138-BEMBRA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4380.0 9027.0 1.0 0.009439 0.039216 1.072 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.02832 0.1176 0.0 IBIRI2-MG138-BETIM5BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4381.0 1582.0 1.0 0.0039 0.0181 0.5 182.0 182.0 182.0 1.0 1.0 0.0 358.0 0.0 0.0117 0.0543 0.0 UBERL9-MG138-UBERL6-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4382.0 1542.0 1.0 0.172 0.296 7.38 73.0 73.0 73.0 1.0 1.0 0.0 356.0 0.0 0.516 0.888 0.0 MCLAR4-MG138-MCLAR1PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4383.0 4312.0 1.0 0.00127 0.00334 0.079 150.0 150.0 150.0 1.0 1.0 0.0 356.0 0.0 0.00381 0.01002 0.0 JANAU4-MG138-JANAU3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4386.0 7828.0 1.0 0.006441 0.016031 0.38 125.0 160.0 125.0 1.0 1.0 0.0 356.0 0.0 0.01932 0.04809 0.0 FRANC1-MG138-FRANC4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4386.0 7828.0 2.0 0.006441 0.016031 0.38 125.0 125.0 160.0 1.0 1.0 0.0 356.0 0.0 0.01932 0.04809 0.0 FRANC1-MG138-FRANC4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4387.0 7391.0 1.0 0.003991 0.010355 0.254 125.0 125.0 125.0 1.0 1.0 0.0 355.0 0.0 0.01197 0.03107 0.0 VICOS2-MG138-VICOS1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4390.0 7415.0 1.0 0.0648 0.1683 4.13 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.1944 0.5049 0.0 MNOVA2-MG138-CAPEL2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4391.0 1488.0 1.0 0.012471 0.032359 0.794 125.0 160.0 125.0 1.0 1.0 0.0 356.0 0.0 0.03741 0.09708 0.0 JAIBA--MG138-MANGA3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4391.0 1489.0 1.0 0.01746 0.045303 1.112 125.0 160.0 125.0 1.0 1.0 0.0 356.0 0.0 0.05238 0.1359 0.0 JAIBA--MG138-MANGA5BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4391.0 7674.0 1.0 0.00848 0.022004 0.54 9999.0 9999.0 9999.0 1.0 1.0 0.0 356.0 0.0 0.02544 0.06601 0.0 JAIBA--MG138-CJAIBA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4393.0 399.0 1.0 0.001686 0.007582 0.216 180.0 180.0 180.0 1.0 1.0 0.0 356.0 0.0 0.005058 0.02275 0.0 VPALM2-MG138-VPALM-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4394.0 4395.0 1.0 0.004773 0.01109 0.286 150.0 150.0 160.0 1.0 1.0 0.0 354.0 0.0 0.01432 0.03327 0.0 CONTA3-MG138-ATALAI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4396.0 1568.0 1.0 0.031902 0.083621 1.984 125.0 125.0 125.0 1.0 1.0 0.0 355.0 0.0 0.09571 0.2509 0.0 RIVELL-MG138-SDUMON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4400.0 4401.0 1.0 0.0104 0.02536 0.648 75.0 75.0 75.0 1.0 1.0 0.0 477.0 0.0 0.0312 0.07608 0.0 CPRATA-MT138-COLET--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4400.0 4623.0 1.0 0.0743 0.1816 4.643 94.0 118.0 94.0 1.0 1.0 0.0 477.0 0.0 0.2229 0.5448 0.0 CPRATA-MT138-RONDON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4400.0 4643.0 1.0 0.0054 0.01319 0.337 94.0 118.0 94.0 1.0 1.0 0.0 477.0 0.0 0.0162 0.03957 0.0 CPRATA-MT138-JACIAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4402.0 4403.0 1.0 0.0926 0.1914 0.028 20.0 25.0 25.0 1.0 1.0 0.0 477.0 0.0 0.2778 0.5742 0.0 COLET--MT034-APRAT-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4402.0 4404.0 1.0 0.0033 0.0066 0.001 20.0 25.0 25.0 1.0 1.0 0.0 477.0 0.0 0.0099 0.0198 0.0 COLET--MT034-ABRAV-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4402.0 4405.0 1.0 0.1437 0.297 0.045 20.0 25.0 25.0 1.0 1.0 0.0 477.0 0.0 0.4311 0.891 0.0 COLET--MT034-ACLAR-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4402.0 4911.0 1.0 0.01039 0.02534 0.647 98.0 122.0 122.0 1.0 1.0 0.0 477.0 0.0 0.03117 0.07602 0.0 COLET--MT034-BELZA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4402.0 4912.0 1.0 0.01039 0.02534 0.647 98.0 122.0 122.0 0.0 0.0 0.0 477.0 0.0 0.03117 0.07602 0.0 COLET--MT034-ABRAN-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4417.0 4425.0 1.0 0.0033 0.01109 0.299 122.0 153.0 212.0 1.0 1.0 0.0 477.0 0.0 0.0099 0.03327 0.0 PAMPEA-MT138-TERSAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4417.0 4870.0 1.0 0.00063 0.00243 0.068 130.0 160.0 300.0 1.0 1.0 0.0 477.0 0.0 0.00189 0.00729 0.0 PAMPEA-MT138-JUBA---M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4425.0 4830.0 1.0 0.0072 0.028 0.78 120.0 140.0 120.0 1.0 1.0 0.0 477.0 0.0 0.0216 0.084 0.0 TERSAN-MT138-JUBA2--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4431.0 4433.0 1.0 0.0039 0.0151 0.4 136.0 170.0 750.0 1.0 1.0 0.0 479.0 0.0 0.0117 0.0453 0.0 CIDEZA-MT138-JESUIT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4433.0 4435.0 1.0 0.0037 0.0144 0.4 136.0 170.0 750.0 1.0 1.0 0.0 479.0 0.0 0.0111 0.0432 0.0 JESUIT-MT138-SAPEZA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4433.0 4437.0 1.0 0.0079 0.0304 0.8 9999.0 9999.0 72.0 1.0 1.0 0.0 479.0 0.0 0.0237 0.0912 0.0 JESUIT-MT138-DIVISA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4435.0 4439.0 1.0 0.0025 0.0097 0.3 136.0 170.0 100.0 1.0 1.0 0.0 479.0 0.0 0.0075 0.0291 0.0 SAPEZA-MT138-SEGRED-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4439.0 4441.0 1.0 0.004 0.0156 0.4 136.0 170.0 348.0 1.0 1.0 0.0 479.0 0.0 0.012 0.0468 0.0 SEGRED-MT138-ILHCOM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4439.0 4441.0 2.0 0.004 0.0156 0.4 136.0 170.0 348.0 1.0 1.0 0.0 479.0 0.0 0.012 0.0468 0.0 SEGRED-MT138-ILHCOM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4441.0 4874.0 1.0 0.0086 0.0331 0.9 136.0 170.0 400.0 1.0 1.0 0.0 479.0 0.0 0.0258 0.0993 0.0 ILHCOM-MT138-PARECI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4441.0 4874.0 2.0 0.0086 0.0331 0.9 136.0 170.0 134.0 1.0 1.0 0.0 479.0 0.0 0.0258 0.0993 0.0 ILHCOM-MT138-PARECI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4443.0 4445.0 1.0 0.0127 0.0492 1.4 136.0 170.0 96.0 1.0 1.0 0.0 479.0 0.0 0.0381 0.1476 0.0 PAREC--MT138-RONDOM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4443.0 4874.0 1.0 0.0 0.0001 0.0 136.0 170.0 50.0 1.0 1.0 0.0 479.0 0.0 0.0 0.0003 0.0 PAREC--MT138-PARECI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4445.0 4447.0 1.0 0.0036 0.0139 0.4 136.0 170.0 186.0 1.0 1.0 0.0 479.0 0.0 0.0108 0.0417 0.0 RONDOM-MT138-TELEGR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4461.0 4845.0 1.0 0.03632 0.08868 2.266 98.0 122.0 127.0 1.0 1.0 0.0 477.0 0.0 0.109 0.266 0.0 BOCAIU-MT138-SAPTAP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4465.0 4495.0 1.0 0.00061 0.00852 78.99 676.0 676.0 676.0 1.0 1.0 0.0 471.0 0.0 0.00183 0.02556 0.0 COLIDE-MT500-CLAUDI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4469.0 4471.0 1.0 0.061 0.23145 6.349 136.0 170.0 136.0 1.0 1.0 0.0 473.0 0.0 0.183 0.6943 0.0 SPARAI-MT138-PNAITA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4469.0 7703.0 1.0 0.07521 0.1771 4.521 114.0 128.0 128.0 1.0 1.0 0.0 473.0 0.0 0.2256 0.5313 0.0 SPARAI-MT138-NMONTE-M 0.0 0.0 7703.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4470.0 4874.0 1.0 0.006 0.0234 0.6 136.0 170.0 160.0 1.0 1.0 0.0 479.0 0.0 0.018 0.0702 0.0 CACH---MT138-PARECI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4473.0 4477.0 1.0 0.00311 0.00787 0.1 98.0 122.0 98.0 1.0 1.0 0.0 473.0 0.0 0.00933 0.02361 0.0 CABDEB-MT138-FAZEND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4475.0 4477.0 1.0 0.00101 0.00254 0.033 98.0 122.0 98.0 1.0 1.0 0.0 473.0 0.0 0.00303 0.00762 0.0 SALTAP-MT138-FAZEND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4477.0 4469.0 1.0 0.01844 0.12104 1.802 187.0 234.0 187.0 1.0 1.0 0.0 473.0 0.0 0.05532 0.3631 0.0 FAZEND-MT138-SPARAI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4479.0 4495.0 1.0 0.00014 0.002 18.474 2036.0 2546.0 2036.0 1.0 1.0 0.0 471.0 0.0 0.00042 0.006 0.0 SINOPG-MT500-CLAUDI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4494.0 4491.0 1.0 0.00037 0.00556 47.45 2036.0 2546.0 2036.0 1.0 1.0 0.0 471.0 0.0 0.00111 0.01668 0.0 PARNAI-MT500-SMANOE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4494.0 4493.0 1.0 6e-05 0.00104 8.94 2036.0 2546.0 2036.0 1.0 1.0 0.0 471.0 0.0 0.00018 0.00312 0.0 PARNAI-MT500-TPIRES-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4494.0 4493.0 2.0 6e-05 0.00104 8.94 2036.0 2546.0 2036.0 1.0 1.0 0.0 471.0 0.0 0.00018 0.00312 0.0 PARNAI-MT500-TPIRES-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4495.0 4494.0 1.0 0.00191 0.03244 445.31 2598.0 3274.0 2716.0 1.0 1.0 0.0 471.0 0.0 0.00573 0.09732 0.0 CLAUDI-MT500-PARNAI-M 4495.0 0.0 4494.0 0.0 1.0 0.0 -1.65 1.0 0.0 -1.65 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
