BFR_ID BTO_ID CI RL_PU XL_PU B_MVAR L1_MVA L2_MVA L3_MVA BFR_LB BTO_LB LEN_KM ARE OWN ZE_R ZE_X ZE_C BR_NAME BUS_CTR1 CTR1 BUS_CTR2 CTR2 BFR_SH1 GSHT_F1 BSHT_F1 BTO_SH1 GSHT_T1 BSHT_T1 BFR_SH2 GSHT_F2 BSHT_F2 BTO_SH2 GSHT_T2 BSHT_T2 BFR_SH3 GSHT_F3 BSHT_F3 BTO_SH3 GSHT_T3 BSHT_T3
4495.0 4494.0 2.0 0.00191 0.03244 445.31 2598.0 3274.0 2716.0 1.0 1.0 0.0 471.0 0.0 0.00573 0.09732 0.0 CLAUDI-MT500-PARNAI-M 4495.0 0.0 4494.0 0.0 1.0 0.0 -1.65 1.0 0.0 -1.65 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4495.0 4494.0 3.0 0.00206 0.03159 461.92 2598.0 3274.0 2716.0 1.0 1.0 0.0 471.0 0.0 0.00618 0.09477 0.0 CLAUDI-MT500-PARNAI-M 4495.0 0.0 4494.0 0.0 1.0 0.0 -1.65 1.0 0.0 -1.65 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4495.0 4720.0 1.0 0.00067 0.01106 147.64 2598.0 3273.0 2716.0 1.0 1.0 0.0 471.0 0.0 0.00201 0.03318 0.0 CLAUDI-MT500-SINOPA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4496.0 4495.0 3.0 0.00246 0.03804 549.38 2598.0 3273.0 2716.0 1.0 1.0 0.0 471.0 0.0 0.00738 0.1141 0.0 PG-CL3CAP500-CLAUDI-M 4496.0 0.0 4495.0 0.0 1.0 0.0 -1.9 1.0 0.0 -1.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4502.0 43800.0 1.0 7.1e-05 7.1e-05 0.0 999.0 999.0 999.0 1.0 1.0 0.0 472.0 0.0 7.071e-05 7.071e-05 0.0 B.PEIX-MT230-BP-RVACA 4502.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4504.0 4507.0 1.0 0.041 0.1976 36.08 210.0 265.0 335.0 1.0 1.0 0.0 353.0 0.0 0.123 0.5928 0.0 IT-RV1CAP230-RV-IT1CA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4505.0 231.0 2.0 0.0127 0.1362 49.47 478.0 478.0 75.0 1.0 1.0 0.0 353.0 0.0 0.0381 0.4086 0.0 IT-RV2CAP230-R.VERD-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4510.0 4508.0 1.0 0.04947 0.22813 42.63 210.0 265.0 98.0 1.0 1.0 0.0 513.0 0.0 0.1484 0.6844 0.0 RV-BP1CAP230-BP-RV1CA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4511.0 4502.0 2.0 0.01506 0.16143 59.01 478.0 478.0 251.0 1.0 1.0 0.0 513.0 0.0 0.04518 0.4843 0.0 RV-BP2CAP230-B.PEIX-M 0.0 0.0 4502.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4512.0 4522.0 1.0 0.03492 0.16843 31.269 210.0 265.0 210.0 1.0 1.0 0.0 472.0 0.0 0.1048 0.5053 0.0 C.MAGA-MT230-RONDON-M 0.0 0.0 4522.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4513.0 4611.0 1.0 0.0308 0.0752 1.92 75.0 75.0 165.0 1.0 1.0 0.0 477.0 0.0 0.0924 0.2256 0.0 C.MAG-PCH138-FERRON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4513.0 4619.0 1.0 0.10759 0.26257 6.706 94.0 118.0 118.0 1.0 1.0 0.0 477.0 0.0 0.3228 0.7877 0.0 C.MAG-PCH138-PETROV-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4515.0 4532.0 1.0 0.00136 0.01142 4.238 558.0 558.0 70.0 1.0 1.0 0.0 472.0 0.0 0.00408 0.03426 0.0 CUIABA-MT230-COXIPO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4515.0 4532.0 2.0 0.00136 0.01142 4.238 558.0 558.0 90.0 1.0 1.0 0.0 472.0 0.0 0.00408 0.03426 0.0 CUIABA-MT230-COXIPO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4517.0 4514.0 1.0 0.00337 0.05077 440.42 2460.0 2460.0 93.0 1.0 1.0 0.0 471.0 0.0 0.01011 0.1523 0.0 RIBEIR-MT500-CUIABA-M 4517.0 0.0 4514.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4517.0 4514.0 2.0 0.0025 0.03872 556.54 2511.0 3204.0 1255.0 1.0 1.0 0.0 471.0 0.0 0.0075 0.1162 0.0 RIBEIR-MT500-CUIABA-M 4517.0 0.0 4514.0 0.0 1.0 0.0 -1.6 1.0 0.0 -1.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4517.0 4574.0 3.0 0.00247 0.03814 550.8 2598.0 3273.0 2716.0 1.0 1.0 0.0 471.0 0.0 0.00741 0.1144 0.0 RIBEIR-MT500-PG-RB3CA 4517.0 0.0 4574.0 0.0 1.0 0.0 -1.9 1.0 0.0 -1.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4517.0 4578.0 1.0 0.00244 0.03937 526.35 2598.0 3273.0 2716.0 1.0 1.0 0.0 471.0 0.0 0.00732 0.1181 0.0 RIBEIR-MT500-PG-RB1CA 4517.0 0.0 4578.0 0.0 1.0 0.0 -1.9 1.0 0.0 -1.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4517.0 4579.0 2.0 0.00241 0.03945 526.19 2598.0 3273.0 2716.0 1.0 1.0 0.0 471.0 0.0 0.00723 0.1183 0.0 RIBEIR-MT500-PG-RB2CA 4517.0 0.0 4579.0 0.0 1.0 0.0 -1.9 1.0 0.0 -1.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4518.0 4502.0 1.0 0.00026 0.00216 0.811 558.0 558.0 39.0 1.0 1.0 0.0 472.0 0.0 0.00078 0.00648 0.0 RIBEIR-MT230-B.PEIX-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4518.0 4502.0 2.0 0.00026 0.00216 0.811 558.0 558.0 26.0 1.0 1.0 0.0 472.0 0.0 0.00078 0.00648 0.0 RIBEIR-MT230-B.PEIX-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4521.0 4522.0 1.0 0.0153 0.076 13.87 173.0 173.0 180.0 1.0 1.0 0.0 472.0 0.0 0.0459 0.228 0.0 ITIQUI-MT230-RONDON-M 0.0 0.0 4522.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0
4522.0 4532.0 1.0 0.0353 0.18383 32.802 233.0 294.0 87.0 1.0 1.0 0.0 472.0 0.0 0.1059 0.5515 0.0 RONDON-MT230-COXIPO-M 0.0 0.0 4532.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4522.0 4532.0 2.0 0.03664 0.17689 32.885 233.0 294.0 15.0 1.0 1.0 0.0 472.0 0.0 0.1099 0.5307 0.0 RONDON-MT230-COXIPO-M 0.0 0.0 4532.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4522.0 4541.0 1.0 0.04102 0.19862 37.065 233.0 294.0 48.0 1.0 1.0 0.0 472.0 0.0 0.1231 0.5959 0.0 RONDON-MT230-BP-RO1CA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4524.0 4515.0 1.0 0.01345 0.10589 45.372 398.0 538.0 98.0 1.0 1.0 0.0 472.0 0.0 0.04035 0.3177 0.0 RO-CUICAP230-CUIABA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4531.0 43672.0 1.0 7.1e-05 7.1e-05 0.0 1665.0 2460.0 1665.0 1.0 1.0 0.0 511.0 0.0 7.071e-05 7.071e-05 0.0 RVNORT-GO500-RVRB1ACA 0.0 0.0 43672.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.95 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4531.0 43673.0 2.0 7.1e-05 7.1e-05 0.0 2511.0 3204.0 2460.0 1.0 1.0 0.0 511.0 0.0 7.071e-05 7.071e-05 0.0 RVNORT-GO500-RVRB2BCA 0.0 0.0 43673.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4532.0 4542.0 1.0 0.0179 0.10585 19.856 387.0 433.0 25.0 1.0 1.0 0.0 472.0 0.0 0.0537 0.3176 0.0 COXIPO-MT230-NOBRES-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4532.0 4711.0 2.0 0.00232 0.01933 7.158 532.0 670.0 573.0 1.0 1.0 0.0 472.0 0.0 0.00696 0.05799 0.0 COXIPO-MT230-VGRAND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4533.0 7539.0 1.0 0.00201 0.01271 0.379 187.0 234.0 187.0 1.0 1.0 0.0 477.0 0.0 0.00603 0.03813 0.0 COXIPO-MT138-DICUIA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4533.0 7733.0 1.0 0.00446 0.02121 0.931 136.0 170.0 136.0 1.0 1.0 0.0 477.0 0.0 0.01338 0.06363 0.0 COXIPO-MT138-C.NORT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4533.0 7733.0 2.0 0.00493 0.02132 0.98 122.0 153.0 122.0 1.0 1.0 0.0 477.0 0.0 0.01479 0.06396 0.0 COXIPO-MT138-C.NORT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4540.0 4522.0 2.0 0.01694 0.12253 62.497 438.0 592.0 160.0 1.0 1.0 0.0 472.0 0.0 0.05082 0.3676 0.0 BP-RO2CAP230-RONDON-M 0.0 0.0 4522.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4542.0 4515.0 1.0 0.00983 0.07708 32.827 558.0 697.0 387.0 1.0 1.0 0.0 472.0 0.0 0.02949 0.2312 0.0 NOBRES-MT230-CUIABA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4542.0 4552.0 1.0 0.01609 0.09771 18.567 239.0 239.0 26.0 1.0 1.0 0.0 472.0 0.0 0.04827 0.2931 0.0 NOBRES-MT230-N.MUTU-M 0.0 0.0 4552.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4542.0 4552.0 2.0 0.01595 0.09456 19.134 279.0 349.0 266.0 1.0 1.0 0.0 472.0 0.0 0.04785 0.2837 0.0 NOBRES-MT230-N.MUTU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4552.0 4562.0 2.0 0.02346 0.13322 27.36 279.0 349.0 243.0 1.0 1.0 0.0 472.0 0.0 0.07038 0.3997 0.0 N.MUTU-MT230-SORRIS-M 4552.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4552.0 4573.0 1.0 0.01497 0.08841 16.56 266.0 335.0 239.0 1.0 1.0 0.0 472.0 0.0 0.04491 0.2652 0.0 N.MUTU-MT230-LUC-RV-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4552.0 4868.0 1.0 0.0195 0.1688 65.807 470.0 689.0 18.0 1.0 1.0 0.0 472.0 0.0 0.0585 0.5064 0.0 N.MUTU-MT230-BRASNO-M 4552.0 0.0 4868.0 0.0 1.0 0.0 -0.2 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4552.0 4868.0 2.0 0.0195 0.1688 65.807 470.0 689.0 15.0 1.0 1.0 0.0 472.0 0.0 0.0585 0.5064 0.0 N.MUTU-MT230-BRASNO-M 4552.0 0.0 4868.0 0.0 1.0 0.0 -0.2 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4562.0 4582.0 2.0 0.01181 0.06705 13.771 279.0 349.0 243.0 1.0 1.0 0.0 472.0 0.0 0.03543 0.2011 0.0 SORRIS-MT230-SINOP--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4562.0 7736.0 1.0 0.0034 0.01983 3.755 266.0 335.0 335.0 1.0 1.0 0.0 472.0 0.0 0.0102 0.05949 0.0 SORRIS-MT230-SORRI2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4563.0 4495.0 1.0 0.00245 0.03948 527.83 2598.0 3273.0 2716.0 1.0 1.0 0.0 471.0 0.0 0.00735 0.1184 0.0 PG-CL1CAP500-CLAUDI-M 4563.0 0.0 4495.0 0.0 1.0 0.0 -1.9 1.0 0.0 -1.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4570.0 4531.0 1.0 0.00171 0.02544 237.27 2468.0 3031.0 1665.0 1.0 1.0 0.0 511.0 0.0 0.00513 0.07632 0.0 TRINDA-GO500-RVNORT-G 4570.0 1.0 4531.0 1.0 0.0 0.0 -0.73 0.0 0.0 -0.73 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4570.0 4531.0 2.0 0.00171 0.02544 237.27 2468.0 3031.0 1665.0 1.0 1.0 0.0 511.0 0.0 0.00513 0.07632 0.0 TRINDA-GO500-RVNORT-G 4570.0 1.0 4531.0 1.0 0.0 0.0 -0.73 0.0 0.0 -0.73 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4571.0 766.0 1.0 0.00241 0.02382 9.55 637.0 809.0 637.0 1.0 1.0 0.0 513.0 0.0 0.00723 0.07146 0.0 TRINDA-GO230-XAVANT-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4571.0 766.0 2.0 0.00241 0.02382 9.55 637.0 809.0 637.0 1.0 1.0 0.0 513.0 0.0 0.00723 0.07146 0.0 TRINDA-GO230-XAVANT-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4571.0 2992.0 1.0 0.01276 0.076 16.88 351.0 429.0 227.0 1.0 1.0 0.0 513.0 0.0 0.03828 0.228 0.0 TRINDA-GO230-FIRMIN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4571.0 3714.0 1.0 0.00198 0.01982 7.36 637.0 809.0 637.0 1.0 1.0 0.0 513.0 0.0 0.00594 0.05946 0.0 TRINDA-GO230-CARAJA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4573.0 4562.0 1.0 0.00841 0.04957 9.261 266.0 335.0 239.0 1.0 1.0 0.0 472.0 0.0 0.02523 0.1487 0.0 LUC-RV-MT230-SORRIS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4582.0 7736.0 1.0 0.0086 0.05023 9.52 266.0 335.0 335.0 1.0 1.0 0.0 472.0 0.0 0.0258 0.1507 0.0 SINOP--MT230-SORRI2-M 4582.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 1.0 0.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4583.0 3550.0 1.0 0.00354 0.01213 0.336 120.0 150.0 120.0 1.0 1.0 0.0 473.0 0.0 0.01062 0.03639 0.0 SINOP--MT138-DISTSI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4583.0 4933.0 1.0 0.01037 0.03599 0.996 122.0 153.0 122.0 1.0 1.0 0.0 473.0 0.0 0.03111 0.108 0.0 SINOP--MT138-SINOPI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4583.0 4933.0 2.0 0.01037 0.03599 0.996 122.0 153.0 122.0 1.0 1.0 0.0 473.0 0.0 0.03111 0.108 0.0 SINOP--MT138-SINOPI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4588.0 4517.0 3.0 0.00157 0.02561 364.66 2460.0 3204.0 2460.0 1.0 1.0 0.0 511.0 0.0 0.00471 0.07683 0.0 RV-RB3CAP500-RIBEIR-M 4588.0 0.0 4517.0 0.0 1.0 0.0 -1.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4591.0 4517.0 1.0 0.00215 0.03295 292.89 1665.0 2460.0 1665.0 1.0 1.0 0.0 511.0 0.0 0.00645 0.09885 0.0 RV-RB1CAP500-RIBEIR-M 0.0 0.0 4517.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.95 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4592.0 4542.0 1.0 0.01 0.0617 11.73 239.0 239.0 30.0 1.0 1.0 0.0 472.0 0.0 0.03 0.1851 0.0 MANSO--MT230-NOBRES-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4593.0 4533.0 1.0 0.00138 0.01219 0.65 478.0 478.0 478.0 1.0 1.0 0.0 477.0 0.0 0.00414 0.03657 0.0 EPE----MT138-COXIPO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4593.0 4713.0 1.0 0.0036 0.0234 1.24 166.0 384.0 166.0 1.0 1.0 0.0 477.0 0.0 0.0108 0.0702 0.0 EPE----MT138-V.GRAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4593.0 4733.0 1.0 0.0053 0.0345 1.82 166.0 382.0 166.0 1.0 1.0 0.0 477.0 0.0 0.0159 0.1035 0.0 EPE----MT138-CPA----M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4594.0 4522.0 1.0 0.0228 0.1235 23.86 233.0 233.0 2598.0 1.0 1.0 0.0 472.0 0.0 0.0684 0.3705 0.0 P.PEDR-MT230-RONDON-M 0.0 0.0 4522.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0
4595.0 4517.0 2.0 0.00162 0.02551 375.65 2511.0 3204.0 2460.0 1.0 1.0 0.0 511.0 0.0 0.00486 0.07653 0.0 RV-RB2CAP500-RIBEIR-M 0.0 0.0 4517.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4598.0 4531.0 1.0 0.00232 0.03853 512.85 2598.0 3274.0 2598.0 1.0 1.0 0.0 511.0 0.0 0.00696 0.1156 0.0 MARIM2-SP500-RVNORT-G 4598.0 0.0 4531.0 0.0 1.0 0.0 -1.9 1.0 0.0 -1.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4598.0 4531.0 2.0 0.00232 0.03853 512.85 2598.0 3274.0 2598.0 1.0 1.0 0.0 511.0 0.0 0.00696 0.1156 0.0 MARIM2-SP500-RVNORT-G 4598.0 0.0 4531.0 0.0 1.0 0.0 -1.9 1.0 0.0 -1.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4599.0 4684.0 1.0 0.05553 0.2404 47.24 223.0 315.0 283.0 1.0 1.0 0.0 472.0 0.0 0.1666 0.7212 0.0 PARTIN-MT230-CANARA-M 4599.0 0.0 4684.0 0.0 1.0 0.0 -0.15 1.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4600.0 4606.0 1.0 0.00211 0.00583 0.194 160.0 160.0 118.0 1.0 1.0 0.0 477.0 0.0 0.00633 0.01749 0.0 JOSEG-PCH138-DI-RON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4601.0 4642.0 1.0 0.01144 0.02839 0.709 94.0 118.0 68.0 1.0 1.0 0.0 477.0 0.0 0.03432 0.08517 0.0 STADE-PCH138-STDTAP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4601.0 4763.0 1.0 0.03778 0.14606 4.05 136.0 170.0 136.0 1.0 1.0 0.0 477.0 0.0 0.1133 0.4382 0.0 STADE-PCH138-C.VERD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4602.0 4643.0 1.0 0.02576 0.07346 1.778 100.0 120.0 190.0 1.0 1.0 0.0 477.0 0.0 0.07728 0.2204 0.0 ZEFERN-MT138-JACIAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4603.0 4606.0 1.0 0.0006 0.00125 0.04 127.0 127.0 118.0 1.0 1.0 0.0 477.0 0.0 0.0018 0.00375 0.0 ROMDO-PCH138-DI-RON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4606.0 4623.0 1.0 0.01478 0.0408 1.357 160.0 160.0 14.0 1.0 1.0 0.0 477.0 0.0 0.04434 0.1224 0.0 DI-RON-MT138-RONDON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4607.0 4645.0 1.0 0.1507 0.422 0.07 20.0 25.0 20.0 1.0 1.0 0.0 477.0 0.0 0.4521 1.266 0.0 SUCUPI-MT034-JACIA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4607.0 4647.0 1.0 0.0415 0.0858 0.013 20.0 25.0 20.0 1.0 1.0 0.0 477.0 0.0 0.1245 0.2574 0.0 SUCUPI-MT034-PEQUI--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4610.0 4602.0 1.0 0.01233 0.03517 0.85 20.0 25.0 20.0 1.0 1.0 0.0 477.0 0.0 0.03699 0.1055 0.0 SQUEDA-MT138-ZEFERN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4610.0 7569.0 1.0 0.74741 1.3697 0.246 24.0 24.0 24.0 1.0 1.0 0.0 477.0 0.0 2.242 4.109 0.0 SQUEDA-MT138-MANTOV-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4611.0 4612.0 1.0 0.00072 0.00276 0.07 80.0 96.0 29.0 1.0 1.0 0.0 477.0 0.0 0.00216 0.00828 0.0 FERRON-MT138-UFENIX-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4616.0 4611.0 1.0 0.1032 0.2528 6.48 98.0 122.0 101.0 1.0 1.0 0.0 477.0 0.0 0.3096 0.7584 0.0 LAJARIPCH138-FERRON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4619.0 4613.0 1.0 0.00031 0.00076 0.019 80.0 100.0 80.0 1.0 1.0 0.0 477.0 0.0 0.00093 0.00228 0.0 PETROV-MT138-PETROV-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4619.0 4623.0 1.0 0.0783 0.1911 4.881 94.0 118.0 118.0 1.0 1.0 0.0 477.0 0.0 0.2349 0.5733 0.0 PETROV-MT138-RONDON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4623.0 3536.0 1.0 0.1275 0.2523 6.23 60.0 60.0 60.0 1.0 1.0 0.0 477.0 0.0 0.3825 0.7569 0.0 RONDON-MT138-SOZINH-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4623.0 4633.0 1.0 0.01948 0.03744 1.056 88.0 110.0 88.0 1.0 1.0 0.0 477.0 0.0 0.05844 0.1123 0.0 RONDON-MT138-RON-CT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4623.0 7767.0 1.0 0.03807 0.07505 1.849 84.0 105.0 84.0 1.0 1.0 0.0 477.0 0.0 0.1142 0.2252 0.0 RONDON-MT138-TFERRO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4623.0 7768.0 2.0 0.08282 0.31509 8.583 136.0 170.0 136.0 1.0 1.0 0.0 477.0 0.0 0.2485 0.9453 0.0 RONDON-MT138-PRIMVL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4623.0 44905.0 1.0 0.07897 0.30043 8.184 136.0 170.0 136.0 1.0 1.0 0.0 477.0 0.0 0.2369 0.9013 0.0 RONDON-MT138-PRIMA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4624.0 4623.0 1.0 0.0125 0.032 0.77 80.0 100.0 80.0 1.0 1.0 0.0 477.0 0.0 0.0375 0.096 0.0 SE-ADM-MT138-RONDON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4637.0 3537.0 1.0 0.44419 0.54485 0.088 17.0 17.0 17.0 1.0 1.0 0.0 477.0 0.0 1.333 1.635 0.0 SOZINH-MTO34-SM-01--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4637.0 7579.0 1.0 0.58132 1.0653 0.191 24.0 30.0 30.0 1.0 1.0 0.0 477.0 0.0 1.744 3.196 0.0 SOZINH-MTO34-SONORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4641.0 4601.0 1.0 0.01144 0.02839 0.709 94.0 118.0 14.0 1.0 1.0 0.0 477.0 0.0 0.03432 0.08517 0.0 STADE--MT138-STADE-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4641.0 4643.0 1.0 0.066 0.1759 4.21 94.0 118.0 94.0 1.0 1.0 0.0 477.0 0.0 0.198 0.5277 0.0 STADE--MT138-JACIAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4642.0 4533.0 1.0 0.0383 0.1022 2.46 94.0 118.0 94.0 1.0 1.0 0.0 477.0 0.0 0.1149 0.3066 0.0 STDTAP-MT138-COXIPO-M 0.0 0.0 4533.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0
4645.0 4689.0 1.0 1.8295 1.1992 0.17 11.0 13.7 11.0 1.0 1.0 0.0 477.0 0.0 5.488 3.598 0.0 JACIA-PCH034-SELMA--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4648.0 4687.0 1.0 1.226 1.306 0.24 20.0 25.0 20.0 1.0 1.0 0.0 477.0 0.0 3.678 3.918 0.0 JONAS--MT034-JACIAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4651.0 4699.0 1.0 0.017757 0.070331 0.015 42.0 52.0 42.0 1.0 1.0 0.0 476.0 0.0 0.05327 0.211 0.0 GUACU-BIO034-ARIPUA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4651.0 4699.0 2.0 0.017757 0.070331 0.015 42.0 52.0 42.0 1.0 1.0 0.0 476.0 0.0 0.05327 0.211 0.0 GUACU-BIO034-ARIPUA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4653.0 4503.0 1.0 0.09819 0.23597 5.952 98.0 122.0 98.0 1.0 1.0 0.0 478.0 0.0 0.2946 0.7079 0.0 B.GARC-MT138-B.PEIX-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4653.0 4503.0 2.0 0.09819 0.23597 5.952 98.0 122.0 98.0 1.0 1.0 0.0 478.0 0.0 0.2946 0.7079 0.0 B.GARC-MT138-B.PEIX-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4653.0 4663.0 1.0 0.14454 0.37025 9.329 86.0 86.0 80.0 1.0 1.0 0.0 478.0 0.0 0.4336 1.111 0.0 B.GARC-MT138-N.XAVA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4653.0 4663.0 2.0 0.1485 0.3649 9.39 86.0 86.0 68.0 1.0 1.0 0.0 478.0 0.0 0.4455 1.095 0.0 B.GARC-MT138-N.XAVA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4654.0 4832.0 1.0 0.6419 1.641 0.154 20.0 25.0 20.0 1.0 1.0 0.0 477.0 0.0 1.926 4.923 0.0 MARAC-PCH034-TANGA4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4654.0 4832.0 2.0 0.6419 1.641 0.154 20.0 25.0 20.0 1.0 1.0 0.0 477.0 0.0 1.926 4.923 0.0 MARAC-PCH034-TANGA4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4658.0 4840.0 1.0 0.0019 0.0025 0.063 40.0 50.0 40.0 1.0 1.0 0.0 477.0 0.0 0.0057 0.0075 0.0 INXU--PCH138-BARU--PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4663.0 4673.0 1.0 0.074331 0.19123 4.799 68.0 68.0 80.0 1.0 1.0 0.0 478.0 0.0 0.223 0.5737 0.0 N.XAVA-MT138-AGUA.B-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4663.0 4673.0 2.0 0.0776 0.1898 4.85 68.0 80.0 68.0 1.0 1.0 0.0 478.0 0.0 0.2328 0.5694 0.0 N.XAVA-MT138-AGUA.B-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4673.0 4772.0 1.0 0.064883 0.16659 4.163 86.0 86.0 86.0 1.0 1.0 0.0 478.0 0.0 0.1946 0.4998 0.0 AGUA.B-MT138-CANAR2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4673.0 4772.0 2.0 0.064883 0.16659 4.163 86.0 86.0 86.0 1.0 1.0 0.0 478.0 0.0 0.1946 0.4998 0.0 AGUA.B-MT138-CANAR2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4685.0 4893.0 1.0 0.03401 0.067068 1.65 74.0 74.0 74.0 1.0 1.0 0.0 477.0 0.0 0.102 0.2012 0.0 CANGAS-MT138-POCONE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4687.0 4645.0 1.0 0.001 0.001 0.1 999.0 999.0 999.0 1.0 1.0 0.0 477.0 0.0 0.003 0.003 0.0 JACIAR-MT034-JACIA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4690.0 4772.0 1.0 0.14623 0.35365 8.12 98.0 122.0 98.0 1.0 1.0 0.0 478.0 0.0 0.4387 1.061 0.0 PARAN-PCH138-CANAR2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4699.0 4977.0 1.0 0.017757 0.070331 0.015 42.0 52.0 42.0 1.0 1.0 0.0 476.0 0.0 0.05327 0.211 0.0 ARIPUA-MT034-DARDAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4699.0 4977.0 2.0 0.017757 0.070331 0.015 42.0 52.0 42.0 1.0 1.0 0.0 476.0 0.0 0.05327 0.211 0.0 ARIPUA-MT034-DARDAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4700.0 4514.0 1.0 0.0031 0.04836 476.86 2459.0 2927.0 2459.0 1.0 1.0 0.0 471.0 0.0 0.0093 0.1451 0.0 JAURU--MT500-CUIABA-M 4700.0 0.0 4514.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4700.0 7732.0 1.0 0.00291 0.04342 390.37 2459.0 2927.0 2459.0 1.0 1.0 0.0 471.0 0.0 0.00873 0.1303 0.0 JAURU--MT500-C.NORT-M 4700.0 0.0 7732.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4703.0 3421.0 1.0 0.01382 0.07376 2.172 170.0 213.0 213.0 1.0 1.0 0.0 477.0 0.0 0.04146 0.2213 0.0 BDURO--MT138-ARICA--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4703.0 4533.0 1.0 0.00399 0.02127 0.626 170.0 213.0 213.0 1.0 1.0 0.0 477.0 0.0 0.01197 0.06381 0.0 BDURO--MT138-COXIPO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4703.0 4533.0 2.0 0.00399 0.02127 0.626 170.0 213.0 213.0 1.0 1.0 0.0 477.0 0.0 0.01197 0.06381 0.0 BDURO--MT138-COXIPO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4703.0 7733.0 1.0 0.0098 0.03788 1.05 136.0 170.0 136.0 1.0 1.0 0.0 477.0 0.0 0.0294 0.1136 0.0 BDURO--MT138-C.NORT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4711.0 4532.0 1.0 0.00232 0.01933 7.158 532.0 670.0 532.0 1.0 1.0 0.0 472.0 0.0 0.00696 0.05799 0.0 VGRAND-MT230-COXIPO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4711.0 4862.0 1.0 0.02548 0.21918 85.065 532.0 670.0 532.0 1.0 1.0 0.0 472.0 0.0 0.07644 0.6575 0.0 VGRAND-MT230-JAURU--M 4711.0 0.0 4862.0 0.0 1.0 0.0 -0.3 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4713.0 4685.0 1.0 0.085876 0.17409 4.34 74.0 74.0 74.0 1.0 1.0 0.0 477.0 0.0 0.2576 0.5223 0.0 V.GRAN-MT138-CANGAS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4713.0 4712.0 1.0 0.00252 0.01315 0.813 245.0 306.0 245.0 1.0 1.0 0.0 477.0 0.0 0.00756 0.03945 0.0 V.GRAN-MT138-VGRAND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4713.0 4712.0 2.0 0.00295 0.01387 0.777 245.0 306.0 245.0 1.0 1.0 0.0 477.0 0.0 0.00885 0.04161 0.0 V.GRAN-MT138-VGRAND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4713.0 4783.0 1.0 0.006549 0.025316 0.702 136.0 170.0 136.0 1.0 1.0 0.0 477.0 0.0 0.01965 0.07595 0.0 V.GRAN-MT138-CRISTO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4720.0 4497.0 1.0 0.00197 0.03096 445.73 2598.0 3273.0 2716.0 1.0 1.0 0.0 471.0 0.0 0.00591 0.09288 0.0 SINOPA-MT500-PG-CL2CA 0.0 0.0 4497.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4723.0 4749.0 2.0 0.0118 0.0481 1.3 120.0 120.0 100.0 1.0 1.0 0.0 477.0 0.0 0.0354 0.1443 0.0 C.ALTA-MT138-RODOV1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4723.0 4793.0 1.0 0.0063 0.02434 0.675 120.0 120.0 120.0 1.0 1.0 0.0 477.0 0.0 0.0189 0.07302 0.0 C.ALTA-MT138-TRVLAG-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4723.0 4793.0 2.0 0.0063 0.02434 0.675 120.0 120.0 100.0 1.0 1.0 0.0 477.0 0.0 0.0189 0.07302 0.0 C.ALTA-MT138-TRVLAG-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4723.0 4929.0 1.0 0.0118 0.0481 1.3 136.0 169.0 169.0 1.0 1.0 0.0 477.0 0.0 0.0354 0.1443 0.0 C.ALTA-MT138-RODOV2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4723.0 7698.0 1.0 0.0031 0.0121 0.33 120.0 120.0 120.0 1.0 1.0 0.0 477.0 0.0 0.0093 0.0363 0.0 C.ALTA-MT138-B.RIO--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4730.0 4723.0 1.0 0.04616 0.09105 2.244 101.0 127.0 101.0 1.0 1.0 0.0 477.0 0.0 0.1385 0.2732 0.0 CIMVOT-MT138-C.ALTA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4733.0 7733.0 1.0 0.00656 0.02915 1.146 136.0 170.0 136.0 1.0 1.0 0.0 477.0 0.0 0.01968 0.08745 0.0 CPA----MT138-C.NORT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4733.0 7733.0 2.0 0.00728 0.02936 1.14 122.0 153.0 122.0 1.0 1.0 0.0 477.0 0.0 0.02184 0.08808 0.0 CPA----MT138-C.NORT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4743.0 4749.0 1.0 0.00467 0.0114 0.291 136.0 169.0 169.0 1.0 1.0 0.0 477.0 0.0 0.01401 0.0342 0.0 RODOVI-MT138-RODOV1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4749.0 4733.0 2.0 0.0028 0.0116 0.31 120.0 120.0 100.0 1.0 1.0 0.0 477.0 0.0 0.0084 0.0348 0.0 RODOV1-MT138-CPA----M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4762.0 4769.0 1.0 0.0699 0.17102 4.125 112.0 150.0 150.0 1.0 1.0 0.0 478.0 0.0 0.2097 0.5131 0.0 DESPLT-MT138-ESPLTE-M 0.0 0.0 4769.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4762.0 7710.0 1.0 0.04369 0.16777 4.486 100.0 120.0 120.0 1.0 1.0 0.0 478.0 0.0 0.1311 0.5033 0.0 DESPLT-MT138-CONFRE-M 0.0 0.0 7710.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4763.0 4755.0 1.0 0.0522 0.1031 2.54 60.0 70.0 70.0 1.0 1.0 0.0 477.0 0.0 0.1566 0.3093 0.0 C.VERD-MT138-CASCA3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4763.0 7831.0 1.0 0.01578 0.03283 0.789 84.0 105.0 84.0 1.0 1.0 0.0 477.0 0.0 0.04734 0.09849 0.0 C.VERD-MT138-COMPVD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4772.0 4683.0 1.0 0.005652 0.012224 0.384 98.0 122.0 122.0 1.0 1.0 0.0 478.0 0.0 0.01696 0.03667 0.0 CANAR2-MT138-CANARA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4772.0 4683.0 2.0 0.005652 0.012224 0.384 98.0 122.0 122.0 1.0 1.0 0.0 478.0 0.0 0.01696 0.03667 0.0 CANAR2-MT138-CANARA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4773.0 7768.0 1.0 0.00867 0.01803 0.433 84.0 105.0 84.0 1.0 1.0 0.0 478.0 0.0 0.02601 0.05409 0.0 CARGPR-MT138-PRIMVL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4784.0 3545.0 1.0 0.07581 0.18501 4.725 98.0 98.0 98.0 1.0 1.0 0.0 477.0 0.0 0.2274 0.555 0.0 SAPE-Z-MT138-CJULIO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4788.0 4785.0 1.0 0.00636 0.06844 0.0 3.5 3.5 3.5 1.0 1.0 0.0 477.0 0.0 0.01908 0.2053 0.0 BURIZ-PCH034-CORRE-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4793.0 4713.0 1.0 0.00617 0.02386 0.661 120.0 120.0 100.0 1.0 1.0 0.0 477.0 0.0 0.01851 0.07158 0.0 TRVLAG-MT138-V.GRAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4793.0 4713.0 2.0 0.00617 0.02386 0.661 120.0 120.0 100.0 1.0 1.0 0.0 477.0 0.0 0.01851 0.07158 0.0 TRVLAG-MT138-V.GRAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4793.0 7541.0 1.0 0.10041 0.21159 5.235 83.0 105.0 105.0 1.0 1.0 0.0 477.0 0.0 0.3012 0.6348 0.0 TRVLAG-MT138-JANGAD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4800.0 4802.0 1.0 0.0196 0.0387 0.953 60.0 74.0 96.0 1.0 1.0 0.0 477.0 0.0 0.0588 0.1161 0.0 FIGUE-PCH138-SALTO-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4801.0 4803.0 1.0 0.0196 0.0386 0.95 60.0 60.0 60.0 1.0 1.0 0.0 477.0 0.0 0.0588 0.1158 0.0 FCIMEN-MT138-NOBRES-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4802.0 4807.0 1.0 0.0275 0.0542 1.335 60.0 74.0 95.0 1.0 1.0 0.0 477.0 0.0 0.0825 0.1626 0.0 SALTO-PCH138-JAURU--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4803.0 3572.0 1.0 0.031 0.16545 4.872 170.0 213.0 213.0 1.0 1.0 0.0 477.0 0.0 0.093 0.4964 0.0 NOBRES-MT138-MANSO--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4803.0 4544.0 1.0 0.003036 0.01255 0.328 140.0 174.0 140.0 1.0 1.0 0.0 477.0 0.0 0.009108 0.03765 0.0 NOBRES-MT138-NOB-EL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4803.0 4544.0 2.0 0.003036 0.01255 0.328 140.0 174.0 140.0 1.0 1.0 0.0 477.0 0.0 0.009108 0.03765 0.0 NOBRES-MT138-NOB-EL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4803.0 4823.0 1.0 0.11022 0.23324 5.423 88.0 110.0 88.0 1.0 1.0 0.0 477.0 0.0 0.3307 0.6997 0.0 NOBRES-MT138-DENISE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4803.0 7704.0 1.0 0.05593 0.1075 3.036 88.0 110.0 88.0 1.0 1.0 0.0 477.0 0.0 0.1678 0.3225 0.0 NOBRES-MT138-DIAMAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4805.0 4807.0 1.0 0.03089 0.08134 2.085 100.0 120.0 100.0 1.0 1.0 0.0 477.0 0.0 0.09267 0.244 0.0 GUAPOR-MT138-JAURU--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4805.0 4807.0 2.0 0.03089 0.08134 2.085 100.0 120.0 100.0 1.0 1.0 0.0 477.0 0.0 0.09267 0.244 0.0 GUAPOR-MT138-JAURU--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4807.0 4808.0 1.0 0.03 0.0783 1.888 100.0 120.0 100.0 1.0 1.0 0.0 477.0 0.0 0.09 0.2349 0.0 JAURU--MT138-JAUR---M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4807.0 4808.0 2.0 0.03 0.0783 1.888 100.0 120.0 100.0 1.0 1.0 0.0 477.0 0.0 0.09 0.2349 0.0 JAURU--MT138-JAUR---M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4807.0 4810.0 1.0 0.0191 0.0487 1.17 80.0 100.0 80.0 1.0 1.0 0.0 477.0 0.0 0.0573 0.1461 0.0 JAURU--MT138-INDIA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4807.0 4853.0 1.0 0.05126 0.19815 5.494 136.0 170.0 136.0 1.0 1.0 0.0 477.0 0.0 0.1538 0.5944 0.0 JAURU--MT138-Q.MARC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4807.0 4863.0 1.0 0.0704 0.1721 4.4 68.0 68.0 80.0 1.0 1.0 0.0 477.0 0.0 0.2112 0.5163 0.0 JAURU--MT138-ARAPU1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4807.0 4873.0 1.0 0.07528 0.15607 3.796 88.0 110.0 88.0 1.0 1.0 0.0 477.0 0.0 0.2258 0.4682 0.0 JAURU--MT138-P.LACE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4807.0 7577.0 1.0 0.05193 0.12672 3.237 98.0 122.0 122.0 0.0 0.0 0.0 477.0 0.0 0.1558 0.3802 0.0 JAURU--MT138-COLETO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4807.0 7580.0 1.0 0.02908 0.07096 1.812 98.0 122.0 122.0 1.0 1.0 0.0 477.0 0.0 0.08724 0.2129 0.0 JAURU--MT138-NVGUAP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4810.0 4811.0 1.0 0.0049 0.0199 0.54 86.0 100.0 134.0 1.0 1.0 0.0 477.0 0.0 0.0147 0.0597 0.0 INDIA-PCH138-OMBRE-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4811.0 4867.0 1.0 0.015 0.0308 0.78 86.0 100.0 174.0 1.0 1.0 0.0 477.0 0.0 0.045 0.0924 0.0 OMBRE-PCH138-ABRE--PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4817.0 4818.0 1.0 0.05221 0.3025 0.254 31.0 38.0 31.0 1.0 1.0 0.0 477.0 0.0 0.1566 0.9075 0.0 SANTI-PCH034-DIAMAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4822.0 7570.0 1.0 0.03116 0.07603 1.942 98.0 122.0 122.0 1.0 1.0 0.0 475.0 0.0 0.09348 0.2281 0.0 FSLUCA-MT138-FOZCED-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4823.0 4833.0 1.0 0.08973 0.09601 4.638 88.0 110.0 88.0 1.0 1.0 0.0 477.0 0.0 0.2692 0.288 0.0 DENISE-MT138-TANGAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4824.0 7547.0 1.0 0.10155 0.21086 0.318 41.0 51.0 41.0 1.0 1.0 0.0 477.0 0.0 0.3047 0.6326 0.0 DENISE-MT069-DERNOL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4830.0 4843.0 1.0 0.04075 0.14897 3.698 122.0 153.0 122.0 1.0 1.0 0.0 477.0 0.0 0.1222 0.4469 0.0 JUBA2--MT138-ITANOR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4835.0 4839.0 1.0 0.01973 0.04815 1.23 98.0 122.0 77.0 1.0 1.0 0.0 477.0 0.0 0.05919 0.1445 0.0 SACRE2-MT138-SC2TAP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4839.0 4871.0 1.0 0.0218 0.0532 1.35 75.0 75.0 80.0 1.0 1.0 0.0 477.0 0.0 0.0654 0.1596 0.0 SC2TAP-MT138-BRASRB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4839.0 7540.0 1.0 0.0807 0.1974 5.05 75.0 80.0 80.0 1.0 1.0 0.0 477.0 0.0 0.2421 0.5922 0.0 SC2TAP-MT138-CNOVO--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4840.0 4902.0 1.0 0.0103 0.021 0.54 80.0 100.0 80.0 1.0 1.0 0.0 477.0 0.0 0.0309 0.063 0.0 BARU--PCH138-JARTAP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4841.0 4830.0 1.0 0.00443 0.0162 0.401 122.0 153.0 122.0 1.0 1.0 0.0 477.0 0.0 0.01329 0.0486 0.0 JUBA1--MT138-JUBA2--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4841.0 4853.0 1.0 0.07615 0.27869 6.904 122.0 153.0 122.0 1.0 1.0 0.0 477.0 0.0 0.2284 0.8361 0.0 JUBA1--MT138-Q.MARC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4843.0 4833.0 1.0 0.07791 0.20026 4.989 98.0 122.0 98.0 1.0 1.0 0.0 477.0 0.0 0.2337 0.6008 0.0 ITANOR-MT138-TANGAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4843.0 4833.0 2.0 0.05038 0.19475 5.4 136.0 170.0 136.0 1.0 1.0 0.0 477.0 0.0 0.1511 0.5842 0.0 ITANOR-MT138-TANGAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4843.0 7540.0 1.0 0.0762 0.1863 4.76 75.0 80.0 80.0 1.0 1.0 0.0 477.0 0.0 0.2286 0.5589 0.0 ITANOR-MT138-CNOVO--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4845.0 4784.0 1.0 0.14665 0.35568 8.785 98.0 122.0 98.0 1.0 1.0 0.0 477.0 0.0 0.44 1.067 0.0 SAPTAP-MT138-SAPE-Z-M 0.0 0.0 4784.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4845.0 7705.0 1.0 0.0822 0.2103 5.05 80.0 100.0 80.0 1.0 1.0 0.0 477.0 0.0 0.2466 0.6309 0.0 SAPTAP-MT138-BRASNO-M 0.0 0.0 7705.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0
4853.0 4863.0 1.0 0.02847 0.07293 1.837 98.0 122.0 98.0 1.0 1.0 0.0 477.0 0.0 0.08541 0.2188 0.0 Q.MARC-MT138-ARAPU1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4853.0 7807.0 1.0 0.01518 0.03531 0.801 88.0 110.0 88.0 1.0 1.0 0.0 477.0 0.0 0.04554 0.1059 0.0 Q.MARC-MT138-UTNMIL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4862.0 4711.0 2.0 0.02548 0.21918 85.065 532.0 670.0 573.0 1.0 1.0 0.0 472.0 0.0 0.07644 0.6575 0.0 JAURU--MT230-VGRAND-M 4862.0 0.0 4711.0 0.0 1.0 0.0 -0.3 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4862.0 4869.0 1.0 0.0066 0.0766 33.457 590.0 737.0 6.0 1.0 1.0 0.0 472.0 0.0 0.0198 0.2298 0.0 JAURU--MT230-JUBA---M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4862.0 4869.0 2.0 0.0066 0.0766 33.457 590.0 737.0 98.0 1.0 1.0 0.0 472.0 0.0 0.0198 0.2298 0.0 JAURU--MT230-JUBA---M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4868.0 4448.0 1.0 0.01723 0.10154 20.25 279.0 349.0 103.0 1.0 1.0 0.0 472.0 0.0 0.05169 0.3046 0.0 BRASNO-MT230-PARECI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4868.0 4448.0 2.0 0.01723 0.10154 20.25 279.0 349.0 136.0 1.0 1.0 0.0 472.0 0.0 0.05169 0.3046 0.0 BRASNO-MT230-PARECI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4869.0 4868.0 1.0 0.01838 0.15284 60.584 558.0 697.0 31.0 1.0 1.0 0.0 472.0 0.0 0.05514 0.4585 0.0 JUBA---MT230-BRASNO-M 4869.0 0.0 4868.0 0.0 1.0 0.0 -0.2 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4869.0 4868.0 2.0 0.01838 0.15284 60.584 558.0 697.0 31.0 1.0 1.0 0.0 472.0 0.0 0.05514 0.4585 0.0 JUBA---MT230-BRASNO-M 4869.0 0.0 4868.0 0.0 1.0 0.0 -0.2 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4871.0 4845.0 1.0 0.0083 0.0202 0.51 75.0 75.0 80.0 1.0 1.0 0.0 477.0 0.0 0.0249 0.0606 0.0 BRASRB-MT138-SAPTAP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4873.0 4932.0 1.0 0.0584 0.2261 5.6 86.0 100.0 86.0 1.0 1.0 0.0 477.0 0.0 0.1752 0.6783 0.0 P.LACE-MT138-MINERA-M 4873.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4873.0 4967.0 1.0 0.01814 0.04389 1.09 98.0 122.0 122.0 1.0 1.0 0.0 477.0 0.0 0.05442 0.1317 0.0 P.LACE-MT138-MINAER-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4883.0 4853.0 1.0 0.04849 0.18744 5.197 136.0 170.0 136.0 1.0 1.0 0.0 477.0 0.0 0.1455 0.5623 0.0 CACERE-MT138-Q.MARC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4892.0 4894.0 1.0 0.01501 0.12484 47.009 558.0 697.0 101.0 1.0 1.0 0.0 472.0 0.0 0.04503 0.3745 0.0 DARDAN-MT230-JUINA--M 0.0 0.0 4894.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4892.0 4894.0 2.0 0.01512 0.12454 47.022 558.0 697.0 249.0 1.0 1.0 0.0 472.0 0.0 0.04536 0.3736 0.0 DARDAN-MT230-JUINA--M 0.0 0.0 4894.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4893.0 4883.0 1.0 0.17847 0.37112 8.946 88.0 110.0 88.0 1.0 1.0 0.0 477.0 0.0 0.5354 1.113 0.0 POCONE-MT138-CACERE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4894.0 4868.0 1.0 0.01612 0.13406 53.139 558.0 697.0 249.0 1.0 1.0 0.0 472.0 0.0 0.04836 0.4022 0.0 JUINA--MT230-BRASNO-M 4894.0 0.0 4868.0 0.0 1.0 0.0 -0.2 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4894.0 4868.0 2.0 0.01612 0.13406 53.139 558.0 697.0 103.0 1.0 1.0 0.0 472.0 0.0 0.04836 0.4022 0.0 JUINA--MT230-BRASNO-M 4894.0 0.0 4868.0 0.0 1.0 0.0 -0.2 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4895.0 7700.0 1.0 0.00633 0.0155 0.394 80.0 100.0 80.0 1.0 1.0 0.0 477.0 0.0 0.01899 0.0465 0.0 JUINRB-MT138-JUINA--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4900.0 4902.0 1.0 0.0036 0.0091 0.24 80.0 100.0 80.0 1.0 1.0 0.0 477.0 0.0 0.0108 0.0273 0.0 JARAR-PCH138-JARTAP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4900.0 7699.0 1.0 0.1193 0.3041 7.08 80.0 100.0 80.0 1.0 1.0 0.0 477.0 0.0 0.3579 0.9123 0.0 JARAR-PCH138-SJRCLA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4903.0 7549.0 1.0 0.0982 0.2403 6.48 86.0 100.0 86.0 1.0 1.0 0.0 477.0 0.0 0.2946 0.7209 0.0 N.MUTU-MT138-SANTAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4909.0 7706.0 1.0 0.071514 0.16974 4.379 86.0 86.0 86.0 1.0 1.0 0.0 477.0 0.0 0.2145 0.5092 0.0 B.ESPE-MT138-N.UBIR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4910.0 4880.0 1.0 0.37777 0.94433 0.183 31.0 31.0 38.0 1.0 1.0 0.0 477.0 0.0 1.133 2.833 0.0 BURITI-MT034-SAPEZ--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4910.0 4880.0 2.0 0.37777 0.94433 0.183 31.0 31.0 38.0 1.0 1.0 0.0 477.0 0.0 1.133 2.833 0.0 BURITI-MT034-SAPEZ--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4915.0 7544.0 1.0 0.102 0.405 0.88 50.0 60.0 76.0 1.0 1.0 0.0 474.0 0.0 0.306 1.215 0.0 CANOAQ-MT069-SOR.CI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4918.0 4920.0 1.0 1.825 0.9946 0.328 24.0 30.0 30.0 1.0 1.0 0.0 477.0 0.0 5.475 2.984 0.0 B.ESPE-MT034-ARS----M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4921.0 4822.0 1.0 0.00353 0.00862 0.222 98.0 122.0 122.0 1.0 1.0 0.0 475.0 0.0 0.01059 0.02586 0.0 LUCCRV-MT138-FSLUCA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4925.0 4926.0 1.0 0.038 0.204 0.33 51.0 74.0 51.0 1.0 1.0 0.0 476.0 0.0 0.114 0.612 0.0 DARDAN-MT069-ARIPUA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4929.0 4733.0 1.0 0.0028 0.0116 0.31 136.0 169.0 169.0 1.0 1.0 0.0 477.0 0.0 0.0084 0.0348 0.0 RODOV2-MT138-CPA----M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4929.0 4743.0 2.0 0.00467 0.0114 0.291 136.0 169.0 169.0 1.0 1.0 0.0 477.0 0.0 0.01401 0.0342 0.0 RODOV2-MT138-RODOVI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4932.0 4877.0 1.0 0.0158 0.0391 1.0 86.0 100.0 86.0 1.0 1.0 0.0 473.0 0.0 0.0474 0.1173 0.0 MINERA-MT138-SCOR--PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4933.0 4959.0 1.0 0.038 0.128 3.46 128.0 160.0 160.0 1.0 1.0 0.0 473.0 0.0 0.114 0.384 0.0 SINOPI-MT138-ECLAUD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4933.0 7701.0 1.0 0.0564 0.2186 6.08 80.0 96.0 80.0 1.0 1.0 0.0 473.0 0.0 0.1692 0.6558 0.0 SINOPI-MT138-IPIRAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4959.0 4953.0 1.0 0.0874 0.1726 4.26 60.0 60.0 60.0 1.0 1.0 0.0 473.0 0.0 0.2622 0.5178 0.0 ECLAUD-MT138-CLAUDI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4959.0 4963.0 1.0 0.07 0.236 6.4 128.0 160.0 160.0 1.0 1.0 0.0 473.0 0.0 0.21 0.708 0.0 ECLAUD-MT138-COLIDE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4963.0 4933.0 1.0 0.1045 0.2946 9.548 90.0 108.0 90.0 1.0 1.0 0.0 473.0 0.0 0.3135 0.8838 0.0 COLIDE-MT138-SINOPI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4963.0 4973.0 1.0 0.09127 0.31668 8.768 80.0 80.0 80.0 1.0 1.0 0.0 473.0 0.0 0.2738 0.95 0.0 COLIDE-MT138-A.FLOR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4963.0 4983.0 1.0 0.10434 0.24768 6.384 98.0 122.0 98.0 1.0 1.0 0.0 473.0 0.0 0.313 0.743 0.0 COLIDE-MT138-MATUPA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4970.0 4971.0 1.0 0.0107 0.02605 0.634 80.0 100.0 80.0 1.0 1.0 0.0 473.0 0.0 0.0321 0.07815 0.0 3MAIO--MT138-CURUAB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4970.0 4990.0 1.0 0.12843 0.30489 7.859 98.0 122.0 98.0 1.0 1.0 0.0 473.0 0.0 0.3853 0.9147 0.0 3MAIO--MT138-BNORT3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4971.0 4992.0 1.0 0.0568 0.1383 3.37 80.0 100.0 80.0 1.0 1.0 0.0 473.0 0.0 0.1704 0.4149 0.0 CURUAB-MT138-CASTSO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4973.0 4469.0 1.0 0.08893 0.2095 5.346 110.0 124.0 128.0 1.0 1.0 0.0 473.0 0.0 0.2668 0.6285 0.0 A.FLOR-MT138-SPARAI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4973.0 4981.0 1.0 0.09029 0.21434 5.525 98.0 122.0 98.0 1.0 1.0 0.0 473.0 0.0 0.2709 0.643 0.0 A.FLOR-MT138-ROCHED-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4973.0 7702.0 1.0 0.0627 0.1282 3.27 88.0 110.0 88.0 1.0 1.0 0.0 473.0 0.0 0.1881 0.3846 0.0 A.FLOR-MT138-PARAIT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4979.0 4699.0 1.0 0.008523 0.033759 0.007 42.0 52.0 42.0 1.0 1.0 0.0 476.0 0.0 0.02557 0.1013 0.0 FAXIN-PCH013-ARIPUA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4980.0 4990.0 1.0 0.03469 0.08234 2.122 98.0 122.0 98.0 1.0 1.0 0.0 473.0 0.0 0.1041 0.247 0.0 NHANDU-MT138-BNORT3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4981.0 4980.0 1.0 0.03106 0.07373 1.9 98.0 122.0 98.0 1.0 1.0 0.0 473.0 0.0 0.09318 0.2212 0.0 ROCHED-MT138-NHANDU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4982.0 4994.0 1.0 0.20482 0.49236 12.079 120.0 140.0 120.0 1.0 1.0 0.0 473.0 0.0 0.6145 1.477 0.0 BRAZAU-PA138-N.PROG-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4983.0 4997.0 1.0 0.06705 0.15916 4.102 98.0 122.0 98.0 1.0 1.0 0.0 473.0 0.0 0.2011 0.4775 0.0 MATUPA-MT138-BNORT4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4985.0 4987.0 1.0 0.743 0.995 0.1 16.0 20.0 107.0 1.0 1.0 0.0 473.0 0.0 2.229 2.985 0.0 MATUPA-MT034-GUARAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4985.0 4989.0 1.0 0.2626 0.5395 0.06 15.0 20.0 15.0 1.0 1.0 0.0 473.0 0.0 0.7878 1.618 0.0 MATUPA-MT034-BRANO2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4987.0 4988.0 1.0 0.892 1.194 0.12 16.0 20.0 64.0 1.0 1.0 0.0 473.0 0.0 2.676 3.582 0.0 GUARAN-MT034-BNOR1-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4990.0 4997.0 1.0 0.01085 0.02577 0.626 98.0 122.0 98.0 1.0 1.0 0.0 473.0 0.0 0.03255 0.07731 0.0 BNORT3-MT138-BNORT4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4992.0 4994.0 1.0 0.1575 0.3837 9.35 80.0 100.0 80.0 1.0 1.0 0.0 473.0 0.0 0.4725 1.151 0.0 CASTSO-MT138-N.PROG-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4995.0 3542.0 1.0 0.16667 0.07085 0.009 8.0 8.0 8.0 1.0 1.0 0.0 473.0 0.0 0.5 0.2126 0.0 JURUEN-MT034-EGIDIO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
4996.0 4999.0 1.0 0.2798 0.543 0.002 15.0 15.0 139.0 1.0 1.0 0.0 473.0 0.0 0.8394 1.629 0.0 BURITIPCH013-CURUA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5001.0 5050.0 1.0 0.0004 0.0047 46.42 2165.0 2754.0 25.0 1.0 1.0 0.0 711.0 0.0 0.0012 0.0141 0.0 P.AFON-BA500-L.GONZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5001.0 5050.0 2.0 0.00039 0.00477 50.635 2187.0 2754.0 2187.0 1.0 1.0 0.0 711.0 0.0 0.00117 0.01431 0.0 P.AFON-BA500-L.GONZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5001.0 5060.0 6.0 0.0005 0.0068 67.4 2165.0 2165.0 100.0 1.0 1.0 0.0 711.0 0.0 0.0015 0.0204 0.0 P.AFON-BA500-XINGO--A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5001.0 5100.0 6.0 0.0022 0.0279 284.68 2165.0 2165.0 20.0 1.0 1.0 0.0 711.0 0.0 0.0066 0.0837 0.0 P.AFON-BA500-ANGEL2-P 0.0 0.0 5100.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5001.0 7280.0 5.0 0.000827 0.010555 107.43 2165.0 2165.0 2165.0 1.0 1.0 0.0 711.0 0.0 0.002481 0.03167 0.0 P.AFON-BA500-JEREMO-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5002.0 6052.0 1.0 0.01825 0.16636 3.556 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.05475 0.4991 0.0 CABPRA-RN034-CABPRAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5003.0 5029.0 1.0 0.0011 0.0058 1.011 314.0 314.0 314.0 1.0 1.0 0.0 712.0 0.0 0.0033 0.0174 0.0 PAFBP1-BA230-MXTBP1-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5003.0 5091.0 3.0 0.03681 0.20066 34.322 174.0 247.0 247.0 1.0 1.0 0.0 712.0 0.0 0.1104 0.602 0.0 PAFBP1-BA230-GARANH-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5003.0 5378.0 1.0 0.0087 0.045 8.18 251.0 251.0 251.0 1.0 1.0 0.0 712.0 0.0 0.0261 0.135 0.0 PAFBP1-BA230-TACARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5003.0 5401.0 3.0 0.0218 0.0972 50.9 400.0 400.0 400.0 1.0 1.0 0.0 712.0 0.0 0.0654 0.2916 0.0 PAFBP1-BA230-B.NOME-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5003.0 5701.0 3.0 0.0245 0.131 22.68 251.0 251.0 75.0 1.0 1.0 0.0 712.0 0.0 0.0735 0.393 0.0 PAFBP1-BA230-C.DANT-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5003.0 5711.0 7.0 0.0296 0.1523 28.9 251.0 317.0 90.0 1.0 1.0 0.0 712.0 0.0 0.0888 0.4569 0.0 PAFBP1-BA230-ITABAI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5003.0 5732.0 1.0 0.01987 0.1078 17.38 174.0 247.0 247.0 1.0 1.0 0.0 712.0 0.0 0.05961 0.3234 0.0 PAFBP1-BA230-SANTII-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5003.0 6262.0 1.0 0.001 0.0052 0.98 251.0 317.0 251.0 1.0 1.0 0.0 712.0 0.0 0.003 0.0156 0.0 PAFBP1-BA230-ZEBUII-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5003.0 44098.0 1.0 0.0001 0.0008 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.0003 0.0024 0.0 PAFBP1-BA230-PAQ-T7-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5003.0 44106.0 3.0 0.0001 0.0007 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.0003 0.0021 0.0 PAFBP1-BA230-PAFABX-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5004.0 5028.0 1.0 0.0011 0.0058 1.011 314.0 314.0 1204.0 1.0 1.0 0.0 712.0 0.0 0.0033 0.0174 0.0 PAFBP2-BA230-MXTBP2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5004.0 5091.0 2.0 0.03681 0.20066 34.322 174.0 247.0 247.0 1.0 1.0 0.0 712.0 0.0 0.1104 0.602 0.0 PAFBP2-BA230-GARANH-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5004.0 5091.0 4.0 0.0182 0.15632 46.384 348.0 494.0 348.0 1.0 1.0 0.0 712.0 0.0 0.0546 0.469 0.0 PAFBP2-BA230-GARANH-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5004.0 5701.0 2.0 0.0246 0.1315 22.74 174.0 247.0 247.0 1.0 1.0 0.0 712.0 0.0 0.0738 0.3945 0.0 PAFBP2-BA230-C.DANT-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5004.0 5711.0 6.0 0.0296 0.1523 28.9 251.0 317.0 67.0 1.0 1.0 0.0 712.0 0.0 0.0888 0.4569 0.0 PAFBP2-BA230-ITABAI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5004.0 6262.0 2.0 0.001 0.0052 0.98 251.0 317.0 251.0 1.0 1.0 0.0 712.0 0.0 0.003 0.0156 0.0 PAFBP2-BA230-ZEBUII-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5004.0 44099.0 1.0 0.0001 0.0007 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.0003 0.0021 0.0 PAFBP2-BA230-PAQ-T8-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5008.0 5127.0 1.0 0.0176 0.16304 3.444 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.0528 0.4891 0.0 CABPRB-RN034-CABPRBEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5020.0 7199.0 1.0 0.046869 0.18644 1.565 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.1406 0.5593 0.0 TRAIT2-CE034-TRAIT2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5021.0 5756.0 5.0 0.003497 0.021739 4.005 464.0 471.0 464.0 1.0 1.0 0.0 712.0 0.0 0.01049 0.06522 0.0 PROSPI-BA230-CAMAC4-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5034.0 5170.0 1.0 0.00146 0.01886 2.961 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.00438 0.05658 0.0 CALCAR-CE034-CALCARUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5036.0 5126.0 1.0 0.00678 0.0623 1.901 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.02034 0.1869 0.0 CUTIAC-RN034-CUTIACEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5038.0 5322.0 1.0 0.013912 0.085408 0.429 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.04174 0.2562 0.0 LBARR1-PI034-LBARR1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5039.0 5040.0 1.0 0.016891 0.10161 0.398 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.05067 0.3048 0.0 LBARR2-PI034-LBARR2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5042.0 5044.0 1.0 0.00782 0.06911 1.51 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.02346 0.2073 0.0 CUTIAA-RN034-CUTIAAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5043.0 5078.0 1.0 0.01642 0.0873 2.532 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.04926 0.2619 0.0 CUTIAB-RN034-CUTIABEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5046.0 6109.0 1.0 0.00462 0.12111 4.236 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.01386 0.3633 0.0 BABIL1-BA034-BABIL1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5047.0 5048.0 1.0 0.01085 0.18599 4.478 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.03255 0.558 0.0 BABIL2-BA034-BABIL2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5050.0 5090.0 1.0 0.00296 0.03037 313.22 1306.0 1854.0 1306.0 1.0 1.0 0.0 721.0 0.0 0.00888 0.09111 0.0 L.GONZ-PE500-GARANH-P 0.0 0.0 5090.0 1.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5050.0 5090.0 2.0 0.00148 0.02353 335.55 2678.0 3373.0 2678.0 1.0 1.0 0.0 721.0 0.0 0.00444 0.07059 0.0 L.GONZ-PE500-GARANH-P 0.0 0.0 5090.0 1.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5050.0 5740.0 4.0 0.0031 0.031 324.34 1306.0 1854.0 1854.0 1.0 1.0 0.0 721.0 0.0 0.0093 0.093 0.0 L.GONZ-PE500-OLINDI-B 0.0 0.0 5740.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5050.0 6500.0 6.0 0.002355 0.031755 358.15 2165.0 2165.0 2165.0 1.0 1.0 0.0 721.0 0.0 0.007065 0.09526 0.0 L.GONZ-PE500-JUAZEI-B 5050.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5050.0 7922.0 1.0 0.000406 0.004796 64.216 1299.0 1299.0 1299.0 1.0 1.0 0.0 721.0 0.0 0.001218 0.01439 0.0 L.GONZ-PE500-S.SURU-P 5050.0 0.0 0.0 0.0 1.0 0.0 -2.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5058.0 5067.0 1.0 0.020813 0.1917 0.037 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.06244 0.5751 0.0 CAETB1-BA034-CAETB1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5059.0 6227.0 1.0 0.009453 0.1327 0.041 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.02836 0.3981 0.0 PELOUR-BA034-PELOUREO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5060.0 5100.0 1.0 0.00206 0.02525 261.96 1000.0 1500.0 1000.0 1.0 1.0 0.0 721.0 0.0 0.00618 0.07575 0.0 XINGO--AL500-ANGEL2-P 0.0 0.0 5100.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5060.0 5300.0 4.0 0.0021 0.0278 279.86 2165.0 2165.0 2186.0 1.0 1.0 0.0 721.0 0.0 0.0063 0.0834 0.0 XINGO--AL500-MESSIA-A 0.0 0.0 5300.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5060.0 5720.0 5.0 0.0015 0.0197 213.18 2165.0 2165.0 2165.0 1.0 1.0 0.0 721.0 0.0 0.0045 0.0591 0.0 XINGO--AL500-JARDIM-S 0.0 0.0 5720.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5060.0 5720.0 8.0 0.00165 0.02006 212.64 2187.0 2754.0 2187.0 1.0 1.0 0.0 721.0 0.0 0.00495 0.06018 0.0 XINGO--AL500-JARDIM-S 0.0 0.0 5720.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5071.0 5254.0 7.0 0.0048 0.0354 23.36 554.0 697.0 697.0 1.0 1.0 0.0 742.0 0.0 0.0144 0.1062 0.0 LNOVA2-RN230-PARAIS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5071.0 5254.0 8.0 0.0123 0.0652 12.04 299.0 299.0 299.0 1.0 1.0 0.0 742.0 0.0 0.0369 0.1956 0.0 LNOVA2-RN230-PARAIS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5071.0 8796.0 1.0 0.00406 0.02119 3.832 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01218 0.06357 0.0 LNOVA2-RN230-ACAUA--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5071.0 44705.0 3.0 0.009278 0.049973 9.186 299.0 299.0 299.0 1.0 1.0 0.0 742.0 0.0 0.02783 0.1499 0.0 LNOVA2-RN230-SIMPLC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5073.0 8087.0 1.0 0.00938 0.0232 0.039 68.0 68.0 68.0 1.0 1.0 0.0 742.0 0.0 0.02814 0.0696 0.0 LNOVA2-RN069-CALAN1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5073.0 8089.0 1.0 0.01186 0.05157 0.1 106.0 106.0 106.0 1.0 1.0 0.0 742.0 0.0 0.03558 0.1547 0.0 LNOVA2-RN069-CALAN2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5073.0 8092.0 1.0 0.01186 0.05157 0.599 106.0 106.0 106.0 1.0 1.0 0.0 742.0 0.0 0.03558 0.1547 0.0 LNOVA2-RN069-CALAN3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5073.0 8094.0 1.0 0.01048 0.037385 0.274 168.0 212.0 212.0 1.0 1.0 0.0 742.0 0.0 0.03144 0.1122 0.0 LNOVA2-RN069-SSAN12-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5073.0 8109.0 1.0 0.00512 0.02876 0.027 93.0 117.0 117.0 1.0 1.0 0.0 742.0 0.0 0.01536 0.08628 0.0 LNOVA2-RN069-SSANT3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5090.0 5100.0 5.0 0.00015 0.00161 15.599 1306.0 1854.0 1306.0 1.0 1.0 0.0 721.0 0.0 0.00045 0.00483 0.0 GARANH-PE500-ANGEL2-P 0.0 0.0 5100.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5090.0 5180.0 4.0 0.00143 0.02261 322.39 2678.0 3373.0 2678.0 1.0 1.0 0.0 721.0 0.0 0.00429 0.06783 0.0 GARANH-PE500-P.FERR-P 0.0 0.0 5180.0 1.0 0.0 0.0 0.0 1.0 0.0 -1.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5090.0 5200.0 3.0 0.00132 0.02095 298.69 2678.0 3373.0 1214.0 1.0 1.0 0.0 721.0 0.0 0.00396 0.06285 0.0 GARANH-PE500-CGT----P 5090.0 1.0 5200.0 0.0 0.0 0.0 -1.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5091.0 5092.0 4.0 0.01251 0.07474 14.538 398.0 458.0 458.0 1.0 1.0 0.0 722.0 0.0 0.03753 0.2242 0.0 GARANH-PE230-ARCOVE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5091.0 5098.0 2.0 0.009613 0.04593 8.043 263.0 263.0 263.0 1.0 1.0 0.0 722.0 0.0 0.02884 0.1378 0.0 GARANH-PE230-CAETII-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5091.0 5101.0 2.0 0.00107 0.00582 3.982 348.0 495.0 348.0 1.0 1.0 0.0 722.0 0.0 0.00321 0.01746 0.0 GARANH-PE230-ANGELI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5091.0 5101.0 4.0 0.00106 0.009076 2.687 348.0 494.0 348.0 1.0 1.0 0.0 722.0 0.0 0.00318 0.02723 0.0 GARANH-PE230-ANGELI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5091.0 5101.0 6.0 0.00118 0.00822 2.96 498.0 633.0 498.0 1.0 1.0 0.0 722.0 0.0 0.00354 0.02466 0.0 GARANH-PE230-ANGELI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5091.0 5155.0 1.0 0.00883 0.045528 8.224 239.0 239.0 239.0 1.0 1.0 0.0 722.0 0.0 0.02649 0.1366 0.0 GARANH-PE230-PARANA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5091.0 6067.0 3.0 0.008897 0.042513 7.444 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.02669 0.1275 0.0 GARANH-PE230-CLEMNT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5098.0 5092.0 1.0 0.00743 0.04434 8.61 398.0 458.0 458.0 1.0 1.0 0.0 722.0 0.0 0.02229 0.133 0.0 CAETII-PE230-ARCOVE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5100.0 5180.0 3.0 0.00254 0.02812 286.07 1306.0 1854.0 1306.0 1.0 1.0 0.0 721.0 0.0 0.00762 0.08436 0.0 ANGEL2-PE500-P.FERR-P 0.0 0.0 5180.0 1.0 0.0 0.0 0.0 0.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5101.0 5121.0 4.0 0.0119 0.0612 11.88 251.0 251.0 251.0 1.0 1.0 0.0 722.0 0.0 0.0357 0.1836 0.0 ANGELI-PE230-TACAIM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5101.0 5121.0 5.0 0.012 0.0626 11.76 251.0 251.0 251.0 1.0 1.0 0.0 722.0 0.0 0.036 0.1878 0.0 ANGELI-PE230-TACAIM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5101.0 5121.0 6.0 0.0122 0.0615 12.22 251.0 317.0 251.0 1.0 1.0 0.0 722.0 0.0 0.0366 0.1845 0.0 ANGELI-PE230-TACAIM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5101.0 5141.0 3.0 0.0312 0.1634 29.76 174.0 174.0 174.0 1.0 1.0 0.0 722.0 0.0 0.0936 0.4902 0.0 ANGELI-PE230-RCDBP1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5101.0 5281.0 1.0 0.021 0.1144 18.96 174.0 247.0 174.0 1.0 1.0 0.0 722.0 0.0 0.063 0.3432 0.0 ANGELI-PE230-RIBEIR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5101.0 5281.0 2.0 0.021 0.1144 18.96 174.0 174.0 120.0 1.0 1.0 0.0 722.0 0.0 0.063 0.3432 0.0 ANGELI-PE230-RIBEIR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5101.0 5301.0 7.0 0.0144 0.0735 13.74 174.0 235.0 251.0 1.0 1.0 0.0 722.0 0.0 0.0432 0.2205 0.0 ANGELI-PE230-MSIBP1-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5101.0 5301.0 8.0 0.0144 0.0735 13.74 174.0 235.0 174.0 1.0 1.0 0.0 722.0 0.0 0.0432 0.2205 0.0 ANGELI-PE230-MSIBP1-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5101.0 5302.0 9.0 0.0146 0.077 13.42 251.0 317.0 174.0 1.0 1.0 0.0 722.0 0.0 0.0438 0.231 0.0 ANGELI-PE230-MSIBP2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5103.0 8018.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 723.0 0.0 0.0 0.0001 0.0 ANGELI-PE069-ANG.PE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5103.0 8019.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 723.0 0.0 0.0 0.0001 0.0 ANGELI-PE069-ANG.AL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5110.0 5111.0 2.0 0.0042 0.0226 3.86 311.0 311.0 174.0 1.0 1.0 0.0 722.0 0.0 0.0126 0.0678 0.0 BRASKE-AL230-R.LARG-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5111.0 5301.0 4.0 0.0021 0.0108 2.02 174.0 247.0 100.0 1.0 1.0 0.0 722.0 0.0 0.0063 0.0324 0.0 R.LARG-AL230-MSIBP1-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5111.0 5301.0 5.0 0.0021 0.0109 2.02 174.0 247.0 100.0 1.0 1.0 0.0 722.0 0.0 0.0063 0.0327 0.0 R.LARG-AL230-MSIBP1-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5111.0 5302.0 2.0 0.000975 0.009759 3.796 570.0 713.0 570.0 1.0 1.0 0.0 722.0 0.0 0.002925 0.02928 0.0 R.LARG-AL230-MSIBP2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5111.0 5302.0 3.0 0.0021 0.0112 1.94 251.0 317.0 251.0 1.0 1.0 0.0 722.0 0.0 0.0063 0.0336 0.0 R.LARG-AL230-MSIBP2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5115.0 5118.0 1.0 0.0 0.75 0.0 9999.0 9999.0 51.0 1.0 1.0 0.0 724.0 0.0 0.0 2.25 0.0 BRASKA-AL013-SGMA1--A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5116.0 5119.0 1.0 0.0 0.75 0.0 9999.0 9999.0 180.0 1.0 1.0 0.0 724.0 0.0 0.0 2.25 0.0 BRASKB-AL013-SGMB1--A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5117.0 5120.0 1.0 0.0 0.22475 0.0 9999.0 9999.0 25.0 1.0 1.0 0.0 723.0 0.0 0.0 0.6743 0.0 BRASKC-AL013-SGMC1--A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5121.0 5222.0 1.0 0.0228 0.1196 21.3 251.0 261.0 251.0 1.0 1.0 0.0 722.0 0.0 0.0684 0.3588 0.0 TACAIM-PE230-CGDBPD-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5121.0 5222.0 2.0 0.0228 0.1219 21.08 251.0 261.0 251.0 1.0 1.0 0.0 722.0 0.0 0.0684 0.3657 0.0 TACAIM-PE230-CGDBPD-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5128.0 6141.0 1.0 0.00059 0.00587 2.277 630.0 781.0 630.0 1.0 1.0 0.0 742.0 0.0 0.00177 0.01761 0.0 JCAMR3-RN230-JCAMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5128.0 6141.0 2.0 0.00059 0.00587 2.277 630.0 781.0 630.0 1.0 1.0 0.0 742.0 0.0 0.00177 0.01761 0.0 JCAMR3-RN230-JCAMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5128.0 8148.0 1.0 0.001962 0.019735 7.527 450.0 639.0 450.0 1.0 1.0 0.0 742.0 0.0 0.005886 0.05921 0.0 JCAMR3-RN230-M.RONC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5128.0 8374.0 4.0 0.00349 0.0247 4.895 306.0 358.0 306.0 1.0 1.0 0.0 742.0 0.0 0.01047 0.0741 0.0 JCAMR3-RN230-CUMARU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5128.0 8895.0 5.0 0.002392 0.014374 2.758 350.0 350.0 350.0 1.0 1.0 0.0 742.0 0.0 0.007176 0.04312 0.0 JCAMR3-RN230-JANDAD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5131.0 5346.0 1.0 0.0063 0.032 5.98 360.0 360.0 360.0 1.0 1.0 0.0 722.0 0.0 0.0189 0.096 0.0 PIRAPA-PE230-JABOAT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5131.0 5346.0 2.0 0.0063 0.032 5.98 360.0 360.0 360.0 1.0 1.0 0.0 722.0 0.0 0.0189 0.096 0.0 PIRAPA-PE230-JABOAT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5131.0 5361.0 7.0 0.0019 0.0138 5.08 540.0 645.0 540.0 1.0 1.0 0.0 722.0 0.0 0.0057 0.0414 0.0 PIRAPA-PE230-SUAPE2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5131.0 5361.0 8.0 0.0019 0.0138 5.08 540.0 645.0 540.0 1.0 1.0 0.0 722.0 0.0 0.0057 0.0414 0.0 PIRAPA-PE230-SUAPE2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5131.0 8445.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 135.0 1.0 1.0 0.0 724.0 0.0 7.071e-05 7.071e-05 0.0 PIRAPA-PE230-PR.ARX-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5140.0 5360.0 7.0 0.0005 0.0058 61.04 2165.0 2165.0 2165.0 1.0 1.0 0.0 721.0 0.0 0.0015 0.0174 0.0 RECIFE-PE500-SUAPE2-P 5140.0 1.0 0.0 0.0 0.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5140.0 5360.0 9.0 0.000462 0.004494 56.75 2186.0 2754.0 2186.0 1.0 1.0 0.0 721.0 0.0 0.001386 0.01348 0.0 RECIFE-PE500-SUAPE2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5141.0 5181.0 7.0 0.0031 0.0221 8.28 478.0 478.0 478.0 1.0 1.0 0.0 722.0 0.0 0.0093 0.0663 0.0 RCDBP1-PE230-P.FERR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5141.0 5191.0 5.0 0.0058 0.0295 5.56 251.0 317.0 251.0 1.0 1.0 0.0 722.0 0.0 0.0174 0.0885 0.0 RCDBP1-PE230-MIRUEI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5141.0 5201.0 9.0 0.0131 0.0679 12.27 251.0 317.0 100.0 1.0 1.0 0.0 722.0 0.0 0.0393 0.2037 0.0 RCDBP1-PE230-GOIANI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5141.0 5281.0 1.0 0.0105 0.0571 9.36 174.0 247.0 174.0 1.0 1.0 0.0 722.0 0.0 0.0315 0.1713 0.0 RCDBP1-PE230-RIBEIR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5141.0 5331.0 1.0 0.0014 0.0076 1.26 350.0 350.0 360.0 1.0 1.0 0.0 722.0 0.0 0.0042 0.0228 0.0 RCDBP1-PE230-JOAIRA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5141.0 5331.0 3.0 0.0014 0.007 1.28 350.0 350.0 350.0 1.0 1.0 0.0 722.0 0.0 0.0042 0.021 0.0 RCDBP1-PE230-JOAIRA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5141.0 44092.0 1.0 0.0 0.0018 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.0 0.0054 0.0 RCDBP1-PE230-RCD4H1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5142.0 5181.0 6.0 0.0031 0.0221 8.28 478.0 478.0 478.0 1.0 1.0 0.0 722.0 0.0 0.0093 0.0663 0.0 RCDBP2-PE230-P.FERR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5142.0 5191.0 4.0 0.0058 0.0309 5.3 251.0 317.0 300.0 1.0 1.0 0.0 722.0 0.0 0.0174 0.0927 0.0 RCDBP2-PE230-MIRUEI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5142.0 5201.0 8.0 0.0131 0.0679 12.27 251.0 317.0 503.0 1.0 1.0 0.0 722.0 0.0 0.0393 0.2037 0.0 RCDBP2-PE230-GOIANI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5142.0 5281.0 2.0 0.0105 0.0571 9.42 174.0 174.0 174.0 1.0 1.0 0.0 722.0 0.0 0.0315 0.1713 0.0 RCDBP2-PE230-RIBEIR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5142.0 5331.0 2.0 0.0014 0.007 1.27 350.0 350.0 476.0 1.0 1.0 0.0 722.0 0.0 0.0042 0.021 0.0 RCDBP2-PE230-JOAIRA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5142.0 42400.0 6.0 0.0052 0.0263 4.92 251.0 317.0 251.0 1.0 1.0 0.0 722.0 0.0 0.0156 0.0789 0.0 RCDBP2-PE230-DRVSCH-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5142.0 44093.0 1.0 0.0 0.0018 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.0 0.0054 0.0 RCDBP2-PE230-RCD4H2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5149.0 6629.0 1.0 0.01448 0.09451 0.204 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.04344 0.2835 0.0 CAETB1-PE034-BRIGB1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5152.0 8447.0 1.0 0.0011 0.0056 0.0 9999.0 9999.0 465.0 1.0 1.0 0.0 724.0 0.0 0.0033 0.0168 0.0 BONGI--PE230-BG.GER-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5167.0 6654.0 1.0 0.00616 0.23182 0.154 9999.0 9999.0 124.0 1.0 1.0 0.0 722.0 0.0 0.01848 0.6955 0.0 PARA-1-PE034-SVACASEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5168.0 5019.0 1.0 0.005583 0.0454 5.92 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.01675 0.1362 0.0 JCTBP2-RN138-CABEPR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5168.0 5960.0 3.0 0.00312 0.02626 1.61 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.00936 0.07878 0.0 JCTBP2-RN138-BL-SUL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5168.0 5989.0 1.0 0.0056 0.02476 0.656 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.0168 0.07428 0.0 JCTBP2-RN138-C.VENT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5168.0 6184.0 5.0 0.00858 0.01813 3.288 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02574 0.05439 0.0 JCTBP2-RN138-FEIJAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5169.0 8115.0 4.0 0.008475 0.037161 1.007 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02542 0.1115 0.0 JCTBP3-RN138-BRPOT1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5169.0 8116.0 4.0 0.008471 0.027773 0.614 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02541 0.08332 0.0 JCTBP3-RN138-BRPOT2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5169.0 8645.0 2.0 0.005047 0.016988 0.447 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.01514 0.05096 0.0 JCTBP3-RN138-MACACO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5169.0 8657.0 4.0 0.018576 0.036008 0.401 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.05573 0.108 0.0 JCTBP3-RN138-RNASCV-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5169.0 8658.0 1.0 0.00597 0.01818 0.292 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.01791 0.05454 0.0 JCTBP3-RN138-EURUS2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5169.0 8663.0 6.0 0.01904 0.09904 0.684 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.05712 0.2971 0.0 JCTBP3-RN138-ODAGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5176.0 5318.0 1.0 0.00109 0.0169 242.41 2598.0 3204.0 2598.0 1.0 1.0 0.0 761.0 0.0 0.00327 0.0507 0.0 TIANGD-CE500-ACARAT-C 5176.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5176.0 5480.0 5.0 0.00075 0.01087 158.21 2123.0 2676.0 2123.0 1.0 1.0 0.0 761.0 0.0 0.00225 0.03261 0.0 TIANGD-CE500-SOBRA3-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5176.0 5480.0 8.0 0.000719 0.01112 170.65 2123.0 2676.0 2123.0 1.0 1.0 0.0 761.0 0.0 0.002157 0.03336 0.0 TIANGD-CE500-SOBRA3-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5178.0 5184.0 1.0 0.0 0.0001 0.0 264.0 264.0 264.0 1.0 1.0 0.0 722.0 0.0 0.0 0.0001 0.0 PEIII-UTE000-PEIII--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5180.0 5140.0 8.0 0.00121 0.01455 146.3 1306.0 1854.0 1306.0 1.0 1.0 0.0 721.0 0.0 0.00363 0.04365 0.0 P.FERR-PE500-RECIFE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5180.0 5200.0 5.0 0.000901 0.0139 205.7 2677.0 3374.0 2678.0 1.0 1.0 0.0 721.0 0.0 0.002704 0.0417 0.0 P.FERR-PE500-CGT----P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5181.0 5184.0 2.0 0.000148 0.000753 0.084 250.0 250.0 250.0 1.0 1.0 0.0 722.0 0.0 0.000444 0.002259 0.0 P.FERR-PE230-PEIII--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5181.0 5186.0 1.0 0.001 0.002 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.003 0.006 0.0 P.FERR-PE230-ALDEIA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5181.0 5201.0 7.0 0.0072 0.0385 8.23 259.0 317.0 259.0 1.0 1.0 0.0 722.0 0.0 0.0216 0.1155 0.0 P.FERR-PE230-GOIANI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5181.0 5222.0 4.0 0.0116 0.0838 31.24 478.0 478.0 50.0 1.0 1.0 0.0 722.0 0.0 0.0348 0.2514 0.0 P.FERR-PE230-CGDBPD-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5181.0 5271.0 9.0 0.00781 0.05589 21.144 637.0 750.0 637.0 1.0 1.0 0.0 722.0 0.0 0.02343 0.1677 0.0 P.FERR-PE230-SRITA2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5181.0 5341.0 3.0 0.0022 0.015 5.578 503.0 633.0 503.0 1.0 1.0 0.0 722.0 0.0 0.0066 0.045 0.0 P.FERR-PE230-MRRII--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5181.0 5341.0 5.0 0.0022 0.015 5.578 503.0 633.0 503.0 1.0 1.0 0.0 722.0 0.0 0.0066 0.045 0.0 P.FERR-PE230-MRRII--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5181.0 44629.0 1.0 0.005995 0.030428 5.676 250.0 316.0 250.0 1.0 1.0 0.0 722.0 0.0 0.01799 0.09128 0.0 P.FERR-PE230-MTNORT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5181.0 44629.0 2.0 0.005995 0.030428 5.676 250.0 316.0 250.0 1.0 1.0 0.0 722.0 0.0 0.01799 0.09128 0.0 P.FERR-PE230-MTNORT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5200.0 5836.0 1.0 0.000843 0.015127 161.37 2677.0 3373.0 2677.0 1.0 1.0 0.0 741.0 0.0 0.002529 0.04538 0.0 CGT----PB500-JPESII-P 0.0 0.0 5836.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5200.0 6130.0 2.0 0.001412 0.022074 296.94 2678.0 3373.0 3373.0 1.0 1.0 0.0 741.0 0.0 0.004236 0.06622 0.0 CGT----PB500-CEAMIR-R 5200.0 0.0 6130.0 0.0 1.0 0.0 -1.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5200.0 6130.0 3.0 0.00128 0.02182 313.43 2678.0 3373.0 2678.0 1.0 1.0 0.0 741.0 0.0 0.00384 0.06546 0.0 CGT----PB500-CEAMIR-R 5200.0 0.0 6130.0 0.0 1.0 0.0 -1.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5200.0 44546.0 1.0 0.0038 0.0195 146.27 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.0114 0.0585 0.0 CGT----PB500-VSRAFA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5200.0 45548.0 1.0 0.002194 0.008258 104.41 2910.0 2910.0 2910.0 1.0 1.0 0.0 741.0 0.0 0.006582 0.02477 0.0 CGT----PB500-SPALM1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5200.0 45551.0 1.0 0.00274 0.008636 108.2 2645.0 2645.0 2645.0 1.0 1.0 0.0 741.0 0.0 0.00822 0.02591 0.0 CGT----PB500-SPALM2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5201.0 5212.0 1.0 0.0088 0.0467 8.6 200.0 250.0 200.0 1.0 1.0 0.0 722.0 0.0 0.0264 0.1401 0.0 GOIANI-PE230-NORFIL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5201.0 5222.0 3.0 0.0182 0.0973 16.68 251.0 317.0 317.0 1.0 1.0 0.0 722.0 0.0 0.0546 0.2919 0.0 GOIANI-PE230-CGDBPD-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5201.0 5837.0 2.0 0.00904 0.0441 8.294 251.0 317.0 251.0 1.0 1.0 0.0 722.0 0.0 0.02712 0.1323 0.0 GOIANI-PE230-JPESII-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5201.0 5837.0 3.0 0.00904 0.0441 8.294 251.0 317.0 251.0 1.0 1.0 0.0 722.0 0.0 0.02712 0.1323 0.0 GOIANI-PE230-JPESII-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5202.0 5222.0 3.0 0.001 0.0073 2.72 503.0 633.0 503.0 1.0 1.0 0.0 742.0 0.0 0.003 0.0219 0.0 CGT----PB230-CGDBPD-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5202.0 5222.0 4.0 0.001 0.0073 2.72 503.0 621.0 503.0 1.0 1.0 0.0 742.0 0.0 0.003 0.0219 0.0 CGT----PB230-CGDBPD-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5202.0 5222.0 5.0 0.0009 0.0065 2.46 503.0 633.0 503.0 1.0 1.0 0.0 742.0 0.0 0.0027 0.0195 0.0 CGT----PB230-CGDBPD-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5202.0 6131.0 2.0 0.0175 0.1266 47.66 503.0 633.0 503.0 1.0 1.0 0.0 742.0 0.0 0.0525 0.3798 0.0 CGT----PB230-EXTREM-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5202.0 45557.0 1.0 0.00524 0.04571 17.576 633.0 633.0 633.0 1.0 1.0 0.0 742.0 0.0 0.01572 0.1371 0.0 CGT----PB230-FREI.D-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5203.0 8020.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 723.0 0.0 0.0 0.0001 0.0 GOIANI-PE069-GNN.PE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5203.0 8021.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 723.0 0.0 0.0 0.0001 0.0 GOIANI-PE069-GNN.BO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5203.0 8022.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 723.0 0.0 0.0 0.0001 0.0 GOIANI-PE069-GNN.PB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5204.0 5205.0 1.0 0.0 0.2625 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.0 0.7875 0.0 GNRLT1-PE013-GNNT1-SI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5206.0 5209.0 1.0 0.0 0.2625 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.0 0.7875 0.0 GNRLT2-PE013-GNNT2--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5211.0 5217.0 1.0 0.0001 0.0002 0.06 478.0 478.0 478.0 1.0 1.0 0.0 742.0 0.0 0.0003 0.0006 0.0 MUSSU2-PB230-SMUSS-UT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5212.0 5211.0 3.0 0.00035 0.00187 0.344 200.0 250.0 200.0 1.0 1.0 0.0 742.0 0.0 0.00105 0.00561 0.0 NORFIL-PB230-MUSSU2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5212.0 8023.0 1.0 0.0081 0.0339 0.0 9999.0 9999.0 150.0 1.0 1.0 0.0 744.0 0.0 0.0243 0.1017 0.0 NORFIL-PB230-NOR.CP-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5212.0 8024.0 1.0 0.00523 0.02102 0.0 9999.0 9999.0 36.0 1.0 1.0 0.0 744.0 0.0 0.01569 0.06306 0.0 NORFIL-PB230-NOR.EC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5212.0 8025.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 7.071e-05 7.071e-05 0.0 NORFIL-PB230-NOR.NO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5216.0 6663.0 9.0 0.00908 0.06414 23.696 502.0 633.0 633.0 1.0 1.0 0.0 742.0 0.0 0.02724 0.1924 0.0 COTEMI-PB230-LCARRO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5216.0 8446.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 7.071e-05 7.071e-05 0.0 COTEMI-PB230-CM.COT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5217.0 44108.0 1.0 2e-05 0.000143 0.0 190.0 190.0 190.0 1.0 1.0 0.0 742.0 0.0 6e-05 0.000429 0.0 SMUSS-UTE000-UTE_PB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5217.0 44109.0 1.0 2e-05 0.000143 0.0 190.0 190.0 190.0 1.0 1.0 0.0 742.0 0.0 6e-05 0.000429 0.0 SMUSS-UTE000-UTE_NE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5222.0 5101.0 5.0 0.01774 0.12622 45.993 250.0 400.0 250.0 1.0 1.0 0.0 742.0 0.0 0.05322 0.3787 0.0 CGDBPD-PB230-ANGELI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5222.0 5216.0 3.0 0.0002 0.0017 0.62 478.0 478.0 478.0 1.0 1.0 0.0 742.0 0.0 0.0006 0.0051 0.0 CGDBPD-PB230-COTEMI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5222.0 5254.0 1.0 0.0216 0.1106 20.9 251.0 317.0 150.0 1.0 1.0 0.0 742.0 0.0 0.0648 0.3318 0.0 CGDBPD-PB230-PARAIS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5222.0 5254.0 2.0 0.0216 0.1106 20.9 251.0 317.0 206.0 1.0 1.0 0.0 742.0 0.0 0.0648 0.3318 0.0 CGDBPD-PB230-PARAIS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5222.0 44110.0 1.0 0.000665 0.003325 0.0 190.0 190.0 190.0 1.0 1.0 0.0 742.0 0.0 0.001995 0.009975 0.0 CGDBPD-PB230-UTE_CG-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5226.0 8026.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 743.0 0.0 0.0 0.0001 0.0 CGRAN2-PB069-CGD.BO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5226.0 8027.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 743.0 0.0 0.0 0.0001 0.0 CGRAN2-PB069-CGD.PB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5232.0 5238.0 1.0 0.0 0.1628 0.0 9999.0 9999.0 356.0 1.0 1.0 0.0 742.0 0.0 0.0 0.4884 0.0 CGD1--CER000-CGDRL1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5235.0 5249.0 1.0 0.0708 0.2053 5.2 81.0 84.0 81.0 1.0 1.0 0.0 743.0 0.0 0.2124 0.6159 0.0 CGRAN2-PB138-PILOES-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5235.0 5252.0 1.0 0.1032 0.2958 7.76 81.0 84.0 5.0 1.0 1.0 0.0 743.0 0.0 0.3096 0.8874 0.0 CGRAN2-PB138-S.CRUZ-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5245.0 5241.0 3.0 0.0011 0.0077 2.86 503.0 633.0 503.0 1.0 1.0 0.0 742.0 0.0 0.0033 0.0231 0.0 NATAL3-RN230-NATAL2-R 0.0 0.0 5241.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5245.0 5241.0 4.0 0.0011 0.0077 2.86 503.0 633.0 503.0 1.0 1.0 0.0 742.0 0.0 0.0033 0.0231 0.0 NATAL3-RN230-NATAL2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5246.0 5257.0 1.0 0.0416 0.1013 0.175 59.0 71.0 59.0 1.0 1.0 0.0 743.0 0.0 0.1248 0.3039 0.0 NATAL3-RN069-PNA----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5246.0 5257.0 2.0 0.0233 0.1023 0.192 89.0 106.0 89.0 1.0 1.0 0.0 743.0 0.0 0.0699 0.3069 0.0 NATAL3-RN069-PNA----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5249.0 8028.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 743.0 0.0 0.0 0.0001 0.0 PILOES-PB138-PLD.BO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5249.0 8029.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 743.0 0.0 0.0 0.0001 0.0 PILOES-PB138-PLD.PB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5253.0 8030.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 743.0 0.0 0.0 0.0001 0.0 S.CRUZ-RN069-STD.RN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5253.0 8031.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 743.0 0.0 0.0 0.0001 0.0 S.CRUZ-RN069-STD.PB-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5254.0 5241.0 1.0 0.018 0.0918 17.26 251.0 317.0 225.0 1.0 1.0 0.0 742.0 0.0 0.054 0.2754 0.0 PARAIS-RN230-NATAL2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5254.0 5241.0 2.0 0.018 0.0917 17.26 251.0 317.0 206.0 1.0 1.0 0.0 742.0 0.0 0.054 0.2751 0.0 PARAIS-RN230-NATAL2-R 0.0 0.0 5241.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5254.0 5461.0 4.0 0.0243 0.1253 23.22 300.0 357.0 300.0 1.0 1.0 0.0 742.0 0.0 0.0729 0.3759 0.0 PARAIS-RN230-ACU2---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5254.0 5461.0 5.0 0.02486 0.1258 23.22 300.0 357.0 357.0 1.0 1.0 0.0 742.0 0.0 0.07458 0.3774 0.0 PARAIS-RN230-ACU2---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5255.0 5249.0 1.0 0.0958 0.2788 7.08 81.0 84.0 81.0 1.0 1.0 0.0 743.0 0.0 0.2874 0.8364 0.0 PARAIS-RN138-PILOES-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5255.0 5252.0 1.0 0.00315 0.01565 0.382 151.0 151.0 81.0 1.0 1.0 0.0 743.0 0.0 0.00945 0.04695 0.0 PARAIS-RN138-S.CRUZ-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5255.0 8242.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 743.0 0.0 0.0 0.0001 0.0 PARAIS-RN138-SAROSA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5257.0 5258.0 1.0 0.0141 0.062 0.116 89.0 106.0 89.0 1.0 1.0 0.0 743.0 0.0 0.0423 0.186 0.0 PNA----RN069-POTIGU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5257.0 5258.0 2.0 0.0141 0.062 0.116 89.0 106.0 89.0 1.0 1.0 0.0 743.0 0.0 0.0423 0.186 0.0 PNA----RN069-POTIGU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5262.0 5071.0 1.0 0.00463 0.02289 4.4 300.0 300.0 300.0 1.0 1.0 0.0 742.0 0.0 0.01389 0.06867 0.0 C.NOVO-RN230-LNOVA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5262.0 5071.0 2.0 0.00463 0.02289 4.4 300.0 300.0 300.0 1.0 1.0 0.0 742.0 0.0 0.01389 0.06867 0.0 C.NOVO-RN230-LNOVA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5293.0 8032.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 723.0 0.0 0.0 0.0001 0.0 PENEDO-AL069-PEN.AL-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5293.0 8033.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 723.0 0.0 0.0 0.0001 0.0 PENEDO-AL069-PEN.SE-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5294.0 5727.0 1.0 0.00766 0.1904 2.73 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.02298 0.5712 0.0 CRLANDEOL045-CRLAND-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5299.0 5745.0 1.0 0.00267 0.0735 4.588 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.00801 0.2205 0.0 FLORE-UFV086-FLORES-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5300.0 5360.0 2.0 0.0018 0.0217 234.56 2165.0 2165.0 2165.0 1.0 1.0 0.0 721.0 0.0 0.0054 0.0651 0.0 MESSIA-AL500-SUAPE2-P 0.0 0.0 5360.0 1.0 0.0 0.0 0.0 0.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5301.0 5311.0 7.0 0.0033 0.018 6.46 425.0 498.0 100.0 1.0 1.0 0.0 722.0 0.0 0.0099 0.054 0.0 MSIBP1-AL230-MACEIO-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5301.0 5312.0 1.0 0.0018 0.0133 4.9 615.0 721.0 615.0 1.0 1.0 0.0 722.0 0.0 0.0054 0.0399 0.0 MSIBP1-AL230-MACEI2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5302.0 5311.0 6.0 0.0033 0.018 6.46 425.0 498.0 100.0 1.0 1.0 0.0 722.0 0.0 0.0099 0.054 0.0 MSIBP2-AL230-MACEIO-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5302.0 5312.0 2.0 0.0018 0.0132 4.9 615.0 721.0 615.0 1.0 1.0 0.0 722.0 0.0 0.0054 0.0396 0.0 MSIBP2-AL230-MACEI2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5303.0 6631.0 1.0 0.0021 0.0112 2.132 315.0 409.0 315.0 1.0 1.0 0.0 772.0 0.0 0.0063 0.0336 0.0 CHAPA1-PI230-CHAPA2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5305.0 6631.0 3.0 0.002558 0.013615 2.594 251.0 317.0 251.0 1.0 1.0 0.0 772.0 0.0 0.007674 0.04084 0.0 CHAPA3-PI230-CHAPA2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5307.0 6630.0 1.0 0.00812 0.08702 0.28 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.02436 0.2611 0.0 CHAPA1-PI034-CHAP1AEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5309.0 6638.0 1.0 0.009295 0.073442 0.383 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.02788 0.2203 0.0 CHAPA3-PI034-AUGUSTEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5315.0 5959.0 1.0 0.002936 0.061328 6.704 999.0 999.0 999.0 1.0 1.0 0.0 762.0 0.0 0.008808 0.184 0.0 RIOALTUFV032-RIOALT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5318.0 5370.0 1.0 0.00117 0.02335 260.3 2598.0 3204.0 2598.0 1.0 1.0 0.0 761.0 0.0 0.00351 0.07005 0.0 ACARAT-CE500-PECEM2-C 5318.0 0.0 5370.0 0.0 1.0 0.0 -0.9 1.0 0.0 -0.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5325.0 5699.0 5.0 0.000373 0.005357 49.092 2471.0 2973.0 2471.0 1.0 1.0 0.0 771.0 0.0 0.001119 0.01607 0.0 QUEIMA-PI500-LVENT3-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5325.0 8338.0 4.0 0.000593 0.007896 84.892 2471.0 2973.0 2471.0 1.0 1.0 0.0 771.0 0.0 0.001779 0.02369 0.0 QUEIMA-PI500-OITIS--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5327.0 8354.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 773.0 0.0 0.0 0.0001 0.0 CHAPA1-PI138-CHA1PE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5327.0 8355.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 773.0 0.0 0.0 0.0001 0.0 CHAPA1-PI138-CHA1PI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5331.0 5152.0 4.0 0.0012 0.0061 1.03 251.0 251.0 100.0 1.0 1.0 0.0 722.0 0.0 0.0036 0.0183 0.0 JOAIRA-PE230-BONGI--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5331.0 5152.0 5.0 0.0012 0.0061 1.1 251.0 251.0 251.0 1.0 1.0 0.0 722.0 0.0 0.0036 0.0183 0.0 JOAIRA-PE230-BONGI--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5331.0 5152.0 6.0 0.0012 0.0061 1.1 251.0 251.0 251.0 1.0 1.0 0.0 722.0 0.0 0.0036 0.0183 0.0 JOAIRA-PE230-BONGI--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5337.0 5035.0 1.0 6.5e-05 0.000257 0.041 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.000195 0.000771 0.0 QUIXER-CE230-CALCAR-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5337.0 5441.0 1.0 0.0093 0.0492 8.5 251.0 317.0 251.0 1.0 1.0 0.0 762.0 0.0 0.0279 0.1476 0.0 QUIXER-CE230-MOSSO2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5337.0 8448.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 764.0 0.0 7.071e-05 7.071e-05 0.0 QUIXER-CE230-QX.APD-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5351.0 5441.0 7.0 0.012559 0.063113 11.048 300.0 321.0 321.0 1.0 1.0 0.0 742.0 0.0 0.03768 0.1893 0.0 ACU3---RN230-MOSSO2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5351.0 5441.0 8.0 0.01243 0.062283 11.429 299.0 357.0 357.0 1.0 1.0 0.0 742.0 0.0 0.03729 0.1868 0.0 ACU3---RN230-MOSSO2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5351.0 8160.0 1.0 0.00831 0.04009 17.515 175.0 227.0 175.0 1.0 1.0 0.0 762.0 0.0 0.02493 0.1203 0.0 ACU3---RN230-CARAU2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5351.0 8160.0 2.0 0.00831 0.04009 17.515 175.0 227.0 175.0 1.0 1.0 0.0 762.0 0.0 0.02493 0.1203 0.0 ACU3---RN230-CARAU2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5351.0 45092.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.0 0.0001 0.0 ACU3---RN230-CRISTR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5352.0 6059.0 2.0 0.001928 0.010392 2.514 239.0 239.0 239.0 1.0 1.0 0.0 762.0 0.0 0.005784 0.03118 0.0 CARCAR-RN230-AMAZON-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5353.0 6653.0 1.0 0.019017 0.040051 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.05705 0.1202 0.0 CARCAR-RN012-CARCAREO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5360.0 5100.0 9.0 0.001738 0.016906 219.58 2186.0 2754.0 2186.0 1.0 1.0 0.0 721.0 0.0 0.005214 0.05072 0.0 SUAPE2-PE500-ANGEL2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5361.0 5362.0 5.0 0.0003 0.0025 0.92 540.0 645.0 540.0 1.0 1.0 0.0 722.0 0.0 0.0009 0.0075 0.0 SUAPE2-PE230-SUAPE3-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5361.0 5362.0 6.0 0.0003 0.0025 0.92 540.0 645.0 540.0 1.0 1.0 0.0 722.0 0.0 0.0009 0.0075 0.0 SUAPE2-PE230-SUAPE3-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5361.0 5364.0 1.0 0.00092 0.00459 0.893 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.00276 0.01377 0.0 SUAPE2-PE230-UTESUAUT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5361.0 5364.0 2.0 0.00092 0.00459 0.893 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.00276 0.01377 0.0 SUAPE2-PE230-UTESUAUT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5361.0 5372.0 1.0 0.000675 0.00294 0.553 240.0 278.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.002025 0.00882 0.0 SUAPE2-PE230-RNEST--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5361.0 5372.0 2.0 0.000675 0.00294 0.553 240.0 278.0 240.0 1.0 1.0 0.0 722.0 0.0 0.002025 0.00882 0.0 SUAPE2-PE230-RNEST--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5362.0 5150.0 2.0 0.0005 0.0037 1.38 535.0 673.0 540.0 1.0 1.0 0.0 722.0 0.0 0.0015 0.0111 0.0 SUAPE3-PE230-TERMOP-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5362.0 5150.0 3.0 0.0005 0.0038 1.38 535.0 673.0 540.0 1.0 1.0 0.0 722.0 0.0 0.0015 0.0114 0.0 SUAPE3-PE230-TERMOP-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5370.0 5451.0 2.0 0.00052 0.00787 115.0 2560.0 2728.0 3226.0 1.0 1.0 0.0 761.0 0.0 0.00156 0.02361 0.0 PECEM2-CE500-FTZ2---C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5371.0 5656.0 1.0 2e-05 0.006697 0.91 690.0 690.0 690.0 1.0 1.0 0.0 762.0 0.0 6e-05 0.02009 0.0 PECEM2-CE230-PPC1--UT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5371.0 5656.0 2.0 2e-05 0.006697 0.91 690.0 690.0 690.0 1.0 1.0 0.0 762.0 0.0 6e-05 0.02009 0.0 PECEM2-CE230-PPC1--UT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5371.0 5656.0 3.0 2e-05 0.006697 0.91 690.0 690.0 690.0 1.0 1.0 0.0 762.0 0.0 6e-05 0.02009 0.0 PECEM2-CE230-PPC1--UT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5371.0 5690.0 1.0 0.000189 0.000943 0.0 300.0 360.0 300.0 1.0 1.0 0.0 762.0 0.0 0.000567 0.002829 0.0 PECEM2-CE230-CSP----C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5371.0 5690.0 2.0 0.000189 0.000943 0.0 300.0 360.0 300.0 1.0 1.0 0.0 762.0 0.0 0.000567 0.002829 0.0 PECEM2-CE230-CSP----C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5371.0 6759.0 7.0 0.011906 0.057126 10.459 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.03572 0.1714 0.0 PECEM2-CE230-FAISA--C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5371.0 6764.0 6.0 0.001832 0.008544 1.564 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.005496 0.02563 0.0 PECEM2-CE230-TAIBA--C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5371.0 8440.0 9.0 0.00503 0.04646 17.932 535.0 675.0 535.0 1.0 1.0 0.0 762.0 0.0 0.01509 0.1394 0.0 PECEM2-CE230-SERROT-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5371.0 45375.0 1.0 0.00219 0.01023 1.873 250.0 250.0 250.0 1.0 1.0 0.0 762.0 0.0 0.00657 0.03069 0.0 PECEM2-CE230-LINS---C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5373.0 5374.0 1.0 0.04711 0.12988 1.301 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.1413 0.3896 0.0 SANTOS-CE034-SANTOSEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5378.0 5401.0 1.0 0.025 0.1311 23.94 251.0 251.0 251.0 1.0 1.0 0.0 722.0 0.0 0.075 0.3933 0.0 TACARA-PE230-B.NOME-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5380.0 5325.0 3.0 0.00164 0.0234 687.22 2494.0 3464.0 3464.0 1.0 1.0 0.0 761.0 0.0 0.00492 0.0702 0.0 MLG2---CE500-QUEIMA-P 5380.0 0.0 5325.0 0.0 1.0 0.0 -2.7 1.0 0.0 -2.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5380.0 5350.0 2.0 0.002149 0.031747 444.75 3118.0 3810.0 3118.0 1.0 1.0 0.0 761.0 0.0 0.006447 0.09524 0.0 MLG2---CE500-ACU3---R 5380.0 0.0 5350.0 0.0 1.0 0.0 -1.55 1.0 0.0 -1.55 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5380.0 7922.0 1.0 0.001896 0.02241 300.03 2186.0 2186.0 2186.0 1.0 1.0 0.0 761.0 0.0 0.005688 0.06723 0.0 MLG2---CE500-S.SURU-P 5380.0 0.0 7922.0 0.0 1.0 0.0 -1.0 1.0 0.0 -2.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5381.0 5452.0 1.0 0.00587 0.02975 5.387 307.0 307.0 307.0 1.0 1.0 0.0 762.0 0.0 0.01761 0.08925 0.0 AQUIR2-CE230-FORTAL-C 0.0 0.0 5452.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5381.0 5452.0 2.0 0.00552 0.02693 6.047 307.0 307.0 307.0 1.0 1.0 0.0 762.0 0.0 0.01656 0.08079 0.0 AQUIR2-CE230-FORTAL-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5381.0 5452.0 3.0 0.00552 0.02692 6.045 307.0 307.0 307.0 1.0 1.0 0.0 762.0 0.0 0.01656 0.08076 0.0 AQUIR2-CE230-FORTAL-C 0.0 0.0 5452.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5383.0 8016.0 1.0 0.012131 0.070513 0.306 106.0 202.0 202.0 1.0 1.0 0.0 763.0 0.0 0.03639 0.2115 0.0 AQUIR2-CE069-SOLFUT-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5401.0 5411.0 1.0 0.0154 0.0805 14.6 174.0 174.0 251.0 1.0 1.0 0.0 722.0 0.0 0.0462 0.2415 0.0 B.NOME-PE230-MILAGR-C 0.0 0.0 5411.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5401.0 7911.0 3.0 0.008 0.0313 17.99 400.0 400.0 400.0 1.0 1.0 0.0 722.0 0.0 0.024 0.0939 0.0 B.NOME-PE230-ARATIC-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5401.0 7926.0 1.0 0.002497 0.017468 6.38 515.0 670.0 515.0 1.0 1.0 0.0 722.0 0.0 0.007491 0.0524 0.0 B.NOME-PE230-BMONTE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5401.0 7933.0 1.0 0.00064 0.00313 0.52 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.00192 0.00939 0.0 B.NOME-PE230-CIRAND-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5401.0 8344.0 2.0 0.010547 0.041545 2.378 400.0 400.0 400.0 1.0 1.0 0.0 722.0 0.0 0.03164 0.1246 0.0 B.NOME-PE230-ABAIAR-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5401.0 8449.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 764.0 0.0 7.071e-05 7.071e-05 0.0 B.NOME-PE230-BN.PSF-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5402.0 8192.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 723.0 0.0 0.0 0.0001 0.0 B.NOME-PE138-BRIGDA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5408.0 5380.0 1.0 1e-05 0.00022 3.228 2186.0 2186.0 2186.0 1.0 1.0 0.0 761.0 0.0 3e-05 0.00066 0.0 MILAGR-CE500-MLG2---C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5408.0 5380.0 2.0 1.9e-05 0.000224 2.972 2186.0 2728.0 2728.0 1.0 1.0 0.0 761.0 0.0 5.7e-05 0.0006723 0.0 MILAGR-CE500-MLG2---C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5411.0 5421.0 1.0 0.0405 0.2189 38.24 174.0 174.0 174.0 1.0 1.0 0.0 762.0 0.0 0.1215 0.6567 0.0 MILAGR-CE230-BANABU-C 0.0 0.0 5421.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5411.0 5421.0 3.0 0.0361 0.1547 55.14 323.0 323.0 323.0 1.0 1.0 0.0 762.0 0.0 0.1083 0.4641 0.0 MILAGR-CE230-BANABU-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5411.0 5621.0 5.0 0.022 0.1164 20.3 291.0 291.0 96.0 1.0 1.0 0.0 762.0 0.0 0.066 0.3492 0.0 MILAGR-CE230-COREMA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5411.0 5621.0 6.0 0.0219 0.1165 20.24 251.0 317.0 174.0 1.0 1.0 0.0 762.0 0.0 0.0657 0.3495 0.0 MILAGR-CE230-COREMA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5411.0 8319.0 4.0 0.01395 0.06945 12.951 291.0 291.0 291.0 1.0 1.0 0.0 762.0 0.0 0.04185 0.2083 0.0 MILAGR-CE230-CRATO2-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5411.0 8344.0 2.0 0.001053 0.004149 23.812 400.0 400.0 400.0 1.0 1.0 0.0 762.0 0.0 0.003159 0.01245 0.0 MILAGR-CE230-ABAIAR-C 5411.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5411.0 8392.0 2.0 0.0085 0.0361 12.67 323.0 323.0 323.0 1.0 1.0 0.0 762.0 0.0 0.0255 0.1083 0.0 MILAGR-CE230-MLGICO-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5412.0 5409.0 1.0 0.0 0.2625 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.0 0.7875 0.0 MLGTR3-CE013-MLGT3--C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5414.0 5415.0 1.0 0.0 0.2625 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.0 0.7875 0.0 MLGTR4-CE013-MLGT4--C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5420.0 5004.0 2.0 0.0102 0.0451 23.26 400.0 400.0 400.0 1.0 1.0 0.0 712.0 0.0 0.0306 0.1353 0.0 FLORE2-PE230-PAFBP2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5420.0 5401.0 2.0 0.0119 0.0532 27.66 400.0 400.0 400.0 1.0 1.0 0.0 762.0 0.0 0.0357 0.1596 0.0 FLORE2-PE230-B.NOME-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5420.0 8450.0 1.0 0.000638 0.003659 0.0 9999.0 9999.0 120.0 1.0 1.0 0.0 764.0 0.0 0.001914 0.01098 0.0 FLORE2-PE230-FL.PSF-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5420.0 8450.0 2.0 0.001103 0.00633 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.003309 0.01899 0.0 FLORE2-PE230-FL.PSF-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5421.0 5381.0 6.0 0.03485 0.17804 30.993 238.0 238.0 238.0 1.0 1.0 0.0 762.0 0.0 0.1046 0.5341 0.0 BANABU-CE230-AQUIR2-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5421.0 5381.0 8.0 0.03021 0.14223 39.283 307.0 307.0 307.0 1.0 1.0 0.0 762.0 0.0 0.09063 0.4267 0.0 BANABU-CE230-AQUIR2-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5421.0 5431.0 1.0 0.02361 0.10717 28.732 174.0 247.0 174.0 1.0 1.0 0.0 762.0 0.0 0.07083 0.3215 0.0 BANABU-CE230-RUSSAS-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5421.0 5431.0 3.0 0.01196 0.07223 28.838 506.0 602.0 602.0 1.0 1.0 0.0 762.0 0.0 0.03588 0.2167 0.0 BANABU-CE230-RUSSAS-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5421.0 5441.0 4.0 0.0321 0.1654 31.34 251.0 317.0 380.0 1.0 1.0 0.0 762.0 0.0 0.0963 0.4962 0.0 BANABU-CE230-MOSSO2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5421.0 8163.0 5.0 0.02111 0.10449 27.703 251.0 317.0 317.0 1.0 1.0 0.0 762.0 0.0 0.06333 0.3135 0.0 BANABU-CE230-ALEX---C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5421.0 44096.0 7.0 0.000161 0.000705 0.216 307.0 307.0 307.0 1.0 1.0 0.0 762.0 0.0 0.0004839 0.002115 0.0 BANABU-CE230-DEVLIB-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5428.0 5350.0 2.0 0.00156 0.0245 371.64 2520.0 3187.0 2520.0 1.0 1.0 0.0 761.0 0.0 0.00468 0.0735 0.0 QUIXAD-CE500-ACU3---R 5428.0 0.0 5350.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5428.0 5408.0 3.0 0.0026 0.0297 399.02 2070.0 2608.0 2070.0 1.0 1.0 0.0 761.0 0.0 0.0078 0.0891 0.0 QUIXAD-CE500-MILAGR-C 5428.0 0.0 5408.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5430.0 5391.0 1.0 0.0152 0.0872 17.103 203.0 251.0 251.0 1.0 1.0 0.0 772.0 0.0 0.0456 0.2616 0.0 RGONCA-PI230-BALSAS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5430.0 5391.0 2.0 0.014489 0.087296 16.847 279.0 349.0 279.0 1.0 1.0 0.0 772.0 0.0 0.04347 0.2619 0.0 RGONCA-PI230-BALSAS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5430.0 8770.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.0 0.0001 0.0 RGONCA-PI230-UFVRGC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5431.0 5337.0 2.0 0.0047 0.025 4.32 251.0 317.0 251.0 1.0 1.0 0.0 762.0 0.0 0.0141 0.075 0.0 RUSSAS-CE230-QUIXER-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5431.0 5434.0 1.0 0.00694 0.05274 9.052 200.0 200.0 221.0 1.0 1.0 0.0 762.0 0.0 0.02082 0.1582 0.0 RUSSAS-CE230-ARACT2-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5431.0 7184.0 2.0 0.012336 0.060749 11.667 400.0 400.0 400.0 1.0 1.0 0.0 762.0 0.0 0.03701 0.1822 0.0 RUSSAS-CE230-PITOMB-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5431.0 8240.0 1.0 0.013409 0.06166 12.3 140.0 199.0 140.0 1.0 1.0 0.0 762.0 0.0 0.04023 0.185 0.0 RUSSAS-CE230-JANDAI-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5435.0 5570.0 3.0 0.002594 0.036777 528.41 1992.0 1992.0 1992.0 1.0 1.0 0.0 771.0 0.0 0.007782 0.1103 0.0 RG-SJ1CAP500-S.J.PI-P 5435.0 0.0 5570.0 0.0 1.0 0.0 -1.8 1.0 0.0 -1.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5436.0 45201.0 1.0 1e-05 0.001 1.577 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 3e-05 0.003 0.0 RGONCA-PI500-PANOR--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5438.0 5439.0 1.0 0.00735 0.03942 7.994 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.02205 0.1183 0.0 ARACT2-CE034-CANOAQEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5441.0 5352.0 2.0 0.005397 0.034338 12.961 400.0 400.0 400.0 1.0 1.0 0.0 742.0 0.0 0.01619 0.103 0.0 MOSSO2-RN230-CARCAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5441.0 6040.0 1.0 0.01824 0.0578 9.793 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.05472 0.1734 0.0 MOSSO2-RN230-AB-MT--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5441.0 6091.0 1.0 0.004649 0.033253 6.42 355.0 414.0 355.0 1.0 1.0 0.0 742.0 0.0 0.01395 0.09976 0.0 MOSSO2-RN230-MOSSO4-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5451.0 5428.0 5.0 0.0014 0.0155 203.1 2070.0 2608.0 2070.0 1.0 1.0 0.0 761.0 0.0 0.0042 0.0465 0.0 FTZ2---CE500-QUIXAD-C 5451.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5451.0 5841.0 1.0 0.000104 0.001578 18.706 2560.0 3226.0 2560.0 1.0 1.0 0.0 761.0 0.0 0.0003129 0.004735 0.0 FTZ2---CE500-PACABA-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5452.0 44094.0 1.0 0.0 0.0018 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.0 0.0054 0.0 FORTAL-CE230-FTZ4H1-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5453.0 5460.0 1.0 0.0 0.0001 0.0 170.0 170.0 170.0 1.0 1.0 0.0 763.0 0.0 0.0 0.0001 0.0 FORTAL-CE069-MRU---UT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5456.0 5457.0 1.0 0.0 0.3308 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.0 0.9924 0.0 FTZTR4-CE013-FTZT4--C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5458.0 5081.0 7.0 0.00199 0.0138 5.106 477.0 600.0 477.0 1.0 1.0 0.0 762.0 0.0 0.00597 0.0414 0.0 FTZ2---CE230-MARACN-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5458.0 5452.0 4.0 2e-05 0.000174 0.06 478.0 478.0 478.0 1.0 1.0 0.0 762.0 0.0 6e-05 0.000522 0.0 FTZ2---CE230-FORTAL-C 0.0 0.0 5452.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5458.0 5452.0 5.0 2.5e-05 0.000179 0.08 478.0 478.0 478.0 1.0 1.0 0.0 762.0 0.0 7.5e-05 0.000537 0.0 FTZ2---CE230-FORTAL-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5458.0 5452.0 6.0 2.6e-05 0.000188 0.06 478.0 478.0 478.0 1.0 1.0 0.0 762.0 0.0 7.8e-05 0.000564 0.0 FTZ2---CE230-FORTAL-C 0.0 0.0 5452.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5458.0 5471.0 4.0 0.0007 0.005 1.74 200.0 315.0 1992.0 1.0 1.0 0.0 762.0 0.0 0.0021 0.015 0.0 FTZ2---CE230-D.GOUV-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5458.0 5471.0 5.0 0.0007 0.005 1.74 200.0 315.0 1992.0 1.0 1.0 0.0 762.0 0.0 0.0021 0.015 0.0 FTZ2---CE230-D.GOUV-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5458.0 5641.0 2.0 0.0041 0.0196 6.52 363.0 457.0 33.0 1.0 1.0 0.0 762.0 0.0 0.0123 0.0588 0.0 FTZ2---CE230-PICI2--C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5458.0 5641.0 3.0 0.0041 0.0196 6.52 363.0 457.0 363.0 1.0 1.0 0.0 762.0 0.0 0.0123 0.0588 0.0 FTZ2---CE230-PICI2--C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5458.0 5651.0 1.0 0.0108 0.0573 9.98 476.0 600.0 476.0 1.0 1.0 0.0 762.0 0.0 0.0324 0.1719 0.0 FTZ2---CE230-CAUIPE-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5458.0 5651.0 3.0 0.0053 0.0372 14.68 238.0 300.0 165.0 1.0 1.0 0.0 762.0 0.0 0.0159 0.1116 0.0 FTZ2---CE230-CAUIPE-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5458.0 8317.0 1.0 0.00021 0.003149 28.1 630.0 630.0 630.0 1.0 1.0 0.0 762.0 0.0 0.00063 0.009447 0.0 FTZ2---CE230-D.MACE-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5458.0 8317.0 2.0 0.00021 0.003149 28.1 630.0 630.0 630.0 1.0 1.0 0.0 762.0 0.0 0.00063 0.009447 0.0 FTZ2---CE230-D.MACE-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5461.0 5351.0 1.0 0.003482 0.017335 2.866 299.0 299.0 299.0 1.0 1.0 0.0 742.0 0.0 0.01045 0.05201 0.0 ACU2---RN230-ACU3---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5461.0 5351.0 2.0 0.003076 0.015353 2.727 300.0 321.0 321.0 1.0 1.0 0.0 742.0 0.0 0.009228 0.04606 0.0 ACU2---RN230-ACU3---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5461.0 5351.0 6.0 0.002923 0.015119 3.206 299.0 357.0 357.0 1.0 1.0 0.0 742.0 0.0 0.008769 0.04536 0.0 ACU2---RN230-ACU3---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5461.0 5470.0 2.0 0.014876 0.071133 13.188 260.0 325.0 260.0 1.0 1.0 0.0 742.0 0.0 0.04463 0.2134 0.0 ACU2---RN230-MIASS3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5461.0 5518.0 1.0 0.017766 0.086004 15.058 9999.0 9999.0 800.0 1.0 1.0 0.0 742.0 0.0 0.0533 0.258 0.0 ACU2---RN230-ALEGRI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5462.0 5461.0 1.0 0.002888 0.020386 7.361 500.0 500.0 111.0 1.0 1.0 0.0 742.0 0.0 0.008664 0.06116 0.0 UT-JSP-RN230-ACU2---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5462.0 5461.0 2.0 0.002888 0.020386 7.361 500.0 500.0 20.0 1.0 1.0 0.0 742.0 0.0 0.008664 0.06116 0.0 UT-JSP-RN230-ACU2---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5468.0 5394.0 1.0 0.07848 0.19541 5.18 999.0 999.0 999.0 1.0 1.0 0.0 743.0 0.0 0.2354 0.5862 0.0 ACU2---RN138-POLORN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5468.0 5394.0 2.0 0.0796 0.1982 5.253 999.0 999.0 999.0 1.0 1.0 0.0 743.0 0.0 0.2388 0.5946 0.0 ACU2---RN138-POLORN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5468.0 5474.0 1.0 0.0403 0.1309 3.11 81.0 84.0 200.0 1.0 1.0 0.0 743.0 0.0 0.1209 0.3927 0.0 ACU2---RN138-S.MATO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5468.0 5850.0 1.0 0.00807 0.0326 0.998 150.0 193.0 150.0 1.0 1.0 0.0 743.0 0.0 0.02421 0.0978 0.0 ACU2---RN138-ASSUV--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5470.0 6032.0 1.0 0.007951 0.037978 7.03 260.0 325.0 260.0 1.0 1.0 0.0 742.0 0.0 0.02385 0.1139 0.0 MIASS3-RN230-RVENTO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5477.0 6031.0 1.0 0.00826 0.07899 2.298 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.02478 0.237 0.0 MIASS3-RN034-MIASS3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5480.0 5370.0 6.0 0.00116 0.01883 279.0 2560.0 3226.0 2560.0 1.0 1.0 0.0 761.0 0.0 0.00348 0.05649 0.0 SOBRA3-CE500-PECEM2-C 5480.0 0.0 0.0 0.0 1.0 0.0 -1.488 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5480.0 5370.0 7.0 0.00119 0.01859 272.52 2560.0 2728.0 3226.0 1.0 1.0 0.0 761.0 0.0 0.00357 0.05577 0.0 SOBRA3-CE500-PECEM2-C 5480.0 0.0 0.0 0.0 1.0 0.0 -1.488 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5481.0 5651.0 2.0 0.0328 0.1757 30.6 238.0 300.0 625.0 1.0 1.0 0.0 762.0 0.0 0.0984 0.5271 0.0 SBD----CE230-CAUIPE-C 5481.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5481.0 8350.0 1.0 0.0006 0.0026 0.0 9999.0 9999.0 36.0 1.0 1.0 0.0 764.0 0.0 0.0018 0.0078 0.0 SBD----CE230-SBD.VC-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5486.0 5488.0 2.0 0.01405 0.08409 16.36 251.0 319.0 251.0 1.0 1.0 0.0 762.0 0.0 0.04215 0.2523 0.0 ACARAU-CE230-SBT----C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5486.0 5488.0 3.0 0.0136 0.1007 16.12 251.0 319.0 251.0 1.0 1.0 0.0 762.0 0.0 0.0408 0.3021 0.0 ACARAU-CE230-SBT----C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5486.0 5923.0 1.0 7.6e-05 0.000753 0.293 625.0 794.0 625.0 1.0 1.0 0.0 762.0 0.0 0.000228 0.002259 0.0 ACARAU-CE230-ACARAT-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5486.0 5923.0 2.0 7.6e-05 0.000753 0.293 625.0 794.0 625.0 1.0 1.0 0.0 762.0 0.0 0.000228 0.002259 0.0 ACARAU-CE230-ACARAT-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5486.0 6649.0 1.0 0.003996 0.024023 4.64 343.0 343.0 343.0 1.0 1.0 0.0 762.0 0.0 0.01199 0.07207 0.0 ACARAU-CE230-ITAREM-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5488.0 5481.0 2.0 0.0009 0.0091 3.5 589.0 621.0 589.0 1.0 1.0 0.0 762.0 0.0 0.0027 0.0273 0.0 SBT----CE230-SBD----C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5488.0 5481.0 3.0 0.0009 0.0091 3.5 589.0 621.0 589.0 1.0 1.0 0.0 762.0 0.0 0.0027 0.0273 0.0 SBT----CE230-SBD----C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5488.0 5527.0 1.0 0.00205 0.01056 1.914 304.0 304.0 625.0 1.0 1.0 0.0 762.0 0.0 0.00615 0.03168 0.0 SBT----CE230-MASSAP-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5488.0 6766.0 4.0 0.021169 0.098735 18.074 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.06351 0.2962 0.0 SBT----CE230-ICARAI-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5488.0 45554.0 1.0 0.000372 0.001538 1.166 442.0 442.0 442.0 1.0 1.0 0.0 762.0 0.0 0.001116 0.004614 0.0 SBT----CE230-SOBRAI-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5491.0 5321.0 7.0 0.009267 0.093581 36.11 627.0 781.0 781.0 1.0 1.0 0.0 772.0 0.0 0.0278 0.2807 0.0 PIRIPI-PI230-TRT----P 5491.0 0.0 5321.0 0.0 1.0 0.0 -0.1 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5491.0 5501.0 1.0 0.0282 0.151 26.08 199.0 251.0 25.0 1.0 1.0 0.0 772.0 0.0 0.0846 0.453 0.0 PIRIPI-PI230-TERESI-P 5491.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5500.0 5176.0 7.0 0.001832 0.02879 441.19 2123.0 2676.0 2123.0 1.0 1.0 0.0 771.0 0.0 0.005496 0.08637 0.0 TERES2-PI500-TIANGD-C 5500.0 0.0 5176.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.487 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5500.0 45107.0 9.0 0.00149 0.02289 332.23 2123.0 2676.0 2123.0 1.0 1.0 0.0 771.0 0.0 0.00447 0.06867 0.0 TERES2-PI500-VEAII--P 5500.0 1.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5501.0 5511.0 1.0 0.0359 0.1924 33.76 199.0 217.0 30.0 1.0 1.0 0.0 772.0 0.0 0.1077 0.5772 0.0 TERESI-PI230-B.ESPE-P 5501.0 1.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5501.0 5511.0 2.0 0.0361 0.192 34.12 199.0 251.0 100.0 1.0 1.0 0.0 772.0 0.0 0.1083 0.576 0.0 TERESI-PI230-B.ESPE-P 5501.0 1.0 0.0 0.0 0.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5501.0 5525.0 1.0 0.02544 0.12217 22.54 233.0 239.0 90.0 1.0 1.0 0.0 772.0 0.0 0.07632 0.3665 0.0 TERESI-PI230-C.NETO-M 0.0 0.0 5525.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5502.0 5321.0 5.0 0.0029 0.0154 5.56 420.0 530.0 420.0 1.0 1.0 0.0 772.0 0.0 0.0087 0.0462 0.0 TERES2-PI230-TRT----P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5502.0 5321.0 6.0 0.0029 0.0154 5.56 420.0 530.0 420.0 1.0 1.0 0.0 772.0 0.0 0.0087 0.0462 0.0 TERES2-PI230-TRT----P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5502.0 5501.0 3.0 0.0046 0.0235 4.4 329.0 373.0 33.0 1.0 1.0 0.0 772.0 0.0 0.0138 0.0705 0.0 TERES2-PI230-TERESI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5502.0 5501.0 4.0 0.0046 0.0235 4.4 329.0 373.0 55.0 1.0 1.0 0.0 772.0 0.0 0.0138 0.0705 0.0 TERES2-PI230-TERESI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5503.0 8034.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 773.0 0.0 0.0 0.0001 0.0 TERESI-PI069-TSA.PI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5503.0 8035.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 773.0 0.0 0.0 0.0001 0.0 TERESI-PI069-TSA.MA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5510.0 5580.0 7.0 0.00213 0.0264 263.1 1732.0 1732.0 1732.0 1.0 1.0 0.0 771.0 0.0 0.00639 0.0792 0.0 B.ESPE-PI500-P.DUTR-M 5510.0 0.0 5580.0 0.0 1.0 0.0 -1.04 1.0 0.0 -2.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5511.0 44095.0 1.0 0.0006 0.003 0.5 239.0 284.0 239.0 1.0 1.0 0.0 772.0 0.0 0.0018 0.009 0.0 B.ESPE-PI230-U.BESP-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5519.0 5459.0 1.0 0.00471 0.03437 9.444 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01413 0.1031 0.0 ALG----RN034-ALEGRIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5525.0 5685.0 1.0 0.00948 0.06631 13.49 331.0 410.0 331.0 1.0 1.0 0.0 862.0 0.0 0.02844 0.1989 0.0 C.NETO-MA230-CPDNH2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5526.0 8458.0 1.0 0.037433 0.09002 0.161 47.0 59.0 47.0 0.0 0.0 0.0 864.0 0.0 0.1123 0.2701 0.0 C.NETO-MA069-CNOCHA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5526.0 8462.0 1.0 0.31 0.7178 1.202 47.0 59.0 47.0 1.0 1.0 0.0 864.0 0.0 0.93 2.153 0.0 C.NETO-MA069-PALEST-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5527.0 5449.0 1.0 0.0205 0.1057 19.138 304.0 304.0 625.0 1.0 1.0 0.0 762.0 0.0 0.0615 0.3171 0.0 MASSAP-CE230-PFORMO-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5527.0 5537.0 2.0 0.0158 0.0818 14.81 304.0 304.0 26.0 1.0 1.0 0.0 762.0 0.0 0.0474 0.2454 0.0 MASSAP-CE230-ICAZIN-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5530.0 5600.0 1.0 0.0144 0.12225 0.252 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.0432 0.3668 0.0 CHAP1B-PI034-CHAP1BEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5537.0 6616.0 1.0 0.001384 0.008198 1.621 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.004152 0.02459 0.0 ICAZIN-CE230-PCHEIR-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5540.0 5550.0 3.0 0.00072 0.01133 172.9 2716.0 3395.0 2598.0 1.0 1.0 0.0 861.0 0.0 0.00216 0.03399 0.0 MIRAND-MA500-SLUIS2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5540.0 5645.0 1.0 0.0015 0.01842 181.89 2030.0 2557.0 2030.0 1.0 1.0 0.0 861.0 0.0 0.0045 0.05526 0.0 MIRAND-MA500-SA.LOP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5540.0 5684.0 1.0 0.00077 0.0089 103.66 2030.0 2557.0 2030.0 1.0 1.0 0.0 861.0 0.0 0.00231 0.0267 0.0 MIRAND-MA500-BACAB--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5540.0 5684.0 2.0 0.0005 0.00733 106.11 2598.0 2598.0 2598.0 1.0 1.0 0.0 861.0 0.0 0.0015 0.02199 0.0 MIRAND-MA500-BACAB--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5540.0 6700.0 1.0 0.00186 0.03102 731.0 3936.0 4681.0 3936.0 1.0 1.0 0.0 861.0 0.0 0.00558 0.09306 0.0 MIRAND-MA500-ACAILA-M 5540.0 0.0 6700.0 0.0 1.0 0.0 -2.25 1.0 0.0 -2.25 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5541.0 5531.0 1.0 0.01881 0.09015 16.584 233.0 287.0 50.0 1.0 1.0 0.0 862.0 0.0 0.05643 0.2705 0.0 MIRAND-MA230-PERITO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5541.0 5685.0 1.0 0.01642 0.11529 23.55 331.0 410.0 331.0 1.0 1.0 0.0 862.0 0.0 0.04926 0.3459 0.0 MIRAND-MA230-CPDNH2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5541.0 6001.0 1.0 0.03267 0.1967 40.2 255.0 338.0 255.0 1.0 1.0 0.0 862.0 0.0 0.09801 0.5901 0.0 MIRAND-MA230-ENCRUZ-M 0.0 0.0 6001.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5550.0 5688.0 1.0 3e-05 0.0006 7.368 2716.0 3395.0 2716.0 1.0 1.0 0.0 861.0 0.0 9e-05 0.0018 0.0 SLUIS2-MA500-SLUIS4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5550.0 5688.0 2.0 3e-05 0.0006 7.368 2716.0 3395.0 2716.0 1.0 1.0 0.0 861.0 0.0 9e-05 0.0018 0.0 SLUIS2-MA500-SLUIS4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5551.0 5541.0 1.0 0.02077 0.09959 18.334 233.0 239.0 776.0 1.0 1.0 0.0 862.0 0.0 0.06231 0.2988 0.0 SLUIS2-MA230-MIRAND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5551.0 5561.0 1.0 0.0021 0.01262 5.22 428.0 479.0 300.0 1.0 1.0 0.0 862.0 0.0 0.0063 0.03786 0.0 SLUIS2-MA230-SLUIS1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5551.0 5561.0 2.0 0.0021 0.01262 5.22 428.0 479.0 329.0 1.0 1.0 0.0 862.0 0.0 0.0063 0.03786 0.0 SLUIS2-MA230-SLUIS1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5551.0 5689.0 1.0 0.00039 0.00325 1.267 425.0 425.0 999.0 1.0 1.0 0.0 862.0 0.0 0.00117 0.00975 0.0 SLUIS2-MA230-SLUIS4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5551.0 5691.0 1.0 0.00304 0.02138 10.0 440.0 611.0 329.0 1.0 1.0 0.0 862.0 0.0 0.00912 0.06414 0.0 SLUIS2-MA230-SLUIS3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5551.0 5691.0 2.0 0.00263 0.02255 8.568 440.0 611.0 611.0 1.0 1.0 0.0 862.0 0.0 0.00789 0.06765 0.0 SLUIS2-MA230-SLUIS3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5551.0 8038.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 866.0 0.0 7.071e-05 7.071e-05 0.0 SLUIS2-MA230-LD.MA--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5551.0 8039.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 862.0 0.0 7.071e-05 7.071e-05 0.0 SLUIS2-MA230-LD.VP--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5551.0 8266.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 862.0 0.0 7.071e-05 7.071e-05 0.0 SLUIS2-MA230-LD.PE--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5556.0 5541.0 1.0 0.0002 0.0021 6.193 9999.0 9999.0 67.0 1.0 1.0 0.0 862.0 0.0 0.0006 0.0063 0.0 GERANO-MA230-MIRAND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5570.0 6640.0 1.0 0.00134 0.0192 279.9 1992.0 1992.0 1992.0 1.0 1.0 0.0 771.0 0.0 0.00402 0.0576 0.0 S.J.PI-PI500-CURRAL-P 5570.0 0.0 0.0 0.0 1.0 0.0 -1.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5570.0 6743.0 1.0 0.000427 0.005094 52.387 2148.0 2685.0 2148.0 1.0 1.0 0.0 771.0 0.0 0.001281 0.01528 0.0 S.J.PI-PI500-NOLIND-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5570.0 7190.0 5.0 0.00207 0.03478 798.2 2400.0 3600.0 2400.0 1.0 1.0 0.0 771.0 0.0 0.00621 0.1043 0.0 S.J.PI-PI500-GILBU2-P 5570.0 0.0 7190.0 0.0 1.0 0.0 -2.7 1.0 0.0 -2.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5570.0 8167.0 1.0 0.000145 0.002118 19.628 425.0 604.0 425.0 1.0 1.0 0.0 771.0 0.0 0.000435 0.006354 0.0 S.J.PI-PI500-FV_SJP-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5570.0 8198.0 2.0 0.00092 0.01285 118.03 1662.0 2095.0 1662.0 1.0 1.0 0.0 771.0 0.0 0.00276 0.03855 0.0 S.J.PI-PI500-LDVENT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5570.0 43952.0 5.0 7.1e-05 7.1e-05 0.0 1515.0 2046.0 150.0 1.0 1.0 0.0 771.0 0.0 7.071e-05 7.071e-05 0.0 S.J.PI-PI500-SJ-SB1-P 5570.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5570.0 43953.0 6.0 7.1e-05 7.1e-05 0.0 1515.0 1559.0 150.0 1.0 1.0 0.0 771.0 0.0 7.071e-05 7.071e-05 0.0 S.J.PI-PI500-SJ-BEA-P 5570.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5571.0 5037.0 3.0 0.006 0.057 22.34 421.0 560.0 421.0 1.0 1.0 0.0 772.0 0.0 0.018 0.171 0.0 S.J.PI-PI230-LBARRO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5571.0 5671.0 1.0 0.0305 0.1624 28.24 199.0 251.0 60.0 1.0 1.0 0.0 772.0 0.0 0.0915 0.4872 0.0 S.J.PI-PI230-PICOS--P 0.0 0.0 5671.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5571.0 5681.0 2.0 0.0314 0.1673 29.38 199.0 199.0 199.0 1.0 1.0 0.0 772.0 0.0 0.0942 0.5019 0.0 S.J.PI-PI230-E.MART-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5571.0 8409.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.0 0.0001 0.0 S.J.PI-PI230-GRAVIO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5572.0 6300.0 5.0 0.002 0.0268 271.94 1732.0 2165.0 1732.0 1.0 1.0 0.0 771.0 0.0 0.006 0.0804 0.0 SJ-SB1CAP500-SOBRAD-B 0.0 0.0 6300.0 0.0 0.0 0.0 0.0 1.0 0.0 -2.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5574.0 5510.0 6.0 0.0022 0.0297 301.54 1732.0 2165.0 1500.0 1.0 1.0 0.0 771.0 0.0 0.0066 0.0891 0.0 SJ-BEACAP500-B.ESPE-P 0.0 0.0 5510.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5576.0 5570.0 4.0 0.00259 0.03678 540.8 1992.0 2511.0 2511.0 1.0 1.0 0.0 771.0 0.0 0.00777 0.1103 0.0 RG-SJ2CAP500-S.J.PI-P 5576.0 0.0 5570.0 0.0 1.0 0.0 -1.8 1.0 0.0 -1.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5577.0 6300.0 2.0 0.00153 0.02272 327.62 1992.0 1992.0 1992.0 1.0 1.0 0.0 771.0 0.0 0.00459 0.06816 0.0 SJ-SB2CAP500-SOBRAD-B 5577.0 0.0 6300.0 1.0 1.0 0.0 -1.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0
5580.0 5500.0 8.0 0.0014 0.0221 327.48 2123.0 2676.0 70.0 1.0 1.0 0.0 861.0 0.0 0.0042 0.0663 0.0 P.DUTR-MA500-TERES2-P 5580.0 0.0 5500.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5580.0 5500.0 9.0 0.0014 0.0222 327.58 2123.0 2676.0 50.0 1.0 1.0 0.0 861.0 0.0 0.0042 0.0666 0.0 P.DUTR-MA500-TERES2-P 5580.0 0.0 5500.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5580.0 5540.0 2.0 0.00138 0.0207 302.5 2598.0 2598.0 103.0 1.0 1.0 0.0 861.0 0.0 0.00414 0.0621 0.0 P.DUTR-MA500-MIRAND-M 5580.0 0.0 0.0 0.0 1.0 0.0 -1.34 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5580.0 5645.0 1.0 0.000548 0.006843 67.16 2030.0 2557.0 2030.0 1.0 1.0 0.0 861.0 0.0 0.001645 0.02053 0.0 P.DUTR-MA500-SA.LOP-M 5580.0 0.0 0.0 0.0 1.0 0.0 -1.34 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5580.0 43955.0 1.0 7.1e-05 7.1e-05 0.0 1689.0 1689.0 30.0 1.0 1.0 0.0 861.0 0.0 7.071e-05 7.071e-05 0.0 P.DUTR-MA500-PD-IZ1-M 5580.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5580.0 43957.0 2.0 7.1e-05 7.1e-05 0.0 1992.0 2598.0 1992.0 1.0 1.0 0.0 861.0 0.0 7.071e-05 7.071e-05 0.0 P.DUTR-MA500-PD-IZ2-M 5580.0 0.0 0.0 0.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5581.0 5531.0 1.0 0.01682 0.09938 18.63 266.0 335.0 672.0 1.0 1.0 0.0 862.0 0.0 0.05046 0.2981 0.0 P.DUTR-MA230-PERITO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5590.0 5594.0 1.0 0.0009 0.01483 188.35 1992.0 2425.0 1992.0 1.0 1.0 0.0 861.0 0.0 0.0027 0.04449 0.0 IMPERA-MA500-ESTREI-M 5590.0 0.0 5594.0 0.0 1.0 0.0 -0.47 1.0 0.0 -0.47 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5590.0 6400.0 1.0 0.00191 0.02355 233.81 1992.0 1992.0 400.0 1.0 1.0 0.0 861.0 0.0 0.00573 0.07065 0.0 IMPERA-MA500-MARABA-P 5590.0 0.0 6400.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5590.0 6400.0 2.0 0.00131 0.01927 282.32 2598.0 2598.0 100.0 1.0 1.0 0.0 841.0 0.0 0.00393 0.05781 0.0 IMPERA-MA500-MARABA-P 5590.0 0.0 6400.0 0.0 1.0 0.0 -1.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5590.0 43954.0 1.0 7.1e-05 7.1e-05 0.0 1689.0 1689.0 1921.0 1.0 1.0 0.0 861.0 0.0 7.071e-05 7.071e-05 0.0 IMPERA-MA500-IZ-PD1-M 5590.0 0.0 0.0 0.0 1.0 0.0 -1.49 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5590.0 43956.0 2.0 7.1e-05 7.1e-05 0.0 1992.0 2598.0 1992.0 1.0 1.0 0.0 861.0 0.0 7.071e-05 7.071e-05 0.0 IMPERA-MA500-IZ-PD2-M 5590.0 0.0 0.0 0.0 1.0 0.0 -1.31 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5591.0 5601.0 1.0 0.0194 0.1088 18.76 233.0 294.0 30.0 1.0 1.0 0.0 863.0 0.0 0.0582 0.3264 0.0 IMPERA-MA230-P.FRAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5591.0 5601.0 2.0 0.021367 0.10626 19.945 247.0 309.0 247.0 1.0 1.0 0.0 863.0 0.0 0.0641 0.3188 0.0 IMPERA-MA230-P.FRAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5591.0 5696.0 1.0 0.000851 0.006503 2.49 237.0 237.0 150.0 1.0 1.0 0.0 863.0 0.0 0.002553 0.01951 0.0 IMPERA-MA230-SUZANO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5591.0 8298.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 863.0 0.0 7.071e-05 7.071e-05 0.0 IMPERA-MA230-IZ.GUS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5593.0 8040.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 865.0 0.0 0.0 0.0001 0.0 IMPERA-MA069-IZ.MA--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5593.0 8041.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 865.0 0.0 0.0 0.0001 0.0 IMPERA-MA069-IZ.TO--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5602.0 7239.0 1.0 0.0079 0.0224 0.59 124.0 154.0 154.0 1.0 1.0 0.0 865.0 0.0 0.0237 0.0672 0.0 P.FRAN-MA138-TOCANT-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5602.0 8042.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 865.0 0.0 0.0 0.0001 0.0 P.FRAN-MA138-PF.MA--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5602.0 8043.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 865.0 0.0 0.0 0.0001 0.0 P.FRAN-MA138-PF.TO--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5611.0 8319.0 4.0 0.03709 0.19343 34.777 291.0 291.0 291.0 1.0 1.0 0.0 762.0 0.0 0.1113 0.5803 0.0 TAUA2--CE230-CRATO2-C 5611.0 0.0 0.0 0.0 1.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5620.0 5622.0 1.0 0.01015 0.07218 0.294 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.03045 0.2165 0.0 CHAP3B-PI034-CHAP3BEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5621.0 5958.0 1.0 0.001466 0.007 1.287 210.0 210.0 210.0 1.0 1.0 0.0 742.0 0.0 0.004398 0.021 0.0 COREMA-PB230-RIOALT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5621.0 7992.0 1.0 0.0205 0.01455 0.725 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.0615 0.04365 0.0 COREMA-PB230-TBMEIO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5631.0 5421.0 2.0 0.0204 0.087 30.34 323.0 323.0 323.0 1.0 1.0 0.0 762.0 0.0 0.0612 0.261 0.0 ICO----CE230-BANABU-C 0.0 0.0 5421.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5632.0 6019.0 1.0 0.005078 0.10391 4.762 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.06408 0.6369 0.0 EDWIGE-PI034-EDWIGEEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5633.0 8044.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 763.0 0.0 0.0 0.0001 0.0 ICO----CE069-ICO.RN-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5633.0 8045.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 763.0 0.0 0.0 0.0001 0.0 ICO----CE069-ICO.CE-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5645.0 5649.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 861.0 0.0 0.0 0.0001 0.0 SA.LOP-MA500-PARNAI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5645.0 5649.0 2.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 861.0 0.0 0.0 0.0001 0.0 SA.LOP-MA500-PARNAI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5651.0 5081.0 4.0 0.00382 0.02651 9.818 477.0 600.0 477.0 1.0 1.0 0.0 762.0 0.0 0.01146 0.07953 0.0 CAUIPE-CE230-MARACN-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5651.0 8165.0 1.0 0.002481 0.012117 0.154 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.007443 0.03635 0.0 CAUIPE-CE230-LAVRAS-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5652.0 5651.0 1.0 0.00014 0.00157 0.342 438.0 438.0 80.0 1.0 1.0 0.0 762.0 0.0 0.00042 0.00471 0.0 UTE_FOUTE000-CAUIPE-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5652.0 5651.0 2.0 0.00014 0.00157 0.342 438.0 438.0 438.0 1.0 1.0 0.0 762.0 0.0 0.00042 0.00471 0.0 UTE_FOUTE000-CAUIPE-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5670.0 5672.0 1.0 0.01129 0.07466 5.403 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.03387 0.224 0.0 VERONI-PI034-VERONIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5670.0 45372.0 1.0 0.059201 0.10582 0.556 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.1776 0.3175 0.0 VERONI-PI034-CG2B2-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5671.0 5611.0 3.0 0.0323 0.1731 32.14 250.0 298.0 250.0 1.0 1.0 0.0 772.0 0.0 0.0969 0.5193 0.0 PICOS--PI230-TAUA2--C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5671.0 6631.0 1.0 0.01738 0.08307 14.545 315.0 409.0 315.0 1.0 1.0 0.0 772.0 0.0 0.05214 0.2492 0.0 PICOS--PI230-CHAPA2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5678.0 8356.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 773.0 0.0 0.0 0.0001 0.0 B.ESPE-PI069-BEA.PI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5678.0 8357.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 773.0 0.0 0.0 0.0001 0.0 B.ESPE-PI069-BEA.MA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5679.0 5176.0 1.0 0.00076 0.011806 170.41 2598.0 3260.0 3260.0 1.0 1.0 0.0 761.0 0.0 0.00228 0.03542 0.0 PNBIII-PI500-TIANGD-C 0.0 0.0 5176.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5679.0 5684.0 1.0 0.00206 0.03193 457.92 2598.0 3204.0 2598.0 1.0 1.0 0.0 771.0 0.0 0.00618 0.09579 0.0 PNBIII-PI500-BACAB--M 5679.0 0.0 5684.0 0.0 1.0 0.0 -1.65 1.0 0.0 -1.65 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5679.0 5684.0 2.0 0.00203 0.03148 451.54 2598.0 3204.0 2598.0 1.0 1.0 0.0 771.0 0.0 0.00609 0.09444 0.0 PNBIII-PI500-BACAB--M 5679.0 0.0 5684.0 0.0 1.0 0.0 -1.65 1.0 0.0 -1.65 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5679.0 44671.0 1.0 0.00066 0.01027 147.36 2598.0 3204.0 2598.0 1.0 1.0 0.0 771.0 0.0 0.00198 0.03081 0.0 PNBIII-PI500-RSFRAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5684.0 5550.0 1.0 0.00042 0.00519 50.85 2030.0 2557.0 2030.0 1.0 1.0 0.0 861.0 0.0 0.00126 0.01557 0.0 BACAB--MA500-SLUIS2-M 0.0 0.0 5550.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5684.0 5550.0 2.0 0.00029 0.00425 61.45 2598.0 2598.0 2598.0 1.0 1.0 0.0 861.0 0.0 0.00087 0.01275 0.0 BACAB--MA500-SLUIS2-M 0.0 0.0 5550.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5687.0 8459.0 1.0 0.02393 0.08618 0.206 74.0 93.0 74.0 1.0 1.0 0.0 864.0 0.0 0.07179 0.2585 0.0 CPDNH2-MA069-CHAUBS-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5687.0 8461.0 1.0 0.02303 0.08293 0.198 74.0 93.0 74.0 1.0 1.0 0.0 864.0 0.0 0.06909 0.2488 0.0 CPDNH2-MA069-CHAPDI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5687.0 8461.0 2.0 0.02303 0.08293 0.198 74.0 93.0 74.0 1.0 1.0 0.0 864.0 0.0 0.06909 0.2488 0.0 CPDNH2-MA069-CHAPDI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5689.0 5610.0 1.0 0.00086 0.00715 2.788 425.0 425.0 999.0 1.0 1.0 0.0 862.0 0.0 0.00258 0.02145 0.0 SLUIS4-MA230-P.ITAQUT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5695.0 5540.0 1.0 0.0018 0.0296 320.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 861.0 0.0 0.0054 0.0888 0.0 PNEVES-MA500-MIRAND-M 5695.0 0.0 5540.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5711.0 5721.0 1.0 0.0079 0.0404 7.58 251.0 317.0 1992.0 1.0 1.0 0.0 712.0 0.0 0.0237 0.1212 0.0 ITABAI-SE230-JARDIM-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5711.0 5721.0 2.0 0.0079 0.0404 7.58 251.0 317.0 100.0 1.0 1.0 0.0 712.0 0.0 0.0237 0.1212 0.0 ITABAI-SE230-JARDIM-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5711.0 5961.0 3.0 0.0141 0.0771 12.74 174.0 247.0 174.0 1.0 1.0 0.0 712.0 0.0 0.0423 0.2313 0.0 ITABAI-SE230-ITBNIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5714.0 44479.0 1.0 0.00909 0.10102 0.315 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.02727 0.3031 0.0 MSULD2-BA034-MSULD2-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5720.0 5752.0 7.0 0.002304 0.03155 322.9 2186.0 2754.0 558.0 1.0 1.0 0.0 711.0 0.0 0.006912 0.09465 0.0 JARDIM-SE500-CAMAC4-B 0.0 0.0 5750.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5721.0 5724.0 2.0 0.0014 0.0074 1.26 9999.0 9999.0 100.0 1.0 1.0 0.0 712.0 0.0 0.0042 0.0222 0.0 JARDIM-SE230-JD.VCI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5721.0 5741.0 1.0 0.0001 0.00073 0.262 637.0 751.0 637.0 1.0 1.0 0.0 712.0 0.0 0.0003 0.00219 0.0 JARDIM-SE230-NSSOCO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5721.0 5741.0 2.0 0.0001 0.00073 0.262 637.0 751.0 637.0 1.0 1.0 0.0 712.0 0.0 0.0003 0.00219 0.0 JARDIM-SE230-NSSOCO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5721.0 8456.0 1.0 0.00014 0.00075 0.0 9999.0 9999.0 400.0 1.0 1.0 0.0 715.0 0.0 0.00042 0.00225 0.0 JARDIM-SE230-JD.MOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5725.0 5720.0 1.0 0.0003 0.0039 45.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 711.0 0.0 0.0009 0.0117 0.0 PSERGI-SE500-JARDIM-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5725.0 5720.0 2.0 0.0003 0.0039 45.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 711.0 0.0 0.0009 0.0117 0.0 PSERGI-SE500-JARDIM-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5725.0 5740.0 1.0 0.001231 0.019154 277.25 2598.0 3204.0 2598.0 1.0 1.0 0.0 711.0 0.0 0.003693 0.05746 0.0 PSERGI-SE500-OLINDI-B 5725.0 0.0 5740.0 0.0 1.0 0.0 -1.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5728.0 5729.0 1.0 0.01394 0.16546 0.192 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.04182 0.4964 0.0 PARA-2-PE034-SVACASEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5731.0 5782.0 3.0 0.005 0.0265 4.58 174.0 174.0 5.0 1.0 1.0 0.0 712.0 0.0 0.015 0.0795 0.0 SCHDRV-BA230-CATU---B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5732.0 5101.0 9.0 0.02922 0.1592 25.67 174.0 247.0 247.0 1.0 1.0 0.0 722.0 0.0 0.08766 0.4776 0.0 SANTII-AL230-ANGELI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5734.0 45198.0 1.0 0.001832 0.013126 2.548 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.005496 0.03938 0.0 PNBIII-PI230-CANOG--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5740.0 5750.0 4.0 0.002 0.0188 195.0 1306.0 1854.0 1854.0 1.0 1.0 0.0 711.0 0.0 0.006 0.0564 0.0 OLINDI-BA500-CAMAC2-B 0.0 0.0 5750.0 1.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5740.0 5750.0 5.0 0.0015 0.019 192.54 2165.0 2165.0 2165.0 1.0 1.0 0.0 711.0 0.0 0.0045 0.057 0.0 OLINDI-BA500-CAMAC2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5740.0 6369.0 1.0 0.001277 0.019885 288.12 2598.0 3204.0 2598.0 1.0 1.0 0.0 711.0 0.0 0.003831 0.05965 0.0 OLINDI-BA500-SAPEAC-B 5740.0 0.0 6369.0 0.0 1.0 0.0 -1.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5740.0 7907.0 8.0 0.000457 0.005621 59.734 1333.0 2284.0 1333.0 1.0 1.0 0.0 711.0 0.0 0.001371 0.01686 0.0 OLINDI-BA500-TUCANO-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5741.0 5291.0 7.0 0.02077 0.1031 19.104 250.0 315.0 315.0 1.0 1.0 0.0 712.0 0.0 0.06231 0.3093 0.0 NSSOCO-SE230-PENEDO-A 0.0 0.0 5291.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5741.0 5291.0 8.0 0.0196 0.1047 19.18 250.0 315.0 250.0 1.0 1.0 0.0 712.0 0.0 0.0588 0.3141 0.0 NSSOCO-SE230-PENEDO-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5741.0 5722.0 1.0 0.0022 0.0122 2.12 232.0 232.0 232.0 1.0 1.0 0.0 712.0 0.0 0.0066 0.0366 0.0 NSSOCO-SE230-FAFEN--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5742.0 5744.0 1.0 0.03625 0.20135 0.195 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.1088 0.6041 0.0 CNOVA2-BA034-CNOVA-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5742.0 8746.0 1.0 0.01695 0.22956 0.752 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.05085 0.6887 0.0 CNOVA2-BA034-C.NOVAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5750.0 6369.0 7.0 0.001074 0.013309 135.45 1299.0 1299.0 1299.0 1.0 1.0 0.0 711.0 0.0 0.003222 0.03993 0.0 CAMAC2-BA500-SAPEAC-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5751.0 5753.0 1.0 0.001 0.0058 1.04 100.0 100.0 5.0 1.0 1.0 0.0 712.0 0.0 0.003 0.0174 0.0 CMDBP1-BA230-BRASKE-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5751.0 5753.0 2.0 0.001 0.0058 1.04 100.0 100.0 5.0 1.0 1.0 0.0 715.0 0.0 0.003 0.0174 0.0 CMDBP1-BA230-BRASKE-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5751.0 5797.0 6.0 0.01703 0.09066 17.0 251.0 317.0 251.0 1.0 1.0 0.0 712.0 0.0 0.05109 0.272 0.0 CMDBP1-BA230-FEIRAS-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5751.0 5802.0 5.0 0.0021 0.0164 4.92 503.0 633.0 633.0 1.0 1.0 0.0 712.0 0.0 0.0063 0.0492 0.0 CMDBP1-BA230-COTEGI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5751.0 5842.0 9.0 0.0036 0.0264 9.48 478.0 478.0 478.0 1.0 1.0 0.0 712.0 0.0 0.0108 0.0792 0.0 CMDBP1-BA230-PITUAC-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5751.0 5852.0 7.0 0.0087 0.0471 7.78 251.0 317.0 251.0 1.0 1.0 0.0 712.0 0.0 0.0261 0.1413 0.0 CMDBP1-BA230-MATATU-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5751.0 5881.0 7.0 0.0154 0.0784 14.74 251.0 317.0 600.0 1.0 1.0 0.0 712.0 0.0 0.0462 0.2352 0.0 CMDBP1-BA230-G.MANG-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5751.0 8457.0 1.0 0.0006 0.0033 0.0 9999.0 9999.0 290.0 1.0 1.0 0.0 715.0 0.0 0.0018 0.0099 0.0 CMDBP1-BA230-CD.PRN-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5752.0 5750.0 6.0 0.0 0.0001 0.514 2186.0 2754.0 2186.0 1.0 1.0 0.0 711.0 0.0 0.0 0.0003 0.0 CAMAC4-BA500-CAMAC2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5752.0 6369.0 1.0 0.00107 0.01331 135.45 2165.0 2728.0 2165.0 1.0 1.0 0.0 711.0 0.0 0.00321 0.03993 0.0 CAMAC4-BA500-SAPEAC-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5755.0 5761.0 1.0 0.000309 0.001301 0.306 250.0 315.0 315.0 1.0 1.0 0.0 715.0 0.0 0.000927 0.003903 0.0 FORD---BA230-POLO---B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5755.0 5761.0 2.0 0.000309 0.001301 0.306 250.0 315.0 315.0 1.0 1.0 0.0 715.0 0.0 0.000927 0.003903 0.0 FORD---BA230-POLO---B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5756.0 5782.0 1.0 0.0046 0.0245 4.2 251.0 317.0 317.0 1.0 1.0 0.0 712.0 0.0 0.0138 0.0735 0.0 CAMAC4-BA230-CATU---B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5756.0 5782.0 2.0 0.0046 0.0247 4.1 251.0 317.0 317.0 1.0 1.0 0.0 712.0 0.0 0.0138 0.0741 0.0 CAMAC4-BA230-CATU---B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5756.0 5802.0 6.0 0.0042 0.0221 5.58 350.0 350.0 350.0 1.0 1.0 0.0 712.0 0.0 0.0126 0.0663 0.0 CAMAC4-BA230-COTEGI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5756.0 5822.0 3.0 0.0037 0.0181 5.14 350.0 350.0 350.0 1.0 1.0 0.0 712.0 0.0 0.0111 0.0543 0.0 CAMAC4-BA230-JACARA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5756.0 5822.0 4.0 0.0036 0.0181 5.24 350.0 350.0 75.0 1.0 1.0 0.0 712.0 0.0 0.0108 0.0543 0.0 CAMAC4-BA230-JACARA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5756.0 5832.0 1.0 0.002925 0.026808 30.978 502.0 633.0 502.0 1.0 1.0 0.0 712.0 0.0 0.008775 0.08042 0.0 CAMAC4-BA230-PIRAJA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5756.0 5832.0 2.0 0.002925 0.026808 30.978 502.0 633.0 502.0 1.0 1.0 0.0 712.0 0.0 0.008775 0.08042 0.0 CAMAC4-BA230-PIRAJA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5756.0 5842.0 8.0 0.0038 0.0265 11.88 478.0 478.0 478.0 1.0 1.0 0.0 712.0 0.0 0.0114 0.0795 0.0 CAMAC4-BA230-PITUAC-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5761.0 5756.0 1.0 0.00233 0.010136 2.51 250.0 315.0 315.0 1.0 1.0 0.0 712.0 0.0 0.00699 0.03041 0.0 POLO---BA230-CAMAC4-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5761.0 5756.0 2.0 0.00233 0.010136 2.51 250.0 315.0 315.0 1.0 1.0 0.0 712.0 0.0 0.00699 0.03041 0.0 POLO---BA230-CAMAC4-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5761.0 5762.0 1.0 0.0 0.0578 0.0 192.0 192.0 91.0 1.0 1.0 0.0 712.0 0.0 0.0 0.1734 0.0 POLO---BA230-AREMBEUT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5761.0 5764.0 1.0 0.0 0.075 0.0 160.0 160.0 40.0 1.0 1.0 0.0 712.0 0.0 0.0 0.225 0.0 POLO---BA230-MURICIUT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5761.0 44107.0 4.0 0.00016 0.0005 0.0 190.0 190.0 190.0 1.0 1.0 0.0 712.0 0.0 0.00048 0.0015 0.0 POLO---BA230-UTEMRC-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5782.0 5881.0 3.0 0.0142 0.0757 13.04 174.0 247.0 247.0 1.0 1.0 0.0 712.0 0.0 0.0426 0.2271 0.0 CATU---BA230-G.MANG-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5782.0 5961.0 1.0 0.0262 0.1432 23.74 174.0 247.0 247.0 1.0 1.0 0.0 712.0 0.0 0.0786 0.4296 0.0 CATU---BA230-ITBNIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5782.0 8455.0 4.0 0.0015 0.0021 0.0 9999.0 9999.0 120.0 1.0 1.0 0.0 715.0 0.0 0.0045 0.0063 0.0 CATU---BA230-CT.FER-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5787.0 5970.0 4.0 0.028657 0.13632 25.8 251.0 317.0 317.0 1.0 1.0 0.0 712.0 0.0 0.08597 0.409 0.0 ITABUT-BA230-ITAPEB-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5790.0 7947.0 5.0 0.00264 0.01251 0.33 150.0 206.0 150.0 1.0 1.0 0.0 713.0 0.0 0.00792 0.03753 0.0 ITABUT-BA138-ITABUD-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5790.0 7947.0 6.0 0.00264 0.01251 0.33 150.0 206.0 150.0 1.0 1.0 0.0 713.0 0.0 0.00792 0.03753 0.0 ITABUT-BA138-ITABUD-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5791.0 5793.0 1.0 0.0 0.2625 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 713.0 0.0 0.0 0.7875 0.0 CTURL1-BA013-CTUT1--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5792.0 5794.0 1.0 0.0 0.2625 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 713.0 0.0 0.0 0.7875 0.0 CTURL2-BA013-CTUT2--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5797.0 5881.0 6.0 0.01703 0.09066 17.0 251.0 317.0 251.0 1.0 1.0 0.0 712.0 0.0 0.05109 0.272 0.0 FEIRAS-BA230-G.MANG-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5802.0 5804.0 4.0 0.002 0.0164 4.92 348.0 494.0 348.0 1.0 1.0 0.0 712.0 0.0 0.006 0.0492 0.0 COTEGI-BA230-D.PITU-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5802.0 5822.0 3.0 0.00287 0.01156 3.33 517.0 517.0 517.0 1.0 1.0 0.0 712.0 0.0 0.00861 0.03468 0.0 COTEGI-BA230-JACARA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5802.0 8046.0 1.0 0.0011 0.0059 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 715.0 0.0 0.0033 0.0177 0.0 COTEGI-BA230-CTG.GR-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5802.0 8047.0 1.0 0.0004 0.002 0.0 9999.0 9999.0 124.0 1.0 1.0 0.0 715.0 0.0 0.0012 0.006 0.0 COTEGI-BA230-CTG.VM-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5804.0 5842.0 4.0 0.0001 0.0004 0.07 251.0 317.0 251.0 1.0 1.0 0.0 712.0 0.0 0.0003 0.0012 0.0 D.PITU-BA230-PITUAC-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5804.0 5852.0 4.0 0.0007 0.006 1.78 251.0 317.0 251.0 1.0 1.0 0.0 712.0 0.0 0.0021 0.018 0.0 D.PITU-BA230-MATATU-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5816.0 6160.0 1.0 0.01051 0.075722 0.167 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.03153 0.2272 0.0 MVENTO-RN034-MVENTOEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5816.0 6644.0 1.0 0.08556 0.22054 0.556 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.2567 0.6616 0.0 MVENTO-RN034-AVENT-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5818.0 8189.0 1.0 0.002709 0.045089 4.31 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.008127 0.1353 0.0 SGON-1UFV242-SGON-1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5822.0 5819.0 1.0 0.001066 0.007831 0.9 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.003198 0.02349 0.0 JACARA-BA230-GLOBALUT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5822.0 5821.0 1.0 0.000103 0.008332 3.126 735.0 735.0 75.0 1.0 1.0 0.0 712.0 0.0 0.000309 0.025 0.0 JACARA-BA230-TERMBA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5822.0 5821.0 2.0 0.000103 0.008332 3.126 735.0 735.0 92.0 1.0 1.0 0.0 712.0 0.0 0.000309 0.025 0.0 JACARA-BA230-TERMBA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5822.0 5824.0 3.0 0.0015 0.0079 1.36 260.0 260.0 312.0 1.0 1.0 0.0 712.0 0.0 0.0045 0.0237 0.0 JACARA-BA230-DOW----B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5822.0 5824.0 4.0 0.0015 0.0079 1.36 260.0 260.0 100.0 1.0 1.0 0.0 712.0 0.0 0.0045 0.0237 0.0 JACARA-BA230-DOW----B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5837.0 5211.0 1.0 0.00104 0.00506 0.953 251.0 317.0 251.0 1.0 1.0 0.0 742.0 0.0 0.00312 0.01518 0.0 JPESII-PB230-MUSSU2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5837.0 5211.0 2.0 0.00104 0.00506 0.953 251.0 317.0 251.0 1.0 1.0 0.0 742.0 0.0 0.00312 0.01518 0.0 JPESII-PB230-MUSSU2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5837.0 5271.0 1.0 0.00264 0.01284 2.416 251.0 317.0 251.0 1.0 1.0 0.0 742.0 0.0 0.00792 0.03852 0.0 JPESII-PB230-SRITA2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5837.0 5271.0 4.0 0.00264 0.01284 2.416 251.0 317.0 251.0 1.0 1.0 0.0 742.0 0.0 0.00792 0.03852 0.0 JPESII-PB230-SRITA2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5841.0 5370.0 1.0 0.000416 0.006292 102.94 2560.0 3226.0 2560.0 1.0 1.0 0.0 761.0 0.0 0.001247 0.01888 0.0 PACABA-CE500-PECEM2-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5841.0 5924.0 1.0 0.00107 0.01973 197.03 2600.0 3575.0 3575.0 1.0 1.0 0.0 761.0 0.0 0.00321 0.05919 0.0 PACABA-CE500-JAGUAD-C 0.0 0.0 5924.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5842.0 5981.0 5.0 0.00033 0.00244 0.88 251.0 317.0 251.0 1.0 1.0 0.0 712.0 0.0 0.00099 0.00732 0.0 PITUAC-BA230-NARAND-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5842.0 5981.0 6.0 0.00033 0.00244 0.88 251.0 317.0 251.0 1.0 1.0 0.0 712.0 0.0 0.00099 0.00732 0.0 PITUAC-BA230-NARAND-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5851.0 5805.0 1.0 0.006668 0.091054 0.889 9999.0 9999.0 9999.0 1.0 1.0 0.0 743.0 0.0 0.02 0.2732 0.0 ASSUV--RN034-ASSUV-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5860.0 4351.0 1.0 0.00174 0.02477 732.1 2500.0 3464.0 3464.0 1.0 1.0 0.0 711.0 0.0 0.00522 0.07431 0.0 POCIII-BA500-PPARA2-M 5860.0 0.0 4351.0 0.0 1.0 0.0 -2.7 1.0 0.0 -2.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5860.0 4351.0 2.0 0.00177 0.02529 749.18 2500.0 3464.0 3464.0 1.0 1.0 0.0 711.0 0.0 0.00531 0.07587 0.0 POCIII-BA500-PPARA2-M 5860.0 0.0 4351.0 0.0 1.0 0.0 -2.7 1.0 0.0 -2.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5860.0 7995.0 1.0 0.00173 0.02448 723.71 3464.0 4330.0 3464.0 1.0 1.0 0.0 711.0 0.0 0.00519 0.07344 0.0 POCIII-BA500-M.NETO-B 5860.0 0.0 7995.0 0.0 1.0 0.0 -2.5 1.0 0.0 -2.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5861.0 5292.0 1.0 5.8e-05 0.000595 0.226 661.0 805.0 805.0 1.0 1.0 0.0 712.0 0.0 0.000174 0.001785 0.0 POCOES-BA230-POCIII-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5861.0 5292.0 2.0 5.8e-05 0.000595 0.226 661.0 805.0 805.0 1.0 1.0 0.0 712.0 0.0 0.000174 0.001785 0.0 POCOES-BA230-POCIII-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5861.0 5941.0 6.0 0.02808 0.13547 24.83 250.0 315.0 315.0 1.0 1.0 0.0 712.0 0.0 0.08424 0.4064 0.0 POCOES-BA230-BRUMAD-B 0.0 0.0 5941.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5871.0 42252.0 2.0 0.005849 0.025538 6.296 250.0 317.0 317.0 1.0 1.0 0.0 712.0 0.0 0.01755 0.07661 0.0 TOMBA--BA230-EMBDRV-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5878.0 6678.0 1.0 0.01227 0.09317 2.704 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.03681 0.2795 0.0 TACARA-PE034-TACARAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5881.0 5871.0 1.0 0.008067 0.035232 8.688 250.0 317.0 317.0 1.0 1.0 0.0 712.0 0.0 0.0242 0.1057 0.0 G.MANG-BA230-TOMBA--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5881.0 6368.0 1.0 0.00477 0.02292 4.004 251.0 306.0 306.0 1.0 1.0 0.0 712.0 0.0 0.01431 0.06876 0.0 G.MANG-BA230-SAPEAC-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5881.0 6368.0 2.0 0.0042 0.0211 3.96 251.0 317.0 83.0 1.0 1.0 0.0 712.0 0.0 0.0126 0.0633 0.0 G.MANG-BA230-SAPEAC-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5881.0 6368.0 3.0 0.0042 0.0212 3.98 251.0 317.0 137.0 1.0 1.0 0.0 712.0 0.0 0.0126 0.0636 0.0 G.MANG-BA230-SAPEAC-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5882.0 5881.0 4.0 0.00074 0.00389 0.676 200.0 200.0 127.0 1.0 1.0 0.0 712.0 0.0 0.00222 0.01167 0.0 P.CAVA-BA230-G.MANG-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5887.0 5886.0 1.0 0.0 0.1628 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 713.0 0.0 0.0 0.4884 0.0 GVMRLT-BA013-GVMT1--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5891.0 5902.0 2.0 0.0297 0.1521 28.76 251.0 317.0 251.0 1.0 1.0 0.0 712.0 0.0 0.0891 0.4563 0.0 SA.JES-BA230-FUNIL--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5891.0 5902.0 3.0 0.0297 0.1521 28.76 251.0 317.0 251.0 1.0 1.0 0.0 712.0 0.0 0.0891 0.4563 0.0 SA.JES-BA230-FUNIL--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5901.0 6058.0 1.0 0.047598 0.33854 0.821 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.1428 1.016 0.0 VACRIIEOL009-AMZ-B1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5902.0 5787.0 7.0 0.019574 0.093004 17.718 251.0 317.0 317.0 1.0 1.0 0.0 712.0 0.0 0.05872 0.279 0.0 FUNIL--BA230-ITABUT-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5902.0 5861.0 1.0 0.02217 0.1097 20.681 250.0 250.0 250.0 1.0 1.0 0.0 712.0 0.0 0.06651 0.3291 0.0 FUNIL--BA230-POCOES-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5902.0 5912.0 4.0 0.005867 0.025617 6.315 250.0 315.0 315.0 1.0 1.0 0.0 712.0 0.0 0.0176 0.07685 0.0 FUNIL--BA230-ITAGIB-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5902.0 5970.0 6.0 0.0358 0.1842 35.06 251.0 317.0 251.0 1.0 1.0 0.0 712.0 0.0 0.1074 0.5526 0.0 FUNIL--BA230-ITAPEB-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5904.0 5906.0 1.0 0.0254 0.1317 3.499 110.0 110.0 80.0 1.0 1.0 0.0 713.0 0.0 0.0762 0.3951 0.0 FUNIL--BA138-D.MEI--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5904.0 7946.0 1.0 0.03514 0.1598 4.212 150.0 206.0 150.0 1.0 1.0 0.0 713.0 0.0 0.1054 0.4794 0.0 FUNIL--BA138-ITABUI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5904.0 7947.0 1.0 0.0412 0.18735 4.938 150.0 206.0 150.0 1.0 1.0 0.0 713.0 0.0 0.1236 0.562 0.0 FUNIL--BA138-ITABUD-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5906.0 5907.0 1.0 0.0638 0.1698 4.06 90.0 90.0 20.0 1.0 1.0 0.0 713.0 0.0 0.1914 0.5094 0.0 D.MEI--BA138-P.ASTE-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5907.0 5908.0 1.0 0.069 0.1837 4.391 90.0 90.0 80.0 1.0 1.0 0.0 713.0 0.0 0.207 0.5511 0.0 P.ASTE-BA138-CAMACA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5908.0 5909.0 1.0 0.0552 0.1591 3.775 75.0 75.0 70.0 1.0 1.0 0.0 713.0 0.0 0.1656 0.4773 0.0 CAMACA-BA138-ITAPEB-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5912.0 5861.0 1.0 0.017433 0.082519 15.588 250.0 315.0 315.0 1.0 1.0 0.0 712.0 0.0 0.0523 0.2476 0.0 ITAGIB-BA230-POCOES-B 5912.0 1.0 0.0 0.0 1.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5912.0 8454.0 1.0 0.0014 0.0066 0.0 9999.0 9999.0 400.0 1.0 1.0 0.0 715.0 0.0 0.0042 0.0198 0.0 ITAGIB-BA230-IG.ATN-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5916.0 8208.0 1.0 0.007579 0.098778 8.57 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02274 0.2963 0.0 VSMEL2EOL036-SMEL-1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5924.0 5350.0 1.0 0.00079 0.01451 144.63 2600.0 3575.0 3575.0 1.0 1.0 0.0 761.0 0.0 0.00237 0.04353 0.0 JAGUAD-CE500-ACU3---R 0.0 0.0 5350.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5925.0 5431.0 1.0 0.00207 0.02045 8.219 650.0 890.0 890.0 1.0 1.0 0.0 762.0 0.0 0.00621 0.06135 0.0 JAGUAD-CE230-RUSSAS-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5925.0 45333.0 1.0 0.000339 0.003427 0.626 460.0 645.0 645.0 1.0 1.0 0.0 762.0 0.0 0.001017 0.01028 0.0 JAGUAD-CE230-ARAPU1-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5926.0 5200.0 6.0 0.00085 0.01313 192.5 2680.0 3464.0 2680.0 1.0 1.0 0.0 741.0 0.0 0.00255 0.03939 0.0 SLUZI2-PB500-CGT----P 0.0 0.0 5200.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5926.0 5380.0 5.0 0.0015 0.02336 347.4 2680.0 3464.0 2680.0 1.0 1.0 0.0 741.0 0.0 0.0045 0.07008 0.0 SLUZI2-PB500-MLG2---C 5926.0 0.0 5380.0 0.0 1.0 0.0 -1.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5926.0 8396.0 1.0 0.000242 0.003483 31.706 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.000726 0.01045 0.0 SLUZI2-PB500-S.SERI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5941.0 5726.0 1.0 0.005 0.0242 4.4 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.015 0.0726 0.0 BRUMAD-BA230-CRLAND-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5959.0 7916.0 1.0 0.003702 0.221 2.654 999.0 999.0 999.0 1.0 1.0 0.0 762.0 0.0 0.0111 0.663 0.0 RIOALT-PB034-RIOALTUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5960.0 5962.0 1.0 0.00314 0.01914 0.557 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.00942 0.05742 0.0 BL-SUL-RN138-BL-NOR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5966.0 5124.0 1.0 0.017388 0.15594 0.929 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.05216 0.4678 0.0 BSULB1-RN034-BSULB1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5967.0 5968.0 1.0 0.018133 0.18262 1.067 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.0544 0.5479 0.0 BNORB1-RN034-BNORB1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5970.0 5971.0 3.0 0.0011 0.0061 7.36 180.0 180.0 328.0 1.0 1.0 0.0 712.0 0.0 0.0033 0.0183 0.0 ITAPEB-BA230-VERACE-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5970.0 5972.0 1.0 0.0087 0.0442 8.26 251.0 314.0 314.0 1.0 1.0 0.0 712.0 0.0 0.0261 0.1326 0.0 ITAPEB-BA230-EUNAPO-B 0.0 0.0 5972.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5970.0 5972.0 2.0 0.0087 0.0441 8.28 251.0 314.0 314.0 1.0 1.0 0.0 712.0 0.0 0.0261 0.1323 0.0 ITAPEB-BA230-EUNAPO-B 0.0 0.0 5972.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5972.0 5991.0 5.0 0.0261 0.1367 25.21 300.0 355.0 300.0 1.0 1.0 0.0 712.0 0.0 0.0783 0.4101 0.0 EUNAPO-BA230-TFREIT-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5972.0 5991.0 6.0 0.02625 0.13749 25.35 300.0 355.0 300.0 1.0 1.0 0.0 712.0 0.0 0.07875 0.4125 0.0 EUNAPO-BA230-TFREIT-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5974.0 5909.0 1.0 0.0427 0.1222 2.938 95.0 136.0 80.0 1.0 1.0 0.0 713.0 0.0 0.1281 0.3666 0.0 EUNAPO-BA138-ITAPEB-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5974.0 5995.0 1.0 0.0803 0.2126 5.99 100.0 136.0 115.0 1.0 1.0 0.0 713.0 0.0 0.2409 0.6378 0.0 EUNAPO-BA138-ITAMAR-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5982.0 6144.0 1.0 0.0243 0.1596 0.16 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.0729 0.4788 0.0 BWG1B1-BA034-BWG1B1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5984.0 5985.0 1.0 0.024404 0.17246 0.129 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.07321 0.5174 0.0 BWG2B1-BA034-BWG2B1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5990.0 5999.0 1.0 0.0144 0.1338 1.11 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.0432 0.4014 0.0 CVENT1-RN034-CVENT1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5992.0 6166.0 1.0 0.0181 0.1231 1.54 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.0543 0.3693 0.0 CVENT2-RN034-CVENT1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
5993.0 5995.0 1.0 0.0647 0.1716 4.274 100.0 136.0 80.0 1.0 1.0 0.0 713.0 0.0 0.1941 0.5148 0.0 TFREIT-BA138-ITAMAR-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6000.0 5731.0 3.0 0.0024 0.00889 1.903 174.0 174.0 174.0 1.0 1.0 0.0 712.0 0.0 0.0072 0.02667 0.0 ALAGO2-BA230-SCHDRV-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6009.0 6020.0 1.0 0.01541 0.08822 0.579 9999.0 9999.0 80.0 1.0 1.0 0.0 722.0 0.0 0.04623 0.2647 0.0 CLE-B1-PE034-CLEMNTEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6011.0 5481.0 1.0 0.0187 0.0995 17.28 199.0 251.0 251.0 1.0 1.0 0.0 762.0 0.0 0.0561 0.2985 0.0 IBIAPI-CE230-SBD----C 0.0 0.0 5481.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6011.0 5491.0 1.0 0.0164 0.0844 14.56 199.0 251.0 251.0 1.0 1.0 0.0 772.0 0.0 0.0492 0.2532 0.0 IBIAPI-CE230-PIRIPI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6011.0 5917.0 1.0 0.001694 0.016904 6.556 625.0 786.0 786.0 1.0 1.0 0.0 762.0 0.0 0.005082 0.05071 0.0 IBIAPI-CE230-TIANGD-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6011.0 5917.0 2.0 0.001694 0.016904 6.556 625.0 786.0 786.0 1.0 1.0 0.0 762.0 0.0 0.005082 0.05071 0.0 IBIAPI-CE230-TIANGD-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6011.0 6530.0 1.0 0.001369 0.011357 3.997 274.0 328.0 274.0 1.0 1.0 0.0 762.0 0.0 0.004107 0.03407 0.0 IBIAPI-CE230-CACIMB-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6011.0 45344.0 1.0 0.00186 0.00954 1.004 400.0 400.0 400.0 1.0 1.0 0.0 762.0 0.0 0.00558 0.02862 0.0 IBIAPI-CE230-TIANG3-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6011.0 45530.0 1.0 0.004255 0.022099 9.509 426.0 426.0 426.0 1.0 1.0 0.0 762.0 0.0 0.01277 0.0663 0.0 IBIAPI-CE230-IBIAPA-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6011.0 45611.0 1.0 0.00116 0.00807 2.933 550.0 550.0 550.0 1.0 1.0 0.0 762.0 0.0 0.00348 0.02421 0.0 IBIAPI-CE230-UFVTGA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6012.0 6014.0 1.0 0.0103 0.07231 0.342 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.0309 0.2169 0.0 CLE-B2-PE034-CLEMNTEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6013.0 8065.0 1.0 0.051403 0.095778 0.163 9999.0 9999.0 9999.0 1.0 1.0 0.0 763.0 0.0 0.1542 0.2873 0.0 IBIAPI-CE069-BVSER1-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6018.0 5630.0 1.0 0.001355 0.006283 0.177 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.004065 0.01885 0.0 SBASIL-PI138-EDWIGE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6018.0 5669.0 1.0 0.001797 0.010627 0.665 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.005391 0.03188 0.0 SBASIL-PI138-VERONI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6018.0 45373.0 1.0 0.00133 0.00616 0.169 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.00399 0.01848 0.0 SBASIL-PI138-SAMARO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6033.0 6035.0 1.0 0.01041 0.09653 3.447 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.03123 0.2896 0.0 RVENTO-RN034-RVENT1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6034.0 6036.0 1.0 0.00796 0.08631 2.185 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.02388 0.2589 0.0 RVENT--RN034-RVENT3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6037.0 5448.0 1.0 0.0041 0.06431 2.521 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.0123 0.1929 0.0 PFORMOEOL050-PFORMO-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6038.0 5536.0 1.0 0.004759 0.12007 0.839 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.01428 0.3602 0.0 ICAZINEOL026-ICAZIN-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6041.0 6042.0 1.0 0.0112 0.176 0.939 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.0336 0.528 0.0 AB-MT--RN034-ABMT-BEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6041.0 6043.0 1.0 0.02552 0.2506 0.671 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.07656 0.7518 0.0 AB-MT--RN034-ABMT-AEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6058.0 6057.0 1.0 0.0054 0.0734 2.763 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.0162 0.2202 0.0 AMZ-B1-RN034-AMAZONEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6060.0 6070.0 1.0 0.00106 0.01657 233.13 2962.0 3642.0 2962.0 1.0 1.0 0.0 701.0 0.0 0.00318 0.04971 0.0 GENDO2-BA500-OUROLN-B 0.0 0.0 6070.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6060.0 6075.0 7.0 0.00119 0.01885 269.18 2962.0 3642.0 2962.0 1.0 1.0 0.0 701.0 0.0 0.00357 0.05655 0.0 GENDO2-BA500-BURITI-B 6060.0 0.0 0.0 0.0 1.0 0.0 -2.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6060.0 8377.0 2.0 0.000601 0.007386 78.889 1631.0 2175.0 1631.0 1.0 1.0 0.0 701.0 0.0 0.001803 0.02216 0.0 GENDO2-BA500-STEUGE-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6060.0 8714.0 3.0 0.00069 0.00955 268.73 2494.0 3464.0 2494.0 1.0 1.0 0.0 701.0 0.0 0.00207 0.02865 0.0 GENDO2-BA500-SOLSER-B 6060.0 0.0 0.0 0.0 1.0 0.0 -1.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6061.0 6334.0 6.0 0.02267 0.11579 21.14 295.0 370.0 295.0 1.0 1.0 0.0 702.0 0.0 0.06801 0.3474 0.0 GENDO2-BA230-BROTAS-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6061.0 8179.0 1.0 0.002816 0.019 7.091 345.0 345.0 400.0 1.0 1.0 0.0 702.0 0.0 0.008447 0.057 0.0 GENDO2-BA230-LARANJ-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6061.0 8984.0 1.0 0.002429 0.027532 11.116 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.007287 0.0826 0.0 GENDO2-BA230-SVITOR-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6062.0 6315.0 1.0 0.0175 0.0931 16.22 251.0 317.0 251.0 1.0 1.0 0.0 702.0 0.0 0.0525 0.2793 0.0 TABBJV-BA230-BARRE2-B 0.0 0.0 6315.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6062.0 6748.0 1.0 0.000697 0.003329 0.61 247.0 309.0 247.0 1.0 1.0 0.0 702.0 0.0 0.002091 0.009987 0.0 TABBJV-BA230-HORIZO-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6063.0 6686.0 1.0 0.00124 0.04522 4.647 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.00372 0.1357 0.0 UFVITU-BA034-ITUVERUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6070.0 6290.0 4.0 0.00066 0.01024 144.02 2716.0 3395.0 2716.0 1.0 1.0 0.0 701.0 0.0 0.00198 0.03072 0.0 OUROLN-BA500-M.CHAP-B 0.0 0.0 6290.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6070.0 44578.0 1.0 7.2e-05 0.000284 14.742 800.0 800.0 800.0 1.0 1.0 0.0 701.0 0.0 0.000216 0.000852 0.0 OUROLN-BA500-OUROUF-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6070.0 44583.0 1.0 0.000152 0.00244 23.301 1910.0 2388.0 1910.0 1.0 1.0 0.0 701.0 0.0 0.000456 0.00732 0.0 OUROLN-BA500-AROEIR-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6070.0 44604.0 1.0 0.000342 0.003808 35.22 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.001026 0.01142 0.0 OUROLN-BA500-P.PINT-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6070.0 45220.0 1.0 0.000213 0.0029 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.000639 0.0087 0.0 OUROLN-BA500-VSANTO-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6070.0 45625.0 1.0 0.000702 0.009819 93.024 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.002106 0.02946 0.0 OUROLN-BA500-JACOBI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6071.0 6107.0 2.0 0.01937 0.10413 17.8 251.0 317.0 251.0 1.0 1.0 0.0 702.0 0.0 0.05811 0.3124 0.0 OUROLN-BA230-CFORMO-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6071.0 6771.0 1.0 0.00555 0.03447 12.84 652.0 750.0 652.0 1.0 1.0 0.0 702.0 0.0 0.01665 0.1034 0.0 OUROLN-BA230-CLARGO-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6071.0 6771.0 2.0 0.00555 0.03447 12.84 652.0 750.0 652.0 1.0 1.0 0.0 702.0 0.0 0.01665 0.1034 0.0 OUROLN-BA230-CLARGO-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6071.0 8081.0 3.0 0.00198 0.022739 8.901 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.00594 0.06822 0.0 OUROLN-BA230-UMBURA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6073.0 6757.0 1.0 0.0098 0.0573 0.005 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.0294 0.1719 0.0 CLARG1EOL066-CLARG1-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6075.0 5325.0 2.0 0.001901 0.027461 824.82 2495.0 3464.0 2495.0 1.0 1.0 0.0 701.0 0.0 0.005703 0.08238 0.0 BURITI-BA500-QUEIMA-P 6075.0 0.0 5325.0 0.0 1.0 0.0 -2.7 1.0 0.0 -2.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6075.0 5325.0 3.0 0.001902 0.0275 824.45 2494.0 3464.0 2494.0 1.0 1.0 0.0 701.0 0.0 0.005706 0.0825 0.0 BURITI-BA500-QUEIMA-P 6075.0 0.0 5325.0 0.0 1.0 0.0 -2.7 1.0 0.0 -2.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6075.0 7190.0 6.0 0.0013 0.02061 295.19 2962.0 3642.0 2962.0 1.0 1.0 0.0 701.0 0.0 0.0039 0.06183 0.0 BURITI-BA500-GILBU2-P 0.0 0.0 7190.0 0.0 0.0 0.0 0.0 1.0 0.0 -2.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6075.0 9478.0 1.0 0.000419 0.00623 49.579 1905.0 2533.0 1905.0 1.0 1.0 0.0 701.0 0.0 0.001257 0.01869 0.0 BURITI-BA500-ALTITU-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6080.0 6082.0 5.0 0.00134 0.01889 549.47 2494.0 3464.0 3464.0 1.0 1.0 0.0 701.0 0.0 0.00402 0.05667 0.0 BRREC5CAP500-REBAC5CA 6080.0 0.0 6082.0 0.0 1.0 0.0 -1.75 1.0 0.0 -1.75 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6081.0 5111.0 1.0 0.0225 0.1188 21.58 251.0 317.0 251.0 1.0 1.0 0.0 722.0 0.0 0.0675 0.3564 0.0 ARAPIR-AL230-R.LARG-A 6081.0 1.0 0.0 0.0 0.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6081.0 5291.0 9.0 0.0163 0.0852 15.52 251.0 317.0 251.0 1.0 1.0 0.0 722.0 0.0 0.0489 0.2556 0.0 ARAPIR-AL230-PENEDO-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6081.0 7917.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 7.071e-05 7.071e-05 0.0 ARAPIR-AL230-AR.MVV-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6091.0 5925.0 1.0 0.00357 0.03279 14.869 650.0 890.0 890.0 1.0 1.0 0.0 762.0 0.0 0.01071 0.09837 0.0 MOSSO4-RN230-JAGUAD-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6091.0 5925.0 2.0 0.00357 0.03279 14.869 650.0 890.0 890.0 1.0 1.0 0.0 762.0 0.0 0.01071 0.09837 0.0 MOSSO4-RN230-JAGUAD-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6091.0 6734.0 1.0 0.001384 0.007804 1.365 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.004152 0.02341 0.0 MOSSO4-RN230-INACIO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6100.0 6577.0 1.0 0.00613 0.04877 1.988 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.01839 0.1463 0.0 LAPA23-BA034-LAPA23UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6101.0 5041.0 1.0 0.0033 0.02089 7.949 606.0 702.0 606.0 1.0 1.0 0.0 742.0 0.0 0.0099 0.06267 0.0 TOUROS-RN230-CUTIA--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6101.0 8154.0 1.0 0.003227 0.019698 3.568 127.0 185.0 127.0 1.0 1.0 0.0 742.0 0.0 0.009681 0.05909 0.0 TOUROS-RN230-GAMELE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6107.0 6331.0 1.0 0.0121 0.0636 11.0 251.0 317.0 251.0 1.0 1.0 0.0 702.0 0.0 0.0363 0.1908 0.0 CFORMO-BA230-SBFII--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6124.0 6276.0 1.0 0.018758 0.224 0.07 9999.0 9999.0 87.0 1.0 1.0 0.0 702.0 0.0 0.05627 0.672 0.0 FSERRA-BA034-FSERR1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6124.0 6277.0 1.0 0.11255 1.344 0.012 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.3377 4.032 0.0 FSERRA-BA034-FSERR2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6127.0 6769.0 1.0 0.014094 0.173986 1.188 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.1657 1.023 0.0 MVENT2EOL048-MVENT2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6130.0 6140.0 1.0 0.00043 0.00681 98.42 2678.0 3373.0 2678.0 1.0 1.0 0.0 741.0 0.0 0.00129 0.02043 0.0 CEAMIR-RN500-J.CAM3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6130.0 6140.0 4.0 0.00043 0.00648 91.601 2678.0 3373.0 2678.0 1.0 1.0 0.0 741.0 0.0 0.00129 0.01944 0.0 CEAMIR-RN500-J.CAM3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6130.0 8151.0 1.0 0.000554 0.006933 74.8 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.001662 0.0208 0.0 CEAMIR-RN500-RIOVT2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6131.0 5245.0 3.0 0.0015 0.0111 4.12 503.0 633.0 503.0 1.0 1.0 0.0 742.0 0.0 0.0045 0.0333 0.0 EXTREM-RN230-NATAL3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6131.0 5245.0 4.0 0.0015 0.0111 4.12 503.0 633.0 503.0 1.0 1.0 0.0 742.0 0.0 0.0045 0.0333 0.0 EXTREM-RN230-NATAL3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6131.0 6146.0 1.0 0.005866 0.02572 5.379 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.0176 0.07716 0.0 EXTREM-RN230-RIACHA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6131.0 45086.0 1.0 0.009425 0.068792 25.816 503.0 633.0 503.0 1.0 1.0 0.0 742.0 0.0 0.02827 0.2064 0.0 EXTREM-RN230-RIACH2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6132.0 6101.0 1.0 0.0038 0.0398 15.62 637.0 757.0 637.0 1.0 1.0 0.0 742.0 0.0 0.0114 0.1194 0.0 CEAMIR-RN230-TOUROS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6132.0 6131.0 1.0 0.00123 0.01238 4.874 550.0 693.0 550.0 1.0 1.0 0.0 742.0 0.0 0.00369 0.03714 0.0 CEAMIR-RN230-EXTREM-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6132.0 6131.0 2.0 0.00205 0.02017 7.954 550.0 693.0 550.0 1.0 1.0 0.0 742.0 0.0 0.00615 0.06051 0.0 CEAMIR-RN230-EXTREM-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6132.0 45545.0 1.0 0.002289 0.011628 2.064 200.0 200.0 200.0 1.0 1.0 0.0 742.0 0.0 0.006867 0.03488 0.0 CEAMIR-RN230-PANORA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6140.0 5350.0 3.0 0.001052 0.015547 217.85 2740.0 3397.0 2740.0 1.0 1.0 0.0 741.0 0.0 0.003156 0.04664 0.0 J.CAM3-RN500-ACU3---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6141.0 6132.0 1.0 0.0046 0.0481 18.9 550.0 693.0 550.0 1.0 1.0 0.0 742.0 0.0 0.0138 0.1443 0.0 JCAMAR-RN230-CEAMIR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6141.0 6132.0 2.0 0.00449 0.04493 16.239 550.0 693.0 549.0 1.0 1.0 0.0 742.0 0.0 0.01347 0.1348 0.0 JCAMAR-RN230-CEAMIR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6141.0 6210.0 1.0 0.004901 0.024435 4.54 289.0 338.0 289.0 1.0 1.0 0.0 742.0 0.0 0.0147 0.0733 0.0 JCAMAR-RN230-U.VENT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6141.0 8205.0 1.0 0.002028 0.011219 2.129 149.0 200.0 149.0 1.0 1.0 0.0 742.0 0.0 0.006084 0.03366 0.0 JCAMAR-RN230-AVENT2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6141.0 8307.0 2.0 0.00233 0.01164 2.16 303.0 303.0 303.0 1.0 1.0 0.0 742.0 0.0 0.00699 0.03492 0.0 JCAMAR-RN230-SMGOST-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6141.0 45599.0 1.0 0.001526 0.007752 1.376 100.0 100.0 100.0 1.0 1.0 0.0 742.0 0.0 0.004578 0.02326 0.0 JCAMAR-RN230-ASTROI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6142.0 8639.0 1.0 0.003054 0.015089 0.396 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.009162 0.04527 0.0 JCTBP1-RN138-RENASC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6142.0 8643.0 7.0 0.00485 0.02365 0.706 218.0 283.0 218.0 1.0 1.0 0.0 741.0 0.0 0.01455 0.07095 0.0 JCTBP1-RN138-ASABRA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6143.0 5814.0 1.0 0.00825 0.07875 4.534 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.02475 0.2363 0.0 JCAMAR-RN069-MVENTO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6143.0 5814.0 2.0 0.00825 0.07875 4.534 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.02475 0.2363 0.0 JCAMAR-RN069-MVENTO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6143.0 8290.0 1.0 0.019148 0.13231 0.746 212.0 266.0 212.0 1.0 1.0 0.0 742.0 0.0 0.05744 0.3969 0.0 JCAMAR-RN069-TSANTA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6143.0 8632.0 1.0 0.014936 0.092154 0.173 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.04481 0.2765 0.0 JCAMAR-RN069-SCLARA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6143.0 8632.0 2.0 0.014936 0.092154 0.173 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.04481 0.2765 0.0 JCAMAR-RN069-SCLARA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6143.0 8650.0 5.0 0.024304 0.10658 0.328 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.07291 0.3197 0.0 JCAMAR-RN069-MODELO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6149.0 6150.0 1.0 0.00482 0.04841 6.139 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01446 0.1452 0.0 RIACHA-RN034-RIACHAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6168.0 6142.0 3.0 0.000263 0.001785 0.092 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.000789 0.005355 0.0 MVENT2-RN138-JCTBP1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6171.0 6221.0 8.0 0.0003 0.0037 1.3 637.0 757.0 637.0 1.0 1.0 0.0 702.0 0.0 0.0009 0.0111 0.0 IGAPO2-BA230-IGAPO3-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6171.0 6221.0 9.0 0.0003 0.0037 1.3 637.0 757.0 637.0 1.0 1.0 0.0 702.0 0.0 0.0009 0.0111 0.0 IGAPO2-BA230-IGAPO3-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6171.0 6371.0 3.0 0.001841 0.009796 1.54 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.005523 0.02939 0.0 IGAPO2-BA230-ARACAS-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6171.0 6380.0 2.0 0.003068 0.01466 2.567 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.009204 0.04398 0.0 IGAPO2-BA230-MORRAO-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6171.0 6621.0 4.0 0.004231 0.021811 3.949 223.0 281.0 223.0 1.0 1.0 0.0 702.0 0.0 0.01269 0.06543 0.0 IGAPO2-BA230-CAEABC-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6173.0 8067.0 1.0 0.009032 0.036791 0.072 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.0271 0.1104 0.0 IGAPO2-BA069-PLANAL-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6173.0 8069.0 1.0 0.036127 0.14716 0.29 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.1084 0.4415 0.0 IGAPO2-BA069-NSCONC-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6173.0 8072.0 1.0 0.038385 0.15636 0.308 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.1152 0.4691 0.0 IGAPO2-BA069-LICALM-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6173.0 8075.0 1.0 0.045159 0.18395 0.363 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.1355 0.5518 0.0 IGAPO2-BA069-GUIRAP-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6173.0 8078.0 1.0 0.045159 0.18395 0.363 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.1355 0.5518 0.0 IGAPO2-BA069-ALVORA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6195.0 6205.0 1.0 0.00305 0.11444 3.78 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.00915 0.3433 0.0 CAETITEOL045-CAETIT-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6203.0 6233.0 1.0 0.1739 0.2554 0.38 32.0 32.0 32.0 1.0 1.0 0.0 714.0 0.0 0.5217 0.7662 0.0 ABAIXA-BA069-D.GOUV-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6203.0 6264.0 1.0 0.0048 0.0102 0.02 45.0 45.0 45.0 1.0 1.0 0.0 714.0 0.0 0.0144 0.0306 0.0 ABAIXA-BA069-DERIVA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6203.0 6265.0 1.0 0.0004 0.06111 0.08 27.0 39.0 27.0 1.0 1.0 0.0 714.0 0.0 0.0012 0.1833 0.0 ABAIXA-BA069-ZEBUII-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6204.0 6171.0 1.0 0.00434 0.02219 4.103 179.0 251.0 179.0 1.0 1.0 0.0 702.0 0.0 0.01302 0.06657 0.0 CAETIT-BA230-IGAPO2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6208.0 6278.0 1.0 0.072236 0.34464 0.21 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.2167 1.034 0.0 ABIL-I-BA034-ABILI1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6208.0 6279.0 1.0 0.07946 0.3791 0.191 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.2384 1.137 0.0 ABIL-I-BA034-ABILI2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6211.0 6214.0 1.0 0.005683 0.103972 6.235 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.05267 0.5465 0.0 U.VENT-RN069-UVENT2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6212.0 6213.0 1.0 0.00786 0.13483 1.637 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.02358 0.4045 0.0 U.VENT-RN034-UVENT1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6220.0 4350.0 2.0 0.00136 0.01884 533.8 2555.0 3464.0 3464.0 1.0 1.0 0.0 701.0 0.0 0.00408 0.05652 0.0 IGAPOR-BA500-JANAU3-M 6220.0 0.0 4350.0 0.0 1.0 0.0 -1.75 1.0 0.0 -1.75 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6220.0 6349.0 2.0 0.00085 0.01388 198.87 1992.0 1992.0 1992.0 1.0 1.0 0.0 701.0 0.0 0.00255 0.04164 0.0 IGAPOR-BA500-BJLAP2-B 0.0 0.0 6349.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6220.0 6359.0 4.0 0.00131 0.01899 269.73 1992.0 1992.0 1992.0 1.0 1.0 0.0 701.0 0.0 0.00393 0.05697 0.0 IGAPOR-BA500-IBICOA-B 0.0 0.0 6359.0 0.0 0.0 0.0 0.0 1.0 0.0 -2.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6220.0 8219.0 1.0 8.8e-05 0.001112 10.519 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.000264 0.003336 0.0 IGAPOR-BA500-QUINA--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6220.0 44504.0 1.0 0.00055 0.00767 221.83 2555.0 3464.0 2555.0 1.0 1.0 0.0 701.0 0.0 0.00165 0.02301 0.0 IGAPOR-BA500-CSEDA1-M 6220.0 0.0 0.0 0.0 1.0 0.0 -1.75 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6221.0 6225.0 1.0 0.0034 0.033 12.5 637.0 756.0 637.0 1.0 1.0 0.0 702.0 0.0 0.0102 0.099 0.0 IGAPO3-BA230-PINDAI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6221.0 6225.0 2.0 0.003219 0.03299 12.838 637.0 756.0 637.0 1.0 1.0 0.0 702.0 0.0 0.009657 0.09897 0.0 IGAPO3-BA230-PINDAI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6221.0 6225.0 3.0 0.003219 0.03299 12.838 637.0 756.0 637.0 1.0 1.0 0.0 702.0 0.0 0.009657 0.09897 0.0 IGAPO3-BA230-PINDAI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6221.0 8213.0 1.0 0.00413 0.020823 3.891 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.01239 0.06247 0.0 IGAPO3-BA230-TAMBII-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6221.0 8383.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.0 0.0001 0.0 IGAPO3-BA230-A.CAET-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6221.0 8386.0 1.0 0.00185 0.01596 6.09 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.00555 0.04788 0.0 IGAPO3-BA230-CAENOR-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6223.0 6208.0 1.0 0.08829 0.42123 0.172 999.0 999.0 999.0 1.0 1.0 0.0 702.0 0.0 0.2649 1.264 0.0 ABILI3EOL010-ABIL-I-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6225.0 6280.0 1.0 0.003285 0.016646 3.059 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.009855 0.04994 0.0 PINDAI-BA230-FSERRA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6225.0 6281.0 1.0 0.001989 0.010083 1.853 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.005967 0.03025 0.0 PINDAI-BA230-ABIL-I-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6225.0 7212.0 2.0 0.00059 0.00336 0.616 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.00177 0.01008 0.0 PINDAI-BA230-GPEXPA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6226.0 5049.0 1.0 0.0181 0.0736 0.145 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.0543 0.2208 0.0 PINDAI-BA069-CAETIT-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6226.0 5057.0 1.0 0.0271 0.1104 0.218 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.0813 0.3312 0.0 PINDAI-BA069-PELOUR-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6226.0 5969.0 4.0 0.01955 0.08716 0.173 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.05865 0.2615 0.0 PINDAI-BA069-BWGUI1-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6226.0 5980.0 3.0 0.00556 0.02477 0.049 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.01668 0.07431 0.0 PINDAI-BA069-BWGUI2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6228.0 6229.0 1.0 0.0152 0.1359 1.78 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.0456 0.4077 0.0 CFORM1-BA034-CFORM1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6230.0 6209.0 1.0 0.01461 0.17956 0.163 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.04383 0.5387 0.0 SAZUL1-BA034-DRIDAMEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6231.0 6242.0 1.0 0.01045 0.17598 0.13 9999.0 9999.0 18.0 1.0 1.0 0.0 702.0 0.0 0.03135 0.5279 0.0 SAZUL2-BA034-MANESPEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6233.0 6265.0 1.0 0.09802 0.23947 0.389 52.0 65.0 52.0 1.0 1.0 0.0 714.0 0.0 0.2941 0.7184 0.0 D.GOUV-BA069-ZEBUII-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6233.0 6265.0 2.0 0.07776 0.25438 0.453 66.0 83.0 66.0 1.0 1.0 0.0 714.0 0.0 0.2333 0.7631 0.0 D.GOUV-BA069-ZEBUII-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6240.0 6637.0 1.0 0.0161 0.1266 1.35 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.0483 0.3798 0.0 CFORM2-BA034-CFORM2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6248.0 6244.0 1.0 0.01679 0.13561 0.679 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.05037 0.4068 0.0 GOI-B1-BA034-G.OUR1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6249.0 6752.0 1.0 0.007152 0.017394 0.604 84.0 105.0 84.0 1.0 1.0 0.0 702.0 0.0 0.02146 0.05218 0.0 G.OUR1-BA138-ASSURU-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6254.0 8048.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 714.0 0.0 0.0 0.0001 0.0 ZEBU---BA013-ZBU.BA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6254.0 8049.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 714.0 0.0 0.0 0.0001 0.0 ZEBU---BA013-ZBU.AL-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6255.0 6264.0 1.0 0.0208 0.0437 0.06 45.0 45.0 75.0 1.0 1.0 0.0 714.0 0.0 0.0624 0.1311 0.0 MOXOTO-BA069-DERIVA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6262.0 44714.0 1.0 0.001408 0.005497 2.188 398.0 398.0 398.0 1.0 1.0 0.0 712.0 0.0 0.004222 0.01649 0.0 ZEBUII-AL230-UFVNLR-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6265.0 6255.0 4.0 0.0349 0.0703 0.12 33.0 46.0 33.0 1.0 1.0 0.0 714.0 0.0 0.1047 0.2109 0.0 ZEBUII-AL069-MOXOTO-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6265.0 8052.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 714.0 0.0 0.0 0.0001 0.0 ZEBUII-AL069-ZE1.BA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6265.0 8053.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 714.0 0.0 0.0 0.0001 0.0 ZEBUII-AL069-ZE1.AL-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6265.0 8710.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 714.0 0.0 0.0 0.0001 0.0 ZEBUII-AL069-ZBU.SE-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6265.0 8711.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 714.0 0.0 0.0 0.0001 0.0 ZEBUII-AL069-IBU.PE-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6290.0 5860.0 1.0 0.00186 0.02636 785.15 3464.0 4330.0 3464.0 1.0 1.0 0.0 701.0 0.0 0.00558 0.07908 0.0 M.CHAP-BA500-POCIII-B 6290.0 0.0 5860.0 0.0 1.0 0.0 -1.9 1.0 0.0 -1.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6290.0 6369.0 3.0 0.00183 0.02892 438.95 2659.0 3352.0 3352.0 1.0 1.0 0.0 701.0 0.0 0.00549 0.08676 0.0 M.CHAP-BA500-SAPEAC-B 6290.0 0.0 6369.0 0.0 1.0 0.0 -1.8 1.0 0.0 -1.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6290.0 8194.0 5.0 0.00023 0.00328 29.927 2586.0 2586.0 2586.0 1.0 1.0 0.0 701.0 0.0 0.00069 0.00984 0.0 M.CHAP-BA500-MCPSUL-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6291.0 5045.0 5.0 0.014241 0.086607 16.985 140.0 199.0 140.0 1.0 1.0 0.0 702.0 0.0 0.04272 0.2598 0.0 M.CHAP-BA230-BABILO-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6291.0 6341.0 2.0 0.004371 0.044034 17.05 625.0 781.0 625.0 1.0 1.0 0.0 702.0 0.0 0.01311 0.1321 0.0 M.CHAP-BA230-IRECE--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6291.0 6341.0 3.0 0.004399 0.043993 17.052 625.0 781.0 625.0 1.0 1.0 0.0 702.0 0.0 0.0132 0.132 0.0 M.CHAP-BA230-IRECE--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6291.0 6341.0 5.0 0.0118 0.0608 11.14 251.0 317.0 251.0 1.0 1.0 0.0 702.0 0.0 0.0354 0.1824 0.0 M.CHAP-BA230-IRECE--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6291.0 6623.0 1.0 0.003675 0.01728 3.262 150.0 210.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.01103 0.05184 0.0 M.CHAP-BA230-SAZUL--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6291.0 6738.0 2.0 0.0029 0.02053 3.51 250.0 315.0 250.0 1.0 1.0 0.0 702.0 0.0 0.0087 0.06159 0.0 M.CHAP-BA230-MCHSUL-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6291.0 6772.0 3.0 0.003343 0.022452 7.832 500.0 500.0 500.0 1.0 1.0 0.0 702.0 0.0 0.01003 0.06736 0.0 M.CHAP-BA230-VBAHI2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6293.0 8656.0 2.0 0.005101 0.028051 0.058 118.0 118.0 118.0 1.0 1.0 0.0 702.0 0.0 0.0153 0.08415 0.0 M.CHAP-BA069-CRISTA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6300.0 8475.0 1.0 0.000408 0.005291 52.605 2185.0 2185.0 2185.0 1.0 1.0 0.0 701.0 0.0 0.001224 0.01587 0.0 SOBRAD-BA500-ARIZON-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6300.0 8980.0 3.0 0.000327 0.00439 43.356 2165.0 2165.0 2165.0 1.0 1.0 0.0 701.0 0.0 0.0009807 0.01317 0.0 SOBRAD-BA500-FUTURA-B 6300.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6301.0 5739.0 3.0 0.0124 0.06341 11.722 240.0 240.0 240.0 1.0 1.0 0.0 702.0 0.0 0.0372 0.1902 0.0 SOBRAD-BA230-CNOVA2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6301.0 6302.0 1.0 0.0104 0.0538 10.23 300.0 358.0 300.0 1.0 1.0 0.0 702.0 0.0 0.0312 0.1614 0.0 SOBRAD-BA230-PEDRBR-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6301.0 6311.0 1.0 0.0078 0.04 7.5 350.0 350.0 350.0 1.0 1.0 0.0 702.0 0.0 0.0234 0.12 0.0 SOBRAD-BA230-JUAZE2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6301.0 6311.0 2.0 0.0078 0.04 7.5 350.0 350.0 350.0 1.0 1.0 0.0 702.0 0.0 0.0234 0.12 0.0 SOBRAD-BA230-JUAZE2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6303.0 6304.0 1.0 0.004832 0.10249 0.723 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.0145 0.3075 0.0 PEDBR1-BA034-PEDBR1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6303.0 6310.0 1.0 0.029756 0.25765 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.08927 0.773 0.0 PEDBR1-BA034-BARAU1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6305.0 6308.0 1.0 0.008608 0.076028 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.02582 0.2281 0.0 PEDBR2-BA034-PEDBR2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6311.0 6321.0 1.0 0.016 0.0817 15.36 251.0 317.0 251.0 1.0 1.0 0.0 702.0 0.0 0.048 0.2451 0.0 JUAZE2-BA230-JAGUAR-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6311.0 6331.0 2.0 0.027 0.139 26.26 251.0 317.0 251.0 1.0 1.0 0.0 702.0 0.0 0.081 0.417 0.0 JUAZE2-BA230-SBFII--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6311.0 6501.0 4.0 0.00026 0.0031 1.2 817.0 956.0 817.0 1.0 1.0 0.0 702.0 0.0 0.00078 0.0093 0.0 JUAZE2-BA230-JUAZE3-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6311.0 6716.0 1.0 0.009647 0.081834 16.459 250.0 315.0 250.0 1.0 1.0 0.0 702.0 0.0 0.02894 0.2455 0.0 JUAZE2-BA230-DELFIN-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6311.0 7186.0 2.0 0.000369 0.002143 1.149 300.0 355.0 300.0 1.0 1.0 0.0 702.0 0.0 0.001107 0.006429 0.0 JUAZE2-BA230-JSOLAR-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6313.0 6314.0 1.0 0.0372 0.0901 0.157 56.0 66.0 56.0 1.0 1.0 0.0 703.0 0.0 0.1116 0.2703 0.0 JUAZE2-BA069-PET---UT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6313.0 6314.0 2.0 0.0372 0.0901 0.157 56.0 66.0 56.0 1.0 1.0 0.0 703.0 0.0 0.1116 0.2703 0.0 JUAZE2-BA069-PET---UT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6313.0 8054.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.0 0.0001 0.0 JUAZE2-BA069-JZD.PE-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6313.0 8055.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.0 0.0001 0.0 JUAZE2-BA069-JZD.BA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6315.0 6316.0 1.0 0.02209 0.1041 26.866 233.0 295.0 233.0 1.0 1.0 0.0 702.0 0.0 0.06627 0.3123 0.0 BARRE2-BA230-RGRDII-B 0.0 0.0 6316.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6315.0 6361.0 2.0 0.0038 0.02 3.52 251.0 317.0 251.0 1.0 1.0 0.0 702.0 0.0 0.0114 0.06 0.0 BARRE2-BA230-BARREI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6315.0 6361.0 3.0 0.001321 0.011179 4.25 574.0 797.0 574.0 1.0 1.0 0.0 702.0 0.0 0.003963 0.03354 0.0 BARRE2-BA230-BARREI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6321.0 6331.0 1.0 0.0148 0.0757 14.2 251.0 317.0 251.0 1.0 1.0 0.0 702.0 0.0 0.0444 0.2271 0.0 JAGUAR-BA230-SBFII--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6321.0 8056.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 704.0 0.0 7.071e-05 7.071e-05 0.0 JAGUAR-BA230-JGR.BA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6321.0 8057.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 704.0 0.0 7.071e-05 7.071e-05 0.0 JAGUAR-BA230-JGR.MC-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6331.0 8161.0 1.0 0.00206 0.02161 8.295 615.0 792.0 615.0 1.0 1.0 0.0 702.0 0.0 0.00618 0.06483 0.0 SBFII--BA230-FLARGA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6334.0 6351.0 5.0 0.0384 0.1973 35.08 251.0 317.0 251.0 1.0 1.0 0.0 702.0 0.0 0.1152 0.5919 0.0 BROTAS-BA230-BJLAPA-B 0.0 0.0 6351.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0
6334.0 44963.0 1.0 0.008811 0.046056 22.785 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.02643 0.1382 0.0 BROTAS-BA230-VSMARC-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6341.0 6334.0 2.0 0.0254 0.131 23.22 251.0 317.0 251.0 1.0 1.0 0.0 702.0 0.0 0.0762 0.393 0.0 IRECE--BA230-BROTAS-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6341.0 6620.0 1.0 0.01087 0.07587 27.46 408.0 605.0 408.0 1.0 1.0 0.0 702.0 0.0 0.03261 0.2276 0.0 IRECE--BA230-G.OUR1-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6346.0 6348.0 1.0 0.0 0.1628 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.0 0.4884 0.0 IRERLT-BA013-IRET2--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6349.0 4350.0 1.0 0.00161 0.02305 677.65 2555.0 3464.0 2555.0 1.0 1.0 0.0 701.0 0.0 0.00483 0.06915 0.0 BJLAP2-BA500-JANAU3-M 6349.0 0.0 4350.0 0.0 1.0 0.0 -2.0 1.0 0.0 -2.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6349.0 8714.0 3.0 0.000787 0.010927 308.14 2494.0 3464.0 2494.0 1.0 1.0 0.0 701.0 0.0 0.002361 0.03278 0.0 BJLAP2-BA500-SOLSER-B 6349.0 0.0 0.0 0.0 1.0 0.0 -1.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6349.0 45164.0 1.0 6.3e-05 0.000913 8.327 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.000189 0.002739 0.0 BJLAP2-BA500-NVLAPA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6349.0 45305.0 1.0 9e-05 0.00029 39.253 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.00027 0.00087 0.0 BJLAP2-BA500-BOCARI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6351.0 6062.0 1.0 0.0225 0.1159 21.62 251.0 317.0 251.0 1.0 1.0 0.0 702.0 0.0 0.0675 0.3477 0.0 BJLAPA-BA230-TABBJV-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6351.0 8509.0 1.0 0.0 0.1002 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.0 0.3006 0.0 BJLAPA-BA230-LAPA23-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6353.0 5988.0 1.0 0.012131 0.070513 0.306 60.0 60.0 60.0 1.0 1.0 0.0 703.0 0.0 0.03639 0.2115 0.0 BJLAPA-BA069-SPEDRO-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6353.0 8666.0 1.0 0.002576 0.010794 0.023 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.007728 0.03238 0.0 BJLAPA-BA069-BJL411-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6353.0 8668.0 1.0 0.009082 0.043999 0.059 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.02725 0.132 0.0 BJLAPA-BA069-BJS1E2-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6358.0 6171.0 6.0 0.0086 0.0846 28.9 645.0 753.0 645.0 1.0 1.0 0.0 702.0 0.0 0.0258 0.2538 0.0 BJLAP2-BA230-IGAPO2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6358.0 6351.0 3.0 0.0004 0.00206 0.648 797.0 797.0 797.0 1.0 1.0 0.0 702.0 0.0 0.0012 0.00618 0.0 BJLAP2-BA230-BJLAPA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6358.0 6351.0 4.0 0.0004 0.00206 0.648 797.0 797.0 797.0 1.0 1.0 0.0 702.0 0.0 0.0012 0.00618 0.0 BJLAP2-BA230-BJLAPA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6358.0 7289.0 1.0 0.001539 0.007609 1.395 245.0 307.0 245.0 1.0 1.0 0.0 702.0 0.0 0.004617 0.02283 0.0 BJLAP2-BA230-LUZEI--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6359.0 5860.0 5.0 0.00091 0.01263 353.79 2503.0 3001.0 3001.0 1.0 1.0 0.0 711.0 0.0 0.00273 0.03789 0.0 IBICOA-BA500-POCIII-B 6359.0 0.0 5860.0 0.0 1.0 0.0 -1.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6359.0 6369.0 3.0 0.00197 0.02801 393.49 1992.0 1992.0 1992.0 1.0 1.0 0.0 711.0 0.0 0.00591 0.08403 0.0 IBICOA-BA500-SAPEAC-B 6359.0 0.0 6369.0 0.0 1.0 0.0 -2.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6360.0 6075.0 6.0 0.00113 0.01587 457.84 2494.0 3464.0 2494.0 1.0 1.0 0.0 701.0 0.0 0.00339 0.04761 0.0 BARREI-BA500-BURITI-B 6360.0 0.0 6075.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6360.0 44596.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.0 0.0003 0.0 BARREI-BA500-CELEO--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6360.0 44601.0 1.0 0.000316 0.004547 41.294 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.000948 0.01364 0.0 BARREI-BA500-SERSOL-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6361.0 6316.0 4.0 0.02171 0.1023 24.076 233.0 295.0 233.0 1.0 1.0 0.0 702.0 0.0 0.06513 0.3069 0.0 BARREI-BA230-RGRDII-B 0.0 0.0 6316.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6362.0 5941.0 5.0 0.0141 0.0919 16.34 300.0 372.0 300.0 1.0 1.0 0.0 712.0 0.0 0.0423 0.2757 0.0 IBICOA-BA230-BRUMAD-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6363.0 8209.0 1.0 0.012455 0.097353 0.498 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.03737 0.2921 0.0 BARREI-BA069-S.BARR-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6365.0 44897.0 2.0 0.0506 0.1265 3.34 99.5 135.0 99.5 1.0 1.0 0.0 703.0 0.0 0.1518 0.3795 0.0 BARREI-BA138-ALTO.F-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6367.0 6266.0 1.0 0.00791 0.09968 0.27 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.02373 0.299 0.0 CAEABC-BA034-CAEABCEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6368.0 5891.0 2.0 0.0059 0.0299 5.6 319.0 319.0 319.0 1.0 1.0 0.0 712.0 0.0 0.0177 0.0897 0.0 SAPEAC-BA230-SA.JES-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6368.0 5891.0 3.0 0.0059 0.0299 5.6 351.0 351.0 351.0 1.0 1.0 0.0 712.0 0.0 0.0177 0.0897 0.0 SAPEAC-BA230-SA.JES-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6368.0 5902.0 1.0 0.0353 0.1903 33.08 251.0 251.0 43.0 1.0 1.0 0.0 712.0 0.0 0.1059 0.5709 0.0 SAPEAC-BA230-FUNIL--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6369.0 5860.0 1.0 0.00132 0.018574 537.3 2500.0 3464.0 3464.0 1.0 1.0 0.0 711.0 0.0 0.00396 0.05572 0.0 SAPEAC-BA500-POCIII-B 6369.0 0.0 5860.0 0.0 1.0 0.0 -1.85 1.0 0.0 -1.85 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6370.0 6336.0 1.0 0.01391 0.05961 6.798 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.04173 0.1788 0.0 BROTASEOL057-BROTAS-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6373.0 6379.0 1.0 0.00848 0.04464 0.754 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.02544 0.1339 0.0 ARACAS-BA034-ARACASEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6381.0 6382.0 1.0 0.01118 0.06239 0.423 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.03354 0.1872 0.0 MORRAO-BA034-RENOV2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6400.0 6440.0 1.0 0.00023 0.00362 52.6 2598.0 2598.0 50.0 1.0 1.0 0.0 841.0 0.0 0.00069 0.01086 0.0 MARABA-PA500-ITACAI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6400.0 6440.0 2.0 0.00023 0.00362 52.6 2598.0 2598.0 225.0 1.0 1.0 0.0 841.0 0.0 0.00069 0.01086 0.0 MARABA-PA500-ITACAI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6400.0 6701.0 1.0 0.0018 0.0263 387.1 2685.0 2685.0 44.0 1.0 1.0 0.0 841.0 0.0 0.0054 0.0789 0.0 MARABA-PA500-AC-MB1CA 0.0 0.0 6701.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6400.0 43958.0 1.0 7.1e-05 7.1e-05 0.0 1992.0 2685.0 100.0 1.0 1.0 0.0 841.0 0.0 7.071e-05 7.071e-05 0.0 MARABA-PA500-MB-TC1-P 6400.0 0.0 0.0 0.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6400.0 43959.0 2.0 7.1e-05 7.1e-05 0.0 1992.0 2685.0 100.0 1.0 1.0 0.0 841.0 0.0 7.071e-05 7.071e-05 0.0 MARABA-PA500-MB-TC2-P 6400.0 0.0 0.0 0.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6401.0 6407.0 1.0 0.0256 0.1382 25.86 166.0 209.0 75.0 1.0 1.0 0.0 844.0 0.0 0.0768 0.4146 0.0 MARABA-PA230-CARAJA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6401.0 8296.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 844.0 0.0 7.071e-05 7.071e-05 0.0 MARABA-PA230-MB.CPA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6407.0 6561.0 1.0 0.01306 0.07363 13.272 219.0 276.0 166.0 1.0 1.0 0.0 844.0 0.0 0.03918 0.2209 0.0 CARAJA-PA230-INTEGR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6407.0 6561.0 2.0 0.01123 0.07655 15.848 276.0 347.0 276.0 1.0 1.0 0.0 844.0 0.0 0.03369 0.2297 0.0 CARAJA-PA230-INTEGR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6407.0 6561.0 3.0 0.01126 0.07651 15.85 276.0 347.0 276.0 1.0 1.0 0.0 844.0 0.0 0.03378 0.2295 0.0 CARAJA-PA230-INTEGR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6407.0 8058.0 1.0 0.0053 0.0298 5.38 9999.0 9999.0 9999.0 1.0 1.0 0.0 844.0 0.0 0.0159 0.0894 0.0 CARAJA-PA230-CRD.VM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6407.0 8059.0 2.0 0.0053 0.0298 5.38 9999.0 9999.0 9999.0 1.0 1.0 0.0 844.0 0.0 0.0159 0.0894 0.0 CARAJA-PA230-CRD.VS-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6410.0 6460.0 2.0 0.0024 0.0356 500.75 1992.0 2450.0 1992.0 1.0 1.0 0.0 841.0 0.0 0.0072 0.1068 0.0 TUCURU-PA500-V.COND-P 0.0 0.0 6460.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.63 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6410.0 6510.0 1.0 0.0023 0.0287 284.81 1992.0 2425.0 55.0 1.0 1.0 0.0 841.0 0.0 0.0069 0.0861 0.0 TUCURU-PA500-MB-TC1CA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6410.0 6511.0 2.0 0.0023 0.02856 285.52 1992.0 2598.0 39.0 1.0 1.0 0.0 841.0 0.0 0.0069 0.08568 0.0 TUCURU-PA500-MB-TC2CA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6413.0 6453.0 2.0 0.02 0.0484 0.092 47.0 47.0 47.0 1.0 1.0 0.0 845.0 0.0 0.06 0.1452 0.0 TUCURU-PA069-TUC.VI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6416.0 6521.0 1.0 0.0238 0.1808 94.67 430.0 430.0 430.0 1.0 1.0 0.0 842.0 0.0 0.0714 0.5424 0.0 TUCATR-PA230-ALTAMI-P 0.0 0.0 6521.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6416.0 8297.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 842.0 0.0 7.071e-05 7.071e-05 0.0 TUCATR-PA230-TU.DOW-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6430.0 6460.0 1.0 0.0032 0.0416 422.6 2030.0 2557.0 1992.0 1.0 1.0 0.0 841.0 0.0 0.0096 0.1248 0.0 TUCUR2-PA500-V.COND-P 0.0 0.0 6460.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.63 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6430.0 6460.0 3.0 0.0021 0.03392 560.6 2425.0 2425.0 100.0 1.0 1.0 0.0 841.0 0.0 0.0063 0.1018 0.0 TUCUR2-PA500-V.COND-P 0.0 0.0 6460.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.63 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6430.0 6507.0 4.0 0.00162 0.02406 335.58 2685.0 2685.0 2685.0 1.0 1.0 0.0 841.0 0.0 0.00486 0.07218 0.0 TUCUR2-PA500-MB-TC4CA 0.0 0.0 6507.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6430.0 6509.0 3.0 0.00157 0.0238 334.84 1992.0 2450.0 1992.0 1.0 1.0 0.0 841.0 0.0 0.00471 0.0714 0.0 TUCUR2-PA500-MB-TC3CA 0.0 0.0 6509.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6430.0 6660.0 1.0 0.00248 0.03848 623.71 2716.0 3395.0 3395.0 1.0 1.0 0.0 841.0 0.0 0.00744 0.1154 0.0 TUCUR2-PA500-MARITU-P 0.0 0.0 6660.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6430.0 8101.0 1.0 0.002312 0.029781 401.98 2715.0 3394.0 34.0 1.0 1.0 0.0 841.0 0.0 0.006936 0.08934 0.0 TUCUR2-PA500-XI-TC1CA 0.0 0.0 8101.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6430.0 8102.0 2.0 0.002301 0.029568 401.95 2715.0 3394.0 95.0 1.0 1.0 0.0 841.0 0.0 0.006903 0.0887 0.0 TUCUR2-PA500-XI-TC2CA 0.0 0.0 8102.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6441.0 6407.0 1.0 0.0069 0.07102 27.3 781.0 781.0 110.0 1.0 1.0 0.0 844.0 0.0 0.0207 0.2131 0.0 ITACAI-PA230-CARAJA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6441.0 6407.0 2.0 0.0069 0.07102 27.3 781.0 781.0 110.0 1.0 1.0 0.0 844.0 0.0 0.0207 0.2131 0.0 ITACAI-PA230-CARAJA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6441.0 6407.0 3.0 0.00699 0.07036 27.3 649.0 781.0 781.0 1.0 1.0 0.0 844.0 0.0 0.02097 0.2111 0.0 ITACAI-PA230-CARAJA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6442.0 3050.0 1.0 0.00189 0.02717 812.44 4140.0 5213.0 2400.0 1.0 1.0 0.0 701.0 0.0 0.00567 0.08151 0.0 RE-LZ-CAP500-LZ-RE-CA 6442.0 0.0 3050.0 0.0 1.0 0.0 -2.7 1.0 0.0 -2.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6443.0 6445.0 2.0 0.00122 0.01758 530.3 4140.0 5213.0 5213.0 1.0 1.0 0.0 701.0 0.0 0.00366 0.05274 0.0 BRREC2CAP500-REBRC2CA 6443.0 0.0 6445.0 0.0 1.0 0.0 -1.75 1.0 0.0 -1.75 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6444.0 4349.0 1.0 0.00119 0.01666 481.5 2515.0 3464.0 3464.0 1.0 1.0 0.0 701.0 0.0 0.00357 0.04998 0.0 R.EGUA-BA500-ARINO2-M 6444.0 0.0 4349.0 0.0 1.0 0.0 -1.6 1.0 0.0 -1.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6444.0 6349.0 1.0 0.00247 0.03508 492.8 1992.0 1992.0 40.0 1.0 1.0 0.0 701.0 0.0 0.00741 0.1052 0.0 R.EGUA-BA500-BJLAP2-B 6444.0 0.0 6349.0 0.0 1.0 0.0 -2.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6450.0 6528.0 1.0 0.01999 0.04837 0.092 100.0 100.0 100.0 1.0 1.0 0.0 845.0 0.0 0.05997 0.1451 0.0 TUCURU-PA138-TUC.VI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6456.0 6459.0 1.0 0.0 0.4034 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 845.0 0.0 0.0 1.21 0.0 T.VILA-PA013-TUC.VI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6460.0 6660.0 1.0 0.0004 0.00615 88.121 3356.0 3858.0 3356.0 1.0 1.0 0.0 841.0 0.0 0.0012 0.01845 0.0 V.COND-PA500-MARITU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6461.0 6471.0 1.0 0.0048 0.0333 12.12 610.0 702.0 610.0 1.0 1.0 0.0 843.0 0.0 0.0144 0.0999 0.0 V.COND-PA230-GUAMA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6461.0 6471.0 2.0 0.0048 0.0333 12.12 610.0 702.0 610.0 1.0 1.0 0.0 843.0 0.0 0.0144 0.0999 0.0 V.COND-PA230-GUAMA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6461.0 6487.0 1.0 0.00997 0.07905 34.917 558.0 686.0 139.0 1.0 1.0 0.0 843.0 0.0 0.02991 0.2372 0.0 V.COND-PA230-CN--VCCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6461.0 6535.0 1.0 0.01851 0.1086 22.11 161.0 201.0 161.0 1.0 1.0 0.0 843.0 0.0 0.05553 0.3258 0.0 V.COND-PA230-TOME-A-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6461.0 6535.0 2.0 0.01921 0.1149 22.44 279.0 349.0 161.0 1.0 1.0 0.0 843.0 0.0 0.05763 0.3447 0.0 V.COND-PA230-TOME-A-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6461.0 8060.0 1.0 0.0003 0.0015 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 848.0 0.0 0.0009 0.0045 0.0 V.COND-PA230-VC.ALB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6461.0 8060.0 2.0 0.0003 0.0015 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 843.0 0.0 0.0009 0.0045 0.0 V.COND-PA230-VC.ALB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6461.0 8061.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 843.0 0.0 7.071e-05 7.071e-05 0.0 V.COND-PA230-VC.ALU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6461.0 8422.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 843.0 0.0 0.0 0.0001 0.0 V.COND-PA230-NTBARC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6471.0 6661.0 1.0 0.001413 0.009951 3.652 467.0 588.0 467.0 1.0 1.0 0.0 843.0 0.0 0.004239 0.02985 0.0 GUAMA--PA230-MARITU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6471.0 6661.0 2.0 0.001413 0.009951 3.652 467.0 588.0 467.0 1.0 1.0 0.0 843.0 0.0 0.004239 0.02985 0.0 GUAMA--PA230-MARITU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6481.0 6489.0 1.0 0.01327 0.06567 12.06 345.0 345.0 345.0 1.0 1.0 0.0 843.0 0.0 0.03981 0.197 0.0 UTINGA-PA230-CASTAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6481.0 6710.0 1.0 0.00168 0.01057 3.882 610.0 702.0 480.0 1.0 1.0 0.0 843.0 0.0 0.00504 0.03171 0.0 UTINGA-PA230-MIRAMA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6481.0 6710.0 2.0 0.00168 0.01057 3.882 610.0 702.0 480.0 1.0 1.0 0.0 843.0 0.0 0.00504 0.03171 0.0 UTINGA-PA230-MIRAMA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6489.0 6491.0 1.0 0.004 0.02338 4.788 233.0 294.0 233.0 1.0 1.0 0.0 843.0 0.0 0.012 0.07014 0.0 CASTAN-PA230-STA.MA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6489.0 6491.0 2.0 0.00475 0.02348 4.304 279.0 343.0 279.0 1.0 1.0 0.0 843.0 0.0 0.01425 0.07044 0.0 CASTAN-PA230-STA.MA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6500.0 5050.0 5.0 0.0025 0.032 327.78 2165.0 2165.0 2165.0 1.0 1.0 0.0 701.0 0.0 0.0075 0.096 0.0 JUAZEI-BA500-L.GONZ-P 0.0 0.0 5050.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6500.0 6070.0 1.0 0.00127 0.01995 284.21 1800.0 2156.0 2156.0 1.0 1.0 0.0 701.0 0.0 0.00381 0.05985 0.0 JUAZEI-BA500-OUROLN-B 0.0 0.0 6070.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6500.0 6300.0 4.0 0.000344 0.004644 53.28 2165.0 2165.0 2165.0 1.0 1.0 0.0 701.0 0.0 0.001032 0.01393 0.0 JUAZEI-BA500-SOBRAD-B 0.0 0.0 6300.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6500.0 8980.0 3.0 0.000308 0.004141 40.879 2165.0 2165.0 2165.0 1.0 1.0 0.0 701.0 0.0 0.0009246 0.01242 0.0 JUAZEI-BA500-FUTURA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6512.0 6513.0 1.0 0.0035 0.0476 510.29 1732.0 1732.0 100.0 1.0 1.0 0.0 861.0 0.0 0.0105 0.1428 0.0 PD-IZ1CAP500-IZ-PD1CA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6514.0 6515.0 2.0 0.0024 0.0396 602.32 2598.0 2598.0 2598.0 1.0 1.0 0.0 861.0 0.0 0.0072 0.1188 0.0 PD-IZ2CAP500-IZ-PD2CA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6519.0 6619.0 1.0 0.00844 0.09132 6.107 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.02532 0.274 0.0 UVENTB-RN034-UVENT2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6521.0 6531.0 1.0 0.01452 0.1047 53.122 398.0 398.0 398.0 1.0 1.0 0.0 842.0 0.0 0.04356 0.3141 0.0 ALTAMI-PA230-TRANSA-P 0.0 0.0 6531.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6521.0 6531.0 2.0 0.014166 0.10736 54.179 635.0 787.0 635.0 1.0 1.0 0.0 842.0 0.0 0.0425 0.3221 0.0 ALTAMI-PA230-TRANSA-P 0.0 0.0 6531.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6521.0 6554.0 1.0 0.0047 0.042 15.49 259.0 445.0 445.0 1.0 1.0 0.0 842.0 0.0 0.0141 0.126 0.0 ALTAMI-PA230-PIMENT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6523.0 20700.0 1.0 0.017221 0.073113 0.137 93.0 93.0 93.0 1.0 1.0 0.0 845.0 0.0 0.05166 0.2193 0.0 ALTAMI-PA069-ALTACP-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6523.0 20700.0 2.0 0.017221 0.073113 0.137 93.0 93.0 93.0 1.0 1.0 0.0 845.0 0.0 0.05166 0.2193 0.0 ALTAMI-PA069-ALTACP-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6526.0 6457.0 1.0 0.1514 0.3114 7.764 126.0 126.0 47.0 1.0 1.0 0.0 845.0 0.0 0.4542 0.9342 0.0 P.BENT-PA138-CAMETA-P 0.0 0.0 6457.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6528.0 6526.0 1.0 0.1143 0.2353 5.867 126.0 126.0 47.0 1.0 1.0 0.0 845.0 0.0 0.3429 0.7059 0.0 TUC.VI-MA138-P.BENT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6531.0 6541.0 1.0 0.01152 0.08276 41.767 398.0 398.0 398.0 1.0 1.0 0.0 842.0 0.0 0.03456 0.2483 0.0 TRANSA-PA230-RUROP--P 0.0 0.0 6541.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0
6531.0 6551.0 1.0 0.02215 0.17766 34.075 339.0 422.0 339.0 1.0 1.0 0.0 842.0 0.0 0.06645 0.533 0.0 TRANSA-PA230-TAPAJO-P 6531.0 0.0 6551.0 0.0 1.0 0.0 -0.1 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6533.0 6550.0 1.0 0.01033 0.10991 0.09 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.03099 0.3297 0.0 CACIMA-CE034-CACIA-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6535.0 8062.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 843.0 0.0 0.0 0.0001 0.0 TOME-A-PA230-VC.PMG-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6535.0 8323.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 843.0 0.0 0.0 0.0001 0.0 TOME-A-PA230-TA.PMG-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6540.0 6618.0 1.0 0.02042 0.1644 0.099 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.06126 0.4932 0.0 CACIMB-CE034-CACIMBEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6542.0 44634.0 1.0 0.17797 0.44623 11.272 120.0 120.0 120.0 1.0 1.0 0.0 845.0 0.0 0.5339 1.339 0.0 RUROP1-PA138-DERIV1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6542.0 44635.0 2.0 0.17797 0.44623 11.272 120.0 120.0 120.0 1.0 1.0 0.0 845.0 0.0 0.5339 1.339 0.0 RUROP1-PA138-DERIV12P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6553.0 44633.0 1.0 0.021108 0.051407 1.347 126.0 126.0 126.0 1.0 1.0 0.0 845.0 0.0 0.06332 0.1542 0.0 TAPAJ2-PA138-TAPAJO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6553.0 44633.0 2.0 0.021108 0.051407 1.347 126.0 126.0 126.0 1.0 1.0 0.0 845.0 0.0 0.06332 0.1542 0.0 TAPAJ2-PA138-TAPAJO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6561.0 6564.0 1.0 0.00082 0.00635 1.13 166.0 210.0 166.0 1.0 1.0 0.0 844.0 0.0 0.00246 0.01905 0.0 INTEGR-PA230-MSOSSE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6561.0 6565.0 1.0 0.02218 0.1708 34.025 284.0 382.0 284.0 1.0 1.0 0.0 844.0 0.0 0.06654 0.5124 0.0 INTEGR-PA230-MOP----P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6561.0 6565.0 2.0 0.0223 0.1587 34.025 284.0 382.0 284.0 1.0 1.0 0.0 844.0 0.0 0.0669 0.4761 0.0 INTEGR-PA230-MOP----P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6561.0 6566.0 1.0 0.0064 0.0309 5.42 300.0 300.0 300.0 1.0 1.0 0.0 844.0 0.0 0.0192 0.0927 0.0 INTEGR-PA230-SERRA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6561.0 6571.0 1.0 0.013748 0.067018 12.212 277.0 370.0 277.0 1.0 1.0 0.0 844.0 0.0 0.04124 0.2011 0.0 INTEGR-PA230-XINGUA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6561.0 6571.0 2.0 0.01356 0.06806 12.688 280.0 372.0 280.0 1.0 1.0 0.0 844.0 0.0 0.04068 0.2042 0.0 INTEGR-PA230-XINGUA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6563.0 7964.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 847.0 0.0 7.071e-05 7.071e-05 0.0 SANTAN-PA138-SAN.PA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6563.0 7965.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 847.0 0.0 7.071e-05 7.071e-05 0.0 SANTAN-PA138-SAN.TO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6565.0 8371.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 848.0 0.0 7.071e-05 7.071e-05 0.0 MOP----PA230-OP.MOP-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6571.0 6562.0 1.0 0.03971 0.24291 48.784 329.0 366.0 366.0 1.0 1.0 0.0 844.0 0.0 0.1191 0.7287 0.0 XINGUA-PA230-SANTAN-P 6571.0 0.0 6562.0 0.0 1.0 0.0 -0.15 1.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6571.0 6562.0 2.0 0.03971 0.24291 48.784 329.0 366.0 366.0 1.0 1.0 0.0 844.0 0.0 0.1191 0.7287 0.0 XINGUA-PA230-SANTAN-P 6571.0 0.0 6562.0 0.0 1.0 0.0 -0.15 1.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6571.0 9000.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 844.0 0.0 7.071e-05 7.071e-05 0.0 XINGUA-PA230-XG.ANM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6576.0 6642.0 1.0 0.00492 0.06991 1.984 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.01476 0.2097 0.0 AMZ-B2-RN034-AMAZONEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6576.0 6688.0 1.0 0.044126 0.49563 0.918 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.1324 1.487 0.0 AMZ-B2-RN034-VACREIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6580.0 16580.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 BARIR--SP138-BRI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6581.0 2168.0 1.0 0.04981 0.12514 0.199 38.0 55.0 38.0 1.0 1.0 0.0 208.0 0.0 0.1494 0.3754 0.0 ITAPUI-SP069-PEDERN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6582.0 26586.0 1.0 0.0203 0.04585 1.22 144.0 168.0 144.0 1.0 1.0 0.0 209.0 0.0 0.0609 0.1376 0.0 IACANGBIO138-IAC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6583.0 2232.0 2.0 0.01461 0.05118 1.261 125.0 179.0 125.0 1.0 1.0 0.0 207.0 0.0 0.04383 0.1535 0.0 RAFARDBIO138-R.PEDR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6587.0 2237.0 1.0 0.04174 0.10553 2.571 103.0 129.0 103.0 1.0 1.0 0.0 208.0 0.0 0.1252 0.3166 0.0 BROTASBIO138-SPEDRO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6588.0 6607.0 1.0 0.00599 0.01475 0.394 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.01797 0.04425 0.0 PETROQ-SP138-SANTAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6589.0 2106.0 1.0 0.00455 0.0148 0.37 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.01365 0.0444 0.0 STCRUZBIO138-AMER.B-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6591.0 2261.0 1.0 0.03922 0.1264 3.32 136.0 162.0 139.0 1.0 1.0 0.0 208.0 0.0 0.1177 0.3792 0.0 COLORABIO138-CATU---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6592.0 497.0 1.0 0.0001 0.38 0.01 115.0 159.0 84.0 1.0 1.0 0.0 209.0 0.0 0.0003 1.14 0.0 CERRADBIO138-CERRAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6593.0 498.0 1.0 0.01803 0.0431 1.024 80.0 80.0 80.0 1.0 1.0 0.0 209.0 0.0 0.05409 0.1293 0.0 DAMATABIO138-DAMATA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6594.0 2301.0 1.0 0.02879 0.06867 1.836 125.0 135.0 139.0 1.0 1.0 0.0 208.0 0.0 0.08637 0.206 0.0 COLOM2-SP138-BARRET-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6596.0 2277.0 2.0 0.043587 0.14744 4.166 128.0 128.0 128.0 1.0 1.0 0.0 208.0 0.0 0.1308 0.4423 0.0 CEVASABIO138-MORROC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6596.0 2288.0 2.0 0.013345 0.045126 1.272 128.0 128.0 128.0 1.0 1.0 0.0 208.0 0.0 0.04004 0.1354 0.0 CEVASABIO138-PPAULI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6597.0 2325.0 1.0 0.00426 0.0136 0.37 179.0 179.0 179.0 1.0 1.0 0.0 208.0 0.0 0.01278 0.0408 0.0 ANHANGPCH138-AMOGIABI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6599.0 3676.0 2.0 0.06741 0.1655 4.286 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.2022 0.4965 0.0 PALMEIPCH138-FRAN-5-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6599.0 23676.0 2.0 0.06741 0.1655 4.286 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.2022 0.4965 0.0 PALMEIPCH138-FRA5B2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6608.0 4278.0 1.0 0.00584 0.01445 0.386 103.0 149.0 103.0 1.0 1.0 0.0 207.0 0.0 0.01752 0.04335 0.0 ITATAP-SP138-MORUNG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6610.0 2222.0 1.0 0.00859 0.04644 1.243 249.0 293.0 48.0 1.0 1.0 0.0 207.0 0.0 0.02577 0.1393 0.0 ITATIB-SP138-PAINEI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6610.0 2233.0 1.0 0.01635 0.04912 1.384 249.0 293.0 249.0 1.0 1.0 0.0 207.0 0.0 0.04905 0.1474 0.0 ITATIB-SP138-SACI---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6610.0 4262.0 1.0 0.01635 0.04912 1.384 249.0 293.0 249.0 1.0 1.0 0.0 207.0 0.0 0.04905 0.1474 0.0 ITATIB-SP138-EATON--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6610.0 6608.0 1.0 0.00108 0.00531 0.163 249.0 293.0 249.0 1.0 1.0 0.0 207.0 0.0 0.00324 0.01593 0.0 ITATIB-SP138-ITATAP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6611.0 5822.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 715.0 0.0 0.0 0.0003 0.0 ERBCANBIO230-JACARA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6632.0 6647.0 1.0 0.01426 0.07839 0.396 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.04278 0.2352 0.0 CHAP-1-PI034-CP21.8EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6634.0 5167.0 1.0 0.0067 0.08358 0.463 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.0201 0.2507 0.0 SVACASEOL043-PARA-1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6639.0 6648.0 1.0 0.00783 0.0844 0.15 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.02349 0.2532 0.0 CHAP-2-PI034-CP21.7EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6640.0 5325.0 1.0 0.0006 0.00838 238.07 2494.0 3464.0 2494.0 1.0 1.0 0.0 771.0 0.0 0.0018 0.02514 0.0 CURRAL-PI500-QUEIMA-P 0.0 0.0 5325.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6640.0 5380.0 4.0 0.00154 0.02218 325.33 1992.0 1992.0 1992.0 1.0 1.0 0.0 771.0 0.0 0.00462 0.06654 0.0 CURRAL-PI500-MLG2---C 0.0 0.0 5380.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6640.0 45207.0 1.0 0.00038 0.00596 64.754 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.00114 0.01788 0.0 CURRAL-PI500-ZACAR--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6641.0 5303.0 3.0 0.01084 0.051798 9.069 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.03252 0.1554 0.0 CURRAL-PI230-CHAPA1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6641.0 5305.0 2.0 0.015749 0.075253 13.176 284.0 355.0 355.0 1.0 1.0 0.0 772.0 0.0 0.04725 0.2258 0.0 CURRAL-PI230-CHAPA3-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6641.0 6017.0 4.0 0.005518 0.055546 23.303 9999.0 9999.0 137.0 1.0 1.0 0.0 772.0 0.0 0.01655 0.1666 0.0 CURRAL-PI230-SBASIL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6641.0 6017.0 5.0 0.005518 0.055546 23.303 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.01655 0.1666 0.0 CURRAL-PI230-SBASIL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6641.0 6665.0 6.0 0.003271 0.022951 8.444 380.0 480.0 480.0 1.0 1.0 0.0 772.0 0.0 0.009813 0.06885 0.0 CURRAL-PI230-ARA3---P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6641.0 7257.0 1.0 0.000796 0.00444 0.789 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.002388 0.01332 0.0 CURRAL-PI230-VPII---P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6641.0 7271.0 1.0 0.001696 0.00946 1.681 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.005087 0.02838 0.0 CURRAL-PI230-VPIII--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6650.0 6636.0 1.0 0.00826 0.06137 15.3 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.02478 0.1841 0.0 ITC-B1-CE034-ITAREMEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6655.0 6066.0 1.0 0.00602 0.06723 7.28 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.01806 0.2017 0.0 ITC-B2-CE034-ITAREMEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6661.0 6481.0 1.0 0.000877 0.006179 2.268 467.0 588.0 467.0 1.0 1.0 0.0 843.0 0.0 0.002631 0.01854 0.0 MARITU-PA230-UTINGA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6661.0 6481.0 2.0 0.000877 0.006179 2.268 467.0 588.0 467.0 1.0 1.0 0.0 843.0 0.0 0.002631 0.01854 0.0 MARITU-PA230-UTINGA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6661.0 6481.0 3.0 0.00092 0.00576 2.63 467.0 588.0 467.0 1.0 1.0 0.0 843.0 0.0 0.00276 0.01728 0.0 MARITU-PA230-UTINGA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6661.0 6481.0 4.0 0.00092 0.00576 2.63 467.0 588.0 467.0 1.0 1.0 0.0 843.0 0.0 0.00276 0.01728 0.0 MARITU-PA230-UTINGA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6661.0 6489.0 1.0 0.005155 0.0385 19.25 691.0 795.0 691.0 1.0 1.0 0.0 843.0 0.0 0.01546 0.1155 0.0 MARITU-PA230-CASTAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6663.0 5181.0 8.0 0.00474 0.0334 12.368 502.0 633.0 633.0 1.0 1.0 0.0 722.0 0.0 0.01422 0.1002 0.0 LCARRO-PE230-P.FERR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6666.0 6672.0 1.0 0.01377 0.09799 0.365 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.04131 0.294 0.0 ARA3-C-PI034-ARA3C-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6667.0 6673.0 1.0 0.01995 0.11682 0.475 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.05985 0.3505 0.0 ARA3-D-PI034-ARA3D-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6668.0 6674.0 1.0 0.0138 0.10598 0.329 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.0414 0.3179 0.0 ARA3-B-PI034-ARA3B-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6669.0 6675.0 1.0 0.00981 0.08838 0.184 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.02943 0.2651 0.0 ARA3-A-PI034-ARA3A-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6676.0 5320.0 1.0 0.1133 0.553 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.3399 1.659 0.0 CATAVE-CE034-CATAVEEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6678.0 7151.0 1.0 0.0001 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.0003 0.0003 0.0 TACARAEOL034-FSOLARUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6692.0 6693.0 1.0 0.00775 0.19997 1.153 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.02325 0.5999 0.0 PCHEIR-CE034-PCHEIREO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6700.0 5590.0 1.0 0.0004 0.006 87.19 1992.0 2450.0 1992.0 1.0 1.0 0.0 861.0 0.0 0.0012 0.018 0.0 ACAILA-MA500-IMPERA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6702.0 6517.0 1.0 0.0031 0.045 622.01 1992.0 2685.0 44.0 1.0 1.0 0.0 861.0 0.0 0.0093 0.135 0.0 AC-PD3CAP500-PD-AC3CA 6702.0 1.0 6517.0 0.0 1.0 0.0 -1.8 1.0 0.0 -1.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6703.0 6400.0 2.0 0.0016 0.0251 356.1 1992.0 2685.0 50.0 1.0 1.0 0.0 841.0 0.0 0.0048 0.0753 0.0 AC-MB2CAP500-MARABA-P 6703.0 0.0 0.0 0.0 1.0 0.0 -1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6705.0 6641.0 7.0 0.000644 0.00344 0.179 277.0 340.0 340.0 1.0 1.0 0.0 772.0 0.0 0.001932 0.01032 0.0 CHAPNH-PI230-CURRAL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6708.0 6706.0 1.0 0.0283 0.13061 3.296 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.0849 0.3918 0.0 VSVB1-EOL042-CHAPN1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6709.0 6707.0 1.0 0.02121 0.097916 4.392 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.06363 0.2937 0.0 VSVB2-EOL056-CHAPN2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6712.0 8007.0 1.0 0.0032 0.0279 3.26 9999.0 9999.0 9999.0 1.0 1.0 0.0 861.0 0.0 0.0096 0.0837 0.0 PNEVES-MA138-DELT3A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6712.0 8011.0 1.0 0.00149 0.013103 1.508 9999.0 9999.0 9999.0 1.0 1.0 0.0 861.0 0.0 0.00447 0.03931 0.0 PNEVES-MA138-DELTA6-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6717.0 6232.0 1.0 0.008932 0.1025 0.967 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.0268 0.3075 0.0 DELF-1-BA034-DELFI1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6718.0 6719.0 1.0 0.005585 0.094522 0.699 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.01675 0.2836 0.0 DELF-2-BA034-DELFI2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6730.0 8100.0 1.0 9e-05 0.00163 22.412 2500.0 3000.0 2500.0 1.0 1.0 0.0 841.0 0.0 0.00027 0.00489 0.0 BMONTE-PA500-XINGU--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6730.0 8100.0 2.0 0.0001 0.00162 22.412 2500.0 3000.0 2500.0 1.0 1.0 0.0 841.0 0.0 0.0003 0.00486 0.0 BMONTE-PA500-XINGU--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6730.0 8100.0 3.0 9e-05 0.0016 22.412 2500.0 3000.0 2500.0 1.0 1.0 0.0 841.0 0.0 0.00027 0.0048 0.0 BMONTE-PA500-XINGU--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6730.0 8100.0 4.0 9e-05 0.00159 22.412 2500.0 3000.0 2500.0 1.0 1.0 0.0 841.0 0.0 0.00027 0.00477 0.0 BMONTE-PA500-XINGU--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6730.0 8100.0 5.0 9e-05 0.00158 22.412 2500.0 3000.0 2500.0 1.0 1.0 0.0 841.0 0.0 0.00027 0.00474 0.0 BMONTE-PA500-XINGU--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6733.0 6731.0 1.0 0.00702 0.07656 0.836 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.02106 0.2297 0.0 GOI-B2-BA034-G.OUR1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6735.0 6659.0 1.0 0.01201 0.05412 6.28 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.03603 0.1624 0.0 INACIO-RN034-INACI-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6739.0 6074.0 1.0 0.00872 0.14408 0.369 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.02616 0.4322 0.0 MCS--1-BA034-MCSUL1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6740.0 6741.0 1.0 0.00647 0.13566 0.218 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.01941 0.407 0.0 MCSUL--BA034-MCSUL2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6744.0 6746.0 1.0 0.002 0.02741 2.87 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.006 0.08223 0.0 NOLNB1-PI034-NOLN08UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6745.0 6747.0 1.0 0.00219 0.02752 3.365 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.00657 0.08256 0.0 NOLNB2-PI034-NOLN12UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6749.0 6102.0 1.0 0.00407 0.04039 1.412 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.01221 0.1212 0.0 HORIZO-BA034-HO1211UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6751.0 8140.0 1.0 0.005281 0.089948 3.696 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.01584 0.2698 0.0 VSMEL1EOL038-SMEL-2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6753.0 6732.0 1.0 0.01747 0.1976 0.218 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.05241 0.5928 0.0 ASSURU-BA034-G.OUR1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6754.0 6440.0 1.0 0.000668 0.010701 153.84 3375.0 4000.0 3375.0 1.0 1.0 0.0 841.0 0.0 0.002004 0.0321 0.0 SPELAD-PA500-ITACAI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6754.0 6560.0 1.0 0.000589 0.00756 89.053 2472.0 3079.0 2472.0 1.0 1.0 0.0 841.0 0.0 0.001767 0.02268 0.0 SPELAD-PA500-INTEGR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6754.0 6560.0 2.0 0.000589 0.00756 89.053 2472.0 3079.0 2472.0 1.0 1.0 0.0 841.0 0.0 0.001767 0.02268 0.0 SPELAD-PA500-INTEGR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6754.0 7200.0 1.0 0.002062 0.030343 918.39 3375.0 4000.0 3375.0 1.0 1.0 0.0 841.0 0.0 0.006186 0.09103 0.0 SPELAD-PA500-MIRACE-T 6754.0 0.0 7200.0 0.0 1.0 0.0 -3.0 1.0 0.0 -3.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6754.0 7200.0 2.0 0.002085 0.030398 916.66 3375.0 4000.0 3375.0 1.0 1.0 0.0 841.0 0.0 0.006255 0.09119 0.0 SPELAD-PA500-MIRACE-T 6754.0 0.0 7200.0 0.0 1.0 0.0 -3.0 1.0 0.0 -3.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6756.0 6758.0 1.0 0.01279 0.0757 0.004 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.03837 0.2271 0.0 CLARG2EOL055-CLARG2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6761.0 6781.0 1.0 0.00477 0.06393 2.81 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.01431 0.1918 0.0 FAISAA-CE034-FAISAAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6762.0 6782.0 1.0 0.03207 0.09896 2.414 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.09621 0.2969 0.0 FAISAB-CE034-FAISABEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6765.0 6777.0 1.0 0.00654 0.09411 2.078 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.01962 0.2823 0.0 TAIBA--CE034-TAIBA-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6767.0 6768.0 1.0 0.00645 0.08284 1.827 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.01935 0.2485 0.0 ICARAI-CE034-ICARAIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6769.0 6136.0 1.0 0.00599 0.42543 0.161 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.01797 1.276 0.0 MVENT2-RN034-EUR1.5EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6770.0 5371.0 8.0 0.01456 0.06987 12.793 255.0 322.0 255.0 1.0 1.0 0.0 762.0 0.0 0.04368 0.2096 0.0 TRAIRI-CE230-PECEM2-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6772.0 44494.0 1.0 0.0021 0.00958 1.937 278.0 434.0 278.0 1.0 1.0 0.0 702.0 0.0 0.0063 0.02874 0.0 VBAHI2-BA230-VBAHI3-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6773.0 6372.0 1.0 0.00553 0.09256 0.647 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.01659 0.2777 0.0 VBAHI2-BA034-VBAHI2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6774.0 6785.0 1.0 0.006135 0.073384 0.622 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.01841 0.2202 0.0 SBABI1-BA034-SBABILEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6778.0 6320.0 1.0 0.007124 0.076395 0.589 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.02137 0.2292 0.0 SBABI2-BA034-SBABILEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6779.0 5612.0 1.0 0.009438 0.080145 2.316 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.02831 0.2404 0.0 TRAIT3-CE034-TRAIT3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6780.0 6386.0 1.0 0.043533 0.17317 1.684 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.1306 0.5195 0.0 TRAIT1-CE034-TRAIT1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6783.0 6140.0 1.0 0.00019 0.00299 42.327 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.00057 0.00897 0.0 AGRPOT-RN500-J.CAM3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6786.0 5986.0 1.0 0.0048 0.035346 1.051 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.0144 0.106 0.0 SPEDROUFV054-SPEDRO-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6790.0 6791.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.045 0.36 0.0 AGRPOT-RN034-AGRPOTCG 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6792.0 6793.0 1.0 0.02394 0.12583 2.334 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.07182 0.3775 0.0 ICARAB-CE034-BCIGRIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6796.0 6291.0 4.0 0.00471 0.048049 18.761 400.0 500.0 400.0 1.0 1.0 0.0 702.0 0.0 0.01413 0.1441 0.0 SBABIL-BA230-M.CHAP-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6800.0 43797.0 1.0 7.1e-05 7.1e-05 0.0 999.0 999.0 999.0 1.0 1.0 0.0 452.0 0.0 7.071e-05 7.071e-05 0.0 VILHEN-RO230-VI-JAACA 6800.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6800.0 43798.0 2.0 7.1e-05 7.1e-05 0.0 999.0 999.0 999.0 1.0 1.0 0.0 452.0 0.0 7.071e-05 7.071e-05 0.0 VILHEN-RO230-VI-JABCA 6800.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6800.0 43799.0 3.0 7.1e-05 7.1e-05 0.0 999.0 999.0 999.0 1.0 1.0 0.0 452.0 0.0 7.071e-05 7.071e-05 0.0 VILHEN-RO230-VI-JACCA 6800.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6801.0 6802.0 1.0 0.1037 0.1324 0.239 33.0 41.0 26.0 0.0 0.0 0.0 460.0 0.0 0.3111 0.3972 0.0 VILHEN-RO069-VILHE-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6801.0 6811.0 1.0 0.3713 0.8484 1.673 51.0 63.0 26.0 0.0 0.0 0.0 460.0 0.0 1.114 2.545 0.0 VILHEN-RO069-COLOR-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6812.0 6801.0 1.0 0.3988 0.5093 0.918 33.0 41.0 50.0 0.0 0.0 0.0 460.0 0.0 1.196 1.528 0.0 CACHO-PCH069-VILHEN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6820.0 6800.0 1.0 0.01267 0.09113 46.076 478.0 478.0 478.0 1.0 1.0 0.0 452.0 0.0 0.03801 0.2734 0.0 P.BUEN-RO230-VILHEN-R 0.0 0.0 6800.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6820.0 6800.0 2.0 0.01204 0.09164 45.662 494.0 622.0 494.0 1.0 1.0 0.0 452.0 0.0 0.03612 0.2749 0.0 P.BUEN-RO230-VILHEN-R 0.0 0.0 6800.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6820.0 6800.0 3.0 0.0123 0.09196 46.48 558.0 697.0 558.0 1.0 1.0 0.0 452.0 0.0 0.0369 0.2759 0.0 P.BUEN-RO230-VILHEN-R 0.0 0.0 6800.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6821.0 6822.0 1.0 0.00851 0.028593 0.773 122.0 153.0 153.0 1.0 1.0 0.0 459.0 0.0 0.02553 0.08578 0.0 P.BUEN-RO138-PBUEN2PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6822.0 6829.0 1.0 0.0689 0.1595 4.266 101.0 127.0 60.0 1.0 1.0 0.0 459.0 0.0 0.2067 0.4785 0.0 PBUEN2PCH138-RONDO2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6825.0 16825.0 1.0 0.0023 0.005936 0.147 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.0069 0.01781 0.0 DELTA2-SP138-DEL21Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6839.0 6857.0 1.0 0.056494 0.19013 5.151 122.0 153.0 153.0 1.0 1.0 0.0 458.0 0.0 0.1695 0.5704 0.0 P.MEDI-RO138-ROLIM--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6840.0 6820.0 1.0 0.00937 0.06718 33.806 478.0 478.0 478.0 1.0 1.0 0.0 452.0 0.0 0.02811 0.2015 0.0 JIPARA-RO230-P.BUEN-R 0.0 0.0 6820.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6840.0 6820.0 2.0 0.00897 0.0679 33.62 494.0 622.0 494.0 1.0 1.0 0.0 452.0 0.0 0.02691 0.2037 0.0 JIPARA-RO230-P.BUEN-R 0.0 0.0 6820.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6840.0 6820.0 3.0 0.00915 0.06819 34.3 558.0 697.0 558.0 1.0 1.0 0.0 452.0 0.0 0.02745 0.2046 0.0 JIPARA-RO230-P.BUEN-R 0.0 0.0 6820.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6841.0 6839.0 1.0 0.028042 0.09425 2.549 122.0 153.0 153.0 1.0 1.0 0.0 458.0 0.0 0.08413 0.2828 0.0 JIPAR1-RO138-P.MEDI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6841.0 6856.0 1.0 0.11144 0.27299 7.002 98.0 122.0 122.0 1.0 1.0 0.0 458.0 0.0 0.3343 0.819 0.0 JIPAR1-RO138-CACOAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6842.0 6843.0 1.0 0.0341 0.078 0.154 51.0 63.0 18.0 0.0 0.0 0.0 458.0 0.0 0.1023 0.234 0.0 JIPAR2-RO069-JIPAR4-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6842.0 6843.0 2.0 0.0341 0.078 0.154 51.0 63.0 20.0 0.0 0.0 0.0 458.0 0.0 0.1023 0.234 0.0 JIPAR2-RO069-JIPAR4-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6859.0 6875.0 1.0 0.0622 0.1069 0.001 10.0 12.0 12.0 0.0 0.0 0.0 458.0 0.0 0.1866 0.3207 0.0 ROLIM1-RO013-ROLIM2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6863.0 6814.0 1.0 0.0669 0.1531 0.257 47.0 59.0 59.0 0.0 0.0 0.0 454.0 0.0 0.2007 0.4593 0.0 NMPARA-RO069-JACYPA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6870.0 6840.0 1.0 0.01295 0.07628 14.237 247.0 311.0 239.0 1.0 1.0 0.0 452.0 0.0 0.03885 0.2288 0.0 JARU---RO230-JIPARA-R 0.0 0.0 6840.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6871.0 6872.0 1.0 0.0128 0.0293 0.058 51.0 63.0 210.0 1.0 1.0 0.0 457.0 0.0 0.0384 0.0879 0.0 JARU---RO069-JAR-CE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6880.0 6840.0 2.0 0.02482 0.1486 29.859 247.0 311.0 247.0 1.0 1.0 0.0 452.0 0.0 0.07446 0.4458 0.0 ARIQUI-RO230-JIPARA-R 0.0 0.0 6840.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6880.0 6840.0 3.0 0.01259 0.09421 47.64 558.0 697.0 558.0 1.0 1.0 0.0 452.0 0.0 0.03777 0.2826 0.0 ARIQUI-RO230-JIPARA-R 0.0 0.0 6840.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6880.0 6840.0 4.0 0.01268 0.09505 47.319 558.0 697.0 558.0 1.0 1.0 0.0 452.0 0.0 0.03804 0.2852 0.0 ARIQUI-RO230-JIPARA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6880.0 6870.0 1.0 0.01336 0.07871 14.689 247.0 311.0 239.0 1.0 1.0 0.0 452.0 0.0 0.04008 0.2361 0.0 ARIQUI-RO230-JARU---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6881.0 6850.0 1.0 0.1521 0.5099 0.877 59.0 73.0 73.0 0.0 0.0 0.0 456.0 0.0 0.4563 1.53 0.0 ARIQU-PCH069-ARIQU3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6881.0 6882.0 1.0 0.0085 0.0195 0.038 51.0 63.0 2390.0 0.0 0.0 0.0 456.0 0.0 0.0255 0.0585 0.0 ARIQU-PCH069-ARIQU1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6889.0 6900.0 1.0 0.0026 0.01837 3.629 450.0 480.0 450.0 1.0 1.0 0.0 452.0 0.0 0.0078 0.05511 0.0 SA-AD--RO230-P.VELH-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6889.0 6900.0 2.0 0.0026 0.01837 3.629 450.0 480.0 450.0 1.0 1.0 0.0 452.0 0.0 0.0078 0.05511 0.0 SA-AD--RO230-P.VELH-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6890.0 6880.0 1.0 0.0243 0.14317 26.719 247.0 311.0 239.0 1.0 1.0 0.0 452.0 0.0 0.0729 0.4295 0.0 SAMUEL-RO230-ARIQUI-R 0.0 0.0 6880.0 1.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6890.0 6880.0 2.0 0.02333 0.1396 27.843 247.0 311.0 247.0 1.0 1.0 0.0 452.0 0.0 0.06999 0.4188 0.0 SAMUEL-RO230-ARIQUI-R 0.0 0.0 6880.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6890.0 6880.0 3.0 0.01187 0.08875 44.44 558.0 697.0 558.0 1.0 1.0 0.0 452.0 0.0 0.03561 0.2662 0.0 SAMUEL-RO230-ARIQUI-R 0.0 0.0 6880.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6890.0 6880.0 4.0 0.01194 0.08936 44.264 558.0 697.0 558.0 1.0 1.0 0.0 452.0 0.0 0.03582 0.2681 0.0 SAMUEL-RO230-ARIQUI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6898.0 4862.0 1.0 0.0253 0.19116 100.37 494.0 622.0 478.0 1.0 1.0 0.0 452.0 0.0 0.0759 0.5735 0.0 VI-JA1CAP230-JAURU--M 0.0 0.0 4862.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6899.0 4862.0 2.0 0.0253 0.19116 100.37 494.0 622.0 494.0 1.0 1.0 0.0 452.0 0.0 0.0759 0.5735 0.0 VI-JA2CAP230-JAURU--M 0.0 0.0 4862.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6900.0 6862.0 1.0 0.00836 0.05991 30.11 478.0 478.0 478.0 1.0 1.0 0.0 452.0 0.0 0.02508 0.1797 0.0 P.VELH-RO230-NMPARA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6900.0 6890.0 1.0 0.00551 0.03821 7.337 275.0 347.0 239.0 1.0 1.0 0.0 452.0 0.0 0.01653 0.1146 0.0 P.VELH-RO230-SAMUEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6900.0 6890.0 2.0 0.00551 0.03821 7.337 275.0 347.0 239.0 1.0 1.0 0.0 452.0 0.0 0.01653 0.1146 0.0 P.VELH-RO230-SAMUEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6900.0 6890.0 3.0 0.00328 0.02437 12.09 558.0 697.0 558.0 1.0 1.0 0.0 452.0 0.0 0.00984 0.07311 0.0 P.VELH-RO230-SAMUEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6900.0 6930.0 2.0 0.0143 0.10713 54.35 558.0 697.0 558.0 1.0 1.0 0.0 452.0 0.0 0.0429 0.3214 0.0 P.VELH-RO230-ABUNA--R 0.0 0.0 6930.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6901.0 6917.0 1.0 0.01614 0.0528 0.1 61.0 76.0 33.0 1.0 1.0 0.0 455.0 0.0 0.04842 0.1584 0.0 P.VELH-RO069-TIRADE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6901.0 6917.0 2.0 0.01614 0.0528 0.1 61.0 76.0 33.0 1.0 1.0 0.0 455.0 0.0 0.04842 0.1584 0.0 P.VELH-RO069-TIRADE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6914.0 6813.0 1.0 0.0088 0.0288 0.05 61.0 76.0 76.0 1.0 1.0 0.0 455.0 0.0 0.0264 0.0864 0.0 AREAL--RO069-CENTRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6914.0 6901.0 1.0 0.0364 0.1191 0.212 69.0 69.0 33.0 1.0 1.0 0.0 455.0 0.0 0.1092 0.3573 0.0 AREAL--RO069-P.VELH-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6914.0 6901.0 2.0 0.0364 0.1191 0.212 69.0 69.0 210.0 1.0 1.0 0.0 455.0 0.0 0.1092 0.3573 0.0 AREAL--RO069-P.VELH-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6917.0 6919.0 1.0 0.024659 0.080646 0.144 55.0 70.0 12.0 1.0 1.0 0.0 455.0 0.0 0.07398 0.2419 0.0 TIRADE-RO069-ALFAV1TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6917.0 6921.0 1.0 0.024659 0.080646 0.144 55.0 70.0 15.0 1.0 1.0 0.0 455.0 0.0 0.07398 0.2419 0.0 TIRADE-RO069-ALFAV2TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6919.0 6924.0 1.0 0.042 0.1373 0.245 61.0 76.0 76.0 1.0 1.0 0.0 455.0 0.0 0.126 0.4119 0.0 ALFAV1TAP069-RMADEI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6921.0 6924.0 1.0 0.042 0.1373 0.245 61.0 76.0 76.0 1.0 1.0 0.0 455.0 0.0 0.126 0.4119 0.0 ALFAV2TAP069-RMADEI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6922.0 6919.0 1.0 0.0 0.0001 0.0 56.0 70.0 26.0 1.0 1.0 0.0 455.0 0.0 0.0 0.0003 0.0 ALFAVI-RO069-ALFAV1TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6922.0 6921.0 1.0 0.0 0.0001 0.0 56.0 70.0 26.0 1.0 1.0 0.0 455.0 0.0 0.0 0.0003 0.0 ALFAVI-RO069-ALFAV2TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6930.0 6862.0 1.0 0.00669 0.04787 24.029 478.0 478.0 478.0 1.0 1.0 0.0 452.0 0.0 0.02007 0.1436 0.0 ABUNA--RO230-NMPARA-R 6930.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6930.0 6950.0 1.0 0.02305 0.16894 89.93 478.0 478.0 478.0 1.0 1.0 0.0 452.0 0.0 0.06915 0.5068 0.0 ABUNA--RO230-R.BRAN-A 6930.0 0.0 6950.0 0.0 1.0 0.0 -0.3 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6930.0 6950.0 3.0 0.02226 0.16937 87.84 560.0 700.0 560.0 1.0 1.0 0.0 452.0 0.0 0.06678 0.5081 0.0 ABUNA--RO230-R.BRAN-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6930.0 7031.0 1.0 0.00425 0.03149 15.751 560.0 700.0 560.0 1.0 1.0 0.0 431.0 0.0 0.01275 0.09447 0.0 ABUNA--RO230-TUCUMA-A 6930.0 1.0 7031.0 1.0 1.0 0.0 -0.3 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6931.0 6939.0 1.0 0.13397 0.32694 8.35 97.0 122.0 6.0 0.0 0.0 0.0 453.0 0.0 0.4019 0.9808 0.0 ABUNA--RO138-G.MIRI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6934.0 4862.0 3.0 0.02492 0.1913 101.22 558.0 697.0 558.0 1.0 1.0 0.0 452.0 0.0 0.07476 0.5739 0.0 VI-JA3CAP230-JAURU--M 0.0 0.0 4862.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6947.0 7111.0 1.0 0.08876 0.25799 6.237 101.0 127.0 101.0 1.0 1.0 0.0 883.0 0.0 0.2663 0.774 0.0 GURUPI-TO138-PEIXEA-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6951.0 6982.0 1.0 0.15105 0.51434 14.144 122.0 153.0 122.0 1.0 1.0 0.0 432.0 0.0 0.4531 1.543 0.0 R.BRAN-AC138-EPITAC-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6952.0 6965.0 1.0 0.028974 0.17337 0.365 91.0 114.0 33.0 1.0 1.0 0.0 432.0 0.0 0.08692 0.5201 0.0 R.BRAN-AC069-TANGAR-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6952.0 6967.0 1.0 0.012993 0.077747 0.164 91.0 114.0 26.0 1.0 1.0 0.0 432.0 0.0 0.03898 0.2332 0.0 R.BRAN-AC069-S.FRAN-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6952.0 6967.0 2.0 0.012993 0.077747 0.164 91.0 114.0 6.0 1.0 1.0 0.0 432.0 0.0 0.03898 0.2332 0.0 R.BRAN-AC069-S.FRAN-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6952.0 6975.0 1.0 0.00746 0.04419 0.1 94.0 117.0 114.0 1.0 1.0 0.0 432.0 0.0 0.02238 0.1326 0.0 R.BRAN-AC069-TAQUA1-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6952.0 7004.0 1.0 0.051364 0.16799 0.299 61.0 76.0 76.0 1.0 1.0 0.0 432.0 0.0 0.1541 0.504 0.0 R.BRAN-AC069-ALTOAL-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6952.0 7028.0 1.0 0.099092 0.24209 0.393 47.0 59.0 47.0 1.0 1.0 0.0 432.0 0.0 0.2973 0.7263 0.0 R.BRAN-AC069-PEIXES-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6952.0 7029.0 2.0 0.0283 0.1758 0.34 91.0 114.0 114.0 1.0 1.0 0.0 432.0 0.0 0.0849 0.5274 0.0 R.BRAN-AC069-FLORES-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6965.0 7004.0 1.0 0.0179 0.111 0.22 91.0 114.0 114.0 1.0 1.0 0.0 432.0 0.0 0.0537 0.333 0.0 TANGAR-AC069-ALTOAL-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6967.0 7004.0 1.0 0.025353 0.1573 0.305 91.0 114.0 114.0 1.0 1.0 0.0 432.0 0.0 0.07606 0.4719 0.0 S.FRAN-AC069-ALTOAL-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6969.0 7014.0 1.0 0.46906 0.90398 1.468 42.0 53.0 20.0 1.0 1.0 0.0 432.0 0.0 1.407 2.712 0.0 S.MADU-AC069-MANOEL-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6980.0 6950.0 1.0 0.0511 0.32815 62.771 310.0 425.0 310.0 1.0 1.0 0.0 431.0 0.0 0.1533 0.9845 0.0 FEIJO--AC230-R.BRAN-A 6980.0 0.0 6950.0 0.0 1.0 0.0 -0.2 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6980.0 6990.0 1.0 0.04411 0.26566 55.12 310.0 425.0 310.0 1.0 1.0 0.0 431.0 0.0 0.1323 0.797 0.0 FEIJO--AC230-CRUZSU-A 6980.0 0.0 6990.0 0.0 1.0 0.0 -0.13 1.0 0.0 -0.13 0.0 0.0 0.0 1.0 0.0 -0.13 0.0 0.0 0.0 0.0 0.0 0.0
6991.0 7015.0 1.0 0.067499 0.22078 0.394 61.0 76.0 61.0 1.0 1.0 0.0 432.0 0.0 0.2025 0.6623 0.0 FEIJO--AC069-ENVIRA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6991.0 7016.0 1.0 0.088024 0.28795 0.513 61.0 76.0 61.0 1.0 1.0 0.0 432.0 0.0 0.2641 0.8639 0.0 FEIJO--AC069-TARAUA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
6992.0 7017.0 1.0 0.058699 0.19199 0.342 61.0 76.0 61.0 1.0 1.0 0.0 432.0 0.0 0.1761 0.576 0.0 CRUZSU-AC069-JURUA--A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7004.0 6969.0 1.0 0.38951 1.2807 2.298 61.0 76.0 76.0 1.0 1.0 0.0 432.0 0.0 1.169 3.842 0.0 ALTOAL-AC069-S.MADU-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7027.0 7009.0 1.0 0.57204 1.1039 1.796 42.0 53.0 53.0 1.0 1.0 0.0 432.0 0.0 1.716 3.312 0.0 EPITAC-AC069-ASSISB-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7028.0 7007.0 1.0 0.32938 0.78053 1.37 47.0 59.0 59.0 1.0 1.0 0.0 432.0 0.0 0.9881 2.342 0.0 PEIXES-AC069-ACRELA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7029.0 6965.0 1.0 0.0075 0.0463 0.09 91.0 114.0 114.0 1.0 1.0 0.0 432.0 0.0 0.0225 0.1389 0.0 FLORES-AC069-TANGAR-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7029.0 6975.0 1.0 0.0086 0.05367 0.1 91.0 114.0 114.0 1.0 1.0 0.0 432.0 0.0 0.0258 0.161 0.0 FLORES-AC069-TAQUA1-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7031.0 6950.0 1.0 0.02427 0.1857 97.094 560.0 700.0 560.0 1.0 1.0 0.0 431.0 0.0 0.07281 0.5571 0.0 TUCUMA-AC230-R.BRAN-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7032.0 6965.0 1.0 0.028307 0.17395 0.343 94.0 117.0 94.0 1.0 1.0 0.0 432.0 0.0 0.08492 0.5219 0.0 TUCUMA-AC069-TANGAR-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7032.0 7029.0 1.0 0.022349 0.13733 0.271 94.0 117.0 94.0 1.0 1.0 0.0 432.0 0.0 0.06705 0.412 0.0 TUCUMA-AC069-FLORES-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7049.0 6924.0 1.0 0.0578 0.2455 0.459 74.0 92.0 92.0 1.0 1.0 0.0 455.0 0.0 0.1734 0.7365 0.0 CPVELH-RO069-RMADEI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7049.0 6924.0 2.0 0.0578 0.2455 0.459 74.0 92.0 92.0 1.0 1.0 0.0 455.0 0.0 0.1734 0.7365 0.0 CPVELH-RO069-RMADEI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7053.0 7055.0 1.0 0.00011 0.00171 14.97 1980.0 2286.0 1980.0 1.0 1.0 0.0 451.0 0.0 0.00033 0.00513 0.0 SA-MD--RO500-C.PVEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7054.0 6900.0 1.0 0.00154 0.01316 6.1 450.0 761.0 450.0 1.0 1.0 0.0 452.0 0.0 0.00462 0.03948 0.0 C.PVEL-RO230-P.VELH-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7054.0 6900.0 2.0 0.00154 0.01316 6.1 450.0 761.0 450.0 1.0 1.0 0.0 452.0 0.0 0.00462 0.03948 0.0 C.PVEL-RO230-P.VELH-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7055.0 7059.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 451.0 0.0 7.071e-05 7.071e-05 0.0 C.PVEL-RO500-CPVBTB-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7056.0 7055.0 1.0 0.00069 0.0109 131.97 2700.0 3300.0 13.0 1.0 1.0 0.0 451.0 0.0 0.00207 0.0327 0.0 JIRAU--RO500-C.PVEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7056.0 7055.0 2.0 0.00068 0.0109 132.01 2700.0 3300.0 13.0 1.0 1.0 0.0 451.0 0.0 0.00204 0.0327 0.0 JIRAU--RO500-C.PVEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7057.0 101.0 1.0 0.0001 0.00193 19.124 1600.0 3204.0 1255.0 1.0 1.0 0.0 202.0 0.0 0.0003 0.00579 0.0 ARARQ2-SP500-ARARAQ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7057.0 101.0 2.0 0.0001 0.00193 19.124 1600.0 3204.0 1255.0 1.0 1.0 0.0 202.0 0.0 0.0003 0.00579 0.0 ARARQ2-SP500-ARARAQ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7057.0 598.0 1.0 0.0021 0.0384 471.2 2399.0 3100.0 3100.0 1.0 1.0 0.0 202.0 0.0 0.0063 0.1152 0.0 ARARQ2-SP500-TAUBAT-S 7057.0 0.0 598.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7057.0 6609.0 1.0 0.00145 0.02295 339.7 2910.0 3668.0 2398.0 1.0 1.0 0.0 202.0 0.0 0.00435 0.06885 0.0 ARARQ2-SP500-ITATIB-S 7057.0 0.0 6609.0 0.0 1.0 0.0 -0.735 1.0 0.0 -0.735 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7058.0 559.0 1.0 0.00013 0.0025 14.81 1668.0 2705.0 1105.0 1.0 1.0 0.0 203.0 0.0 0.00039 0.0075 0.0 ARARQ2-SP440-ARARAQ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7058.0 559.0 2.0 0.00013 0.0025 14.81 1668.0 2705.0 1105.0 1.0 1.0 0.0 203.0 0.0 0.00039 0.0075 0.0 ARARQ2-SP440-ARARAQ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7060.0 7055.0 3.0 0.00066 0.01168 124.49 2700.0 3300.0 2700.0 1.0 1.0 0.0 451.0 0.0 0.00198 0.03504 0.0 JIR-ME-RO500-C.PVEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7060.0 7056.0 1.0 2e-05 0.00027 2.906 2700.0 3300.0 2700.0 1.0 1.0 0.0 451.0 0.0 6e-05 0.00081 0.0 JIR-ME-RO500-JIRAU--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7063.0 7053.0 1.0 1e-05 0.00011 0.958 990.0 1980.0 990.0 1.0 1.0 0.0 451.0 0.0 3e-05 0.00033 0.0 SA-LR--RO500-SA-MD--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7063.0 7055.0 2.0 0.00012 0.00172 14.97 980.0 1980.0 980.0 1.0 1.0 0.0 451.0 0.0 0.00036 0.00516 0.0 SA-LR--RO500-C.PVEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7065.0 7055.0 3.0 0.00012 0.0019 16.52 990.0 1980.0 990.0 1.0 1.0 0.0 451.0 0.0 0.00036 0.0057 0.0 SA-ME--RO500-C.PVEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7065.0 7055.0 4.0 0.00012 0.0019 16.52 990.0 1980.0 990.0 1.0 1.0 0.0 451.0 0.0 0.00036 0.0057 0.0 SA-ME--RO500-C.PVEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7069.0 9466.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.015 0.12 0.0 PANATIUFV092-PANATI-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7070.0 7071.0 1.0 0.05649 0.16423 4.4 103.0 120.0 103.0 1.0 1.0 0.0 518.0 0.0 0.1695 0.4927 0.0 ITAPAC-GO138-S.OURO-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7075.0 3712.0 1.0 0.00944 0.02745 0.736 103.0 120.0 103.0 1.0 1.0 0.0 515.0 0.0 0.02832 0.08235 0.0 M.BALS-GO138-SGENOV-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7086.0 7087.0 1.0 0.2928 0.5551 0.996 40.0 46.0 40.0 1.0 1.0 0.0 517.0 0.0 0.8784 1.665 0.0 RCLARO-GO069-MONTIV-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7086.0 7088.0 1.0 0.15 0.285 0.511 40.0 46.0 40.0 1.0 1.0 0.0 517.0 0.0 0.45 0.855 0.0 RCLARO-GO069-JATAI--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7088.0 7089.0 1.0 0.03569 0.06766 0.2 40.0 46.0 40.0 1.0 1.0 0.0 517.0 0.0 0.1071 0.203 0.0 JATAI--GO069-COIMBR-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7088.0 7098.0 1.0 1.445 1.46 1.999 24.0 28.0 24.0 1.0 1.0 0.0 517.0 0.0 4.335 4.38 0.0 JATAI--GO069-CHAPAD-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7089.0 7090.0 1.0 0.0252 0.0478 0.086 40.0 46.0 40.0 1.0 1.0 0.0 517.0 0.0 0.0756 0.1434 0.0 COIMBR-GO069-S.AZUL-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7090.0 7091.0 1.0 0.4134 0.7836 1.41 40.0 46.0 40.0 1.0 1.0 0.0 517.0 0.0 1.24 2.351 0.0 S.AZUL-GO069-CABRIU-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7090.0 7092.0 1.0 0.0252 0.0478 0.086 40.0 46.0 40.0 1.0 1.0 0.0 517.0 0.0 0.0756 0.1434 0.0 S.AZUL-GO069-USJATA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7090.0 7096.0 1.0 0.0252 0.0478 0.086 40.0 46.0 40.0 1.0 1.0 0.0 517.0 0.0 0.0756 0.1434 0.0 S.AZUL-GO069-FAZVEL-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7091.0 7094.0 1.0 0.1888 0.3579 0.642 40.0 46.0 40.0 1.0 1.0 0.0 517.0 0.0 0.5664 1.074 0.0 CABRIU-GO069-IRARA--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7098.0 7099.0 1.0 0.2737 0.6026 1.006 40.0 46.0 40.0 1.0 1.0 0.0 517.0 0.0 0.8211 1.808 0.0 CHAPAD-GO069-PONTAL-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7101.0 7236.0 1.0 0.00176 0.0269 396.12 2473.0 2598.0 150.0 1.0 1.0 0.0 511.0 0.0 0.00528 0.0807 0.0 GR-SM1CAP500-SM-GR1TC 7101.0 0.0 7236.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7102.0 7201.0 1.0 0.0017 0.0271 391.43 2473.0 2728.0 33.0 1.0 1.0 0.0 881.0 0.0 0.0051 0.0813 0.0 GR-MI1CAP500-MI-GR1CA 7102.0 0.0 7201.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7103.0 7237.0 2.0 0.0018 0.0276 403.65 2598.0 2598.0 65.0 1.0 1.0 0.0 511.0 0.0 0.0054 0.0828 0.0 GR-SM2CAP500-SM-GR2CA 7103.0 0.0 7237.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7104.0 7203.0 2.0 0.0019 0.0273 403.5 2598.0 2598.0 136.0 1.0 1.0 0.0 881.0 0.0 0.0057 0.0819 0.0 GR-MI2CAP500-MI-GR2CA 7104.0 0.0 7203.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7108.0 7109.0 1.0 0.007278 0.14118 1.144 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02183 0.4235 0.0 CHAS2B-PB034-CHFS2BEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7113.0 7112.0 1.0 0.00014 0.00213 30.43 2851.0 2851.0 120.0 1.0 1.0 0.0 881.0 0.0 0.00042 0.00639 0.0 PEIXE2-TO500-PEIXEA-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7115.0 7117.0 1.0 0.00866 0.16554 0.871 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02598 0.4966 0.0 CHAS1A-PB034-CHFS1AEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7116.0 7118.0 1.0 0.008045 0.16962 0.949 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02413 0.5089 0.0 CHAS1B-PB034-CHFS1BEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7121.0 3600.0 1.0 0.39221 0.3968 0.541 24.0 28.0 24.0 1.0 1.0 0.0 517.0 0.0 1.177 1.19 0.0 RVERDE-GO069-STAHEL-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7121.0 7091.0 1.0 0.04033 0.07645 0.1 40.0 46.0 40.0 1.0 1.0 0.0 517.0 0.0 0.121 0.2293 0.0 RVERDE-GO069-CABRIU-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7153.0 7154.0 1.0 0.0794 0.2047 5.03 125.0 125.0 125.0 1.0 1.0 0.0 358.0 0.0 0.2382 0.6141 0.0 CVERD2-MG138-ITURA1BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7154.0 537.0 1.0 0.013328 0.06105 0.849 180.0 180.0 180.0 1.0 1.0 0.0 363.0 0.0 0.03998 0.1832 0.0 ITURA1BIO138-AVERME-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7155.0 7156.0 1.0 0.1156 0.2144 4.52 94.0 100.0 94.0 1.0 1.0 0.0 358.0 0.0 0.3468 0.6432 0.0 ITUIU1-MG138-SVITOR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7155.0 7159.0 1.0 0.0152 0.0708 1.88 190.0 190.0 190.0 1.0 1.0 0.0 358.0 0.0 0.0456 0.2124 0.0 ITUIU1-MG138-ITUIUTBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7156.0 7157.0 1.0 0.0726 0.1198 2.67 94.0 100.0 94.0 1.0 1.0 0.0 358.0 0.0 0.2178 0.3594 0.0 SVITOR-MG138-SAOSIM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7156.0 7160.0 1.0 0.018 0.0466 1.14 125.0 125.0 125.0 1.0 1.0 0.0 358.0 0.0 0.054 0.1398 0.0 SVITOR-MG138-UTSVITBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7157.0 7158.0 1.0 0.022 0.0376 0.86 47.0 47.0 47.0 1.0 1.0 0.0 358.0 0.0 0.066 0.1128 0.0 SAOSIM-MG138-VPONTABI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7162.0 7161.0 1.0 0.0017 0.0047 0.1 150.0 150.0 150.0 1.0 1.0 0.0 355.0 0.0 0.0051 0.0141 0.0 MANGBC-MG138-GOBAIN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7163.0 7164.0 1.0 0.0042 0.0097 0.25 125.0 160.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0126 0.0291 0.0 BARRE3-MG138-CICONT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7165.0 7361.0 1.0 0.0008 0.0021 0.03 125.0 125.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0024 0.0063 0.0 MAGOTT-MG138-DEMETC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7168.0 7167.0 1.0 0.0169 0.0405 0.99 125.0 125.0 125.0 1.0 1.0 0.0 358.0 0.0 0.0507 0.1215 0.0 PRATAP-MG138-AIRLQD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7168.0 7169.0 1.0 0.0236 0.0608 1.49 125.0 160.0 125.0 1.0 1.0 0.0 358.0 0.0 0.0708 0.1824 0.0 PRATAP-MG138-SSPARA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7174.0 4021.0 1.0 0.0242 0.0827 2.86 141.0 141.0 141.0 1.0 1.0 0.0 354.0 0.0 0.0726 0.2481 0.0 NEVES4-MG138-MATOZ1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7179.0 4055.0 1.0 0.0329 0.0852 2.09 150.0 160.0 150.0 1.0 1.0 0.0 358.0 0.0 0.0987 0.2556 0.0 SCRUUB-MG138-AMADO2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7181.0 5681.0 3.0 0.01992 0.12402 24.0 261.0 327.0 261.0 1.0 1.0 0.0 772.0 0.0 0.05976 0.3721 0.0 B.JESU-PI230-E.MART-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7185.0 6106.0 1.0 0.00637 0.00855 0.11 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.01911 0.02565 0.0 PITOMB-CE034-PITOMBEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7187.0 6269.0 1.0 0.00173 0.01438 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.00519 0.04314 0.0 JSOLAR-BA034-JSOLARUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7190.0 8188.0 4.0 0.000369 0.005372 48.982 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.001107 0.01612 0.0 GILBU2-PI500-S.GONC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7191.0 7181.0 1.0 0.02065 0.1286 24.9 327.0 388.0 327.0 1.0 1.0 0.0 772.0 0.0 0.06195 0.3858 0.0 GILBUE-PI230-B.JESU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7197.0 6446.0 2.0 0.00163 0.02331 684.39 2923.0 3464.0 3464.0 1.0 1.0 0.0 771.0 0.0 0.00489 0.06993 0.0 GB-BR-CAP500-BR-GB-CA 7197.0 0.0 6446.0 0.0 1.0 0.0 -2.0 1.0 0.0 -2.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7200.0 7190.0 3.0 0.00207 0.03045 923.1 3541.0 3988.0 3541.0 1.0 1.0 0.0 881.0 0.0 0.00621 0.09135 0.0 MIRACE-TO500-GILBU2-P 7200.0 0.0 7190.0 0.0 1.0 0.0 -3.0 1.0 0.0 -3.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7200.0 7204.0 2.0 0.00027 0.00391 36.83 2039.0 2550.0 2039.0 1.0 1.0 0.0 881.0 0.0 0.00081 0.01173 0.0 MIRACE-TO500-LAJEAD-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7200.0 7301.0 1.0 0.0012 0.0184 265.83 2598.0 2598.0 150.0 1.0 1.0 0.0 881.0 0.0 0.0036 0.0552 0.0 MIRACE-TO500-CO-MI1CA 7200.0 0.0 0.0 0.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7200.0 7303.0 2.0 0.0013 0.0186 270.44 2728.0 2728.0 191.0 1.0 1.0 0.0 881.0 0.0 0.0039 0.0558 0.0 MIRACE-TO500-CO-MI2CA 7200.0 0.0 0.0 0.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7202.0 7243.0 1.0 0.0959 0.2341 5.98 112.0 140.0 140.0 1.0 1.0 0.0 883.0 0.0 0.2877 0.7023 0.0 MIRACEPCH138-PARAI2-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7204.0 7200.0 1.0 0.0002 0.0039 38.695 1732.0 1732.0 92.0 1.0 1.0 0.0 881.0 0.0 0.0006 0.0117 0.0 LAJEAD-TO500-MIRACE-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7207.0 7221.0 1.0 0.00683 0.04871 9.664 313.0 390.0 313.0 1.0 1.0 0.0 882.0 0.0 0.02049 0.1461 0.0 LAJEAD-TO230-PALMAS-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7207.0 7221.0 2.0 0.00683 0.04871 9.664 313.0 390.0 313.0 1.0 1.0 0.0 882.0 0.0 0.02049 0.1461 0.0 LAJEAD-TO230-PALMAS-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7209.0 7105.0 3.0 0.0018 0.02654 401.42 2598.0 2598.0 100.0 1.0 1.0 0.0 881.0 0.0 0.0054 0.07962 0.0 MR-GR3CAP500-GR-MI3CA 7209.0 0.0 7105.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7213.0 6624.0 1.0 0.03542 0.218 0.407 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.1063 0.654 0.0 GPEXPA-BA034-GPEXPAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7214.0 6626.0 1.0 0.03238 0.2197 0.476 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.09714 0.6591 0.0 GPEXPB-BA034-GPEXPAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7222.0 7246.0 1.0 0.0055 0.0134 0.34 112.0 140.0 140.0 1.0 1.0 0.0 883.0 0.0 0.0165 0.0402 0.0 PALMAS-TO138-PALMA2-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7222.0 7246.0 2.0 0.0055 0.0134 0.34 112.0 140.0 140.0 1.0 1.0 0.0 883.0 0.0 0.0165 0.0402 0.0 PALMAS-TO138-PALMA2-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7227.0 6315.0 1.0 0.01915 0.1389 73.801 558.0 697.0 697.0 1.0 1.0 0.0 882.0 0.0 0.05745 0.4167 0.0 DIANO2-TO230-BARRE2-B 7227.0 0.0 6315.0 0.0 1.0 0.0 -0.2 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7227.0 7106.0 1.0 0.019843 0.14239 74.019 558.0 697.0 697.0 1.0 1.0 0.0 882.0 0.0 0.05953 0.4272 0.0 DIANO2-TO230-GURUPI-T 7227.0 0.0 7106.0 0.0 1.0 0.0 -0.2 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7227.0 7221.0 1.0 0.020551 0.14944 75.396 558.0 697.0 697.0 1.0 1.0 0.0 882.0 0.0 0.06165 0.4483 0.0 DIANO2-TO230-PALMAS-T 7227.0 0.0 7221.0 0.0 1.0 0.0 -0.2 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7228.0 8348.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 883.0 0.0 0.0 0.0001 0.0 DIANO2-TO138-DIA.BA-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7228.0 8349.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 883.0 0.0 0.0 0.0001 0.0 DIANO2-TO138-DIA.TO-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7235.0 7113.0 1.0 0.00048 0.0075 110.23 2851.0 2851.0 2598.0 1.0 1.0 0.0 881.0 0.0 0.00144 0.0225 0.0 GR-PX1CAP500-PEIXE2-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7238.0 299.0 1.0 0.0014 0.02053 307.2 2598.0 2598.0 100.0 1.0 1.0 0.0 881.0 0.0 0.0042 0.06159 0.0 PX-SM2CAP500-SMESA2-G 0.0 0.0 299.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7239.0 7240.0 1.0 0.1343 0.3783 10.04 125.0 156.0 156.0 1.0 1.0 0.0 883.0 0.0 0.4029 1.135 0.0 TOCANT-TO138-ARAGU1-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7240.0 44643.0 1.0 0.015191 0.03165 0.745 88.0 110.0 88.0 1.0 1.0 0.0 883.0 0.0 0.04557 0.09495 0.0 ARAGU1-TO138-ARAGUA-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7241.0 7242.0 1.0 0.0916 0.2236 5.71 112.0 140.0 140.0 1.0 1.0 0.0 883.0 0.0 0.2748 0.6708 0.0 COLIN--TO138-GUARA2-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7242.0 44645.0 1.0 0.084959 0.20778 5.32 98.0 122.0 90.0 1.0 1.0 0.0 883.0 0.0 0.2549 0.6233 0.0 GUARA2-TO138-MIRANO-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7243.0 7244.0 1.0 0.0842 0.1577 5.11 114.0 143.0 143.0 1.0 1.0 0.0 883.0 0.0 0.2526 0.4731 0.0 PARAI2-TO138-P.NACI-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7244.0 7245.0 1.0 0.0463 0.0868 2.81 114.0 143.0 143.0 1.0 1.0 0.0 883.0 0.0 0.1389 0.2604 0.0 P.NACI-TO138-TAQUAR-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7245.0 7247.0 1.0 0.0111 0.0208 0.67 114.0 143.0 143.0 1.0 1.0 0.0 883.0 0.0 0.0333 0.0624 0.0 TAQUAR-TO138-PALMA3-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7246.0 7248.0 1.0 0.0071 0.0172 0.44 112.0 140.0 140.0 1.0 1.0 0.0 883.0 0.0 0.0213 0.0516 0.0 PALMA2-TO138-PALMA4-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7247.0 7246.0 1.0 0.0094 0.0176 0.57 114.0 143.0 143.0 1.0 1.0 0.0 883.0 0.0 0.0282 0.0528 0.0 PALMA3-TO138-PALMA2-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7248.0 7222.0 1.0 0.0083 0.0203 0.52 112.0 140.0 140.0 1.0 1.0 0.0 883.0 0.0 0.0249 0.0609 0.0 PALMA4-TO138-PALMAS-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7259.0 7269.0 1.0 0.01987 0.11113 0.535 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.05961 0.3334 0.0 VPII1--PI034-VPII--EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7260.0 7270.0 1.0 0.014855 0.10019 0.292 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.04457 0.3006 0.0 VPII2--PI034-VPII--EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7273.0 7275.0 1.0 0.014133 0.090298 0.375 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.0424 0.2709 0.0 VPIII1-PI034-VPIII-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7274.0 7276.0 1.0 0.032946 0.14 0.503 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.09884 0.42 0.0 VPIII2-PI034-VPIII-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7277.0 7278.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 MENDUBUFV204-MENDUB-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7279.0 5351.0 1.0 0.000265 0.003129 1.144 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.000795 0.009387 0.0 MENDUB-RN230-ACU3---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7280.0 5740.0 5.0 0.001267 0.016174 164.62 2165.0 2165.0 2165.0 1.0 1.0 0.0 711.0 0.0 0.003801 0.04852 0.0 JEREMO-BA500-OLINDI-B 0.0 0.0 5740.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7280.0 7284.0 1.0 0.000289 0.005143 87.386 750.0 750.0 750.0 1.0 1.0 0.0 711.0 0.0 0.0008673 0.01543 0.0 JEREMO-BA500-CANUDO-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7285.0 7286.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 711.0 0.0 0.045 0.36 0.0 CANUDO-BA034-CANUDOEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7290.0 7291.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.015 0.12 0.0 LUZEI--BA034-LUZEI-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7294.0 7295.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 MENDUBUFV188-MENDU2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7296.0 7299.0 1.0 0.009527 0.050089 2.252 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.02858 0.1503 0.0 SOLSE2-BA034-SOLSE2UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7297.0 7309.0 1.0 0.008753 0.050716 1.209 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.02626 0.1521 0.0 SOLSE3-BA034-SOLSE3UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7298.0 7312.0 1.0 0.009048 0.049234 1.888 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.02714 0.1477 0.0 SOLSE4-BA034-SOLSE4UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7300.0 5437.0 1.0 0.002796 0.039439 567.49 1992.0 1992.0 1992.0 1.0 1.0 0.0 881.0 0.0 0.008388 0.1183 0.0 COLINA-TO500-RG-CO1CA 7300.0 0.0 5437.0 0.0 1.0 0.0 -1.8 1.0 0.0 -1.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7300.0 5575.0 2.0 0.00259 0.03919 563.0 1992.0 2511.0 2511.0 1.0 1.0 0.0 881.0 0.0 0.00777 0.1176 0.0 COLINA-TO500-RG-CO2CA 7300.0 0.0 5575.0 0.0 1.0 0.0 -1.8 1.0 0.0 -1.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7302.0 7591.0 1.0 0.0023 0.0365 529.69 2598.0 2728.0 150.0 1.0 1.0 0.0 881.0 0.0 0.0069 0.1095 0.0 CO-IM1CAP500-IM-CO1CA 7302.0 0.0 7591.0 0.0 1.0 0.0 -2.72 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7304.0 7593.0 2.0 0.0026 0.0368 539.69 2728.0 2728.0 83.0 1.0 1.0 0.0 881.0 0.0 0.0078 0.1104 0.0 CO-IM2CAP500-IM-CO2CA 7304.0 0.0 7593.0 0.0 1.0 0.0 -2.72 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7305.0 7200.0 3.0 0.00125 0.01828 272.81 2598.0 2910.0 100.0 1.0 1.0 0.0 881.0 0.0 0.00375 0.05484 0.0 CO-MI3CAP500-MIRACE-T 0.0 0.0 7200.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7306.0 7300.0 1.0 0.00189 0.03037 454.1 2598.0 2598.0 225.0 1.0 1.0 0.0 841.0 0.0 0.00567 0.09111 0.0 IT-CO1CAP500-COLINA-T 7306.0 0.0 7300.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7308.0 7241.0 1.0 0.011942 0.029145 0.744 98.0 122.0 98.0 1.0 1.0 0.0 883.0 0.0 0.03583 0.08743 0.0 COLINA-TO138-COLIN--T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7324.0 1526.0 1.0 0.0092 0.042 1.16 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0276 0.126 0.0 COPBET-MG138-IGARA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7326.0 337.0 1.0 0.0296 0.0711 1.68 125.0 160.0 125.0 1.0 1.0 0.0 355.0 0.0 0.0888 0.2133 0.0 CARAN2-MG138-LAFAIE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7326.0 1516.0 1.0 0.0057 0.0132 0.34 125.0 160.0 125.0 1.0 1.0 0.0 355.0 0.0 0.0171 0.0396 0.0 CARAN2-MG138-CARAND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7327.0 7328.0 1.0 0.0013 0.003 0.07 125.0 125.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0039 0.009 0.0 BRUMAD-MG138-COPINH-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7329.0 1524.0 1.0 0.0071 0.0179 0.46 125.0 160.0 125.0 1.0 1.0 0.0 360.0 0.0 0.0213 0.0537 0.0 WMARDV-MG138-GAFANHPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7330.0 1528.0 1.0 0.0054 0.0142 0.34 125.0 125.0 125.0 1.0 1.0 0.0 360.0 0.0 0.0162 0.0426 0.0 WMARIG-MG138-IGUAT-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7331.0 377.0 1.0 0.021 0.0539 1.33 125.0 125.0 125.0 1.0 1.0 0.0 360.0 0.0 0.063 0.1617 0.0 ITAUN2-MG138-SGONC-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7332.0 377.0 1.0 0.0109 0.0264 0.46 180.0 180.0 180.0 1.0 1.0 0.0 360.0 0.0 0.0327 0.0792 0.0 ITAUN3-MG138-SGONC-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7334.0 7335.0 1.0 0.0102 0.0242 0.59 125.0 164.0 125.0 1.0 1.0 0.0 360.0 0.0 0.0306 0.0726 0.0 ITATIA-MG138-USIMIN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7336.0 323.0 1.0 0.0364 0.0946 2.31 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.1092 0.2838 0.0 INTERC-MG138-ITUTIN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7340.0 1518.0 1.0 0.0233 0.0604 1.46 82.0 145.0 82.0 1.0 1.0 0.0 355.0 0.0 0.0699 0.1812 0.0 ITABI3-MG138-CONGON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7341.0 4341.0 1.0 0.008679 0.022522 0.553 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.02604 0.06757 0.0 NLIMA5-MG138-NLIMA8-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7342.0 1580.0 1.0 0.0039 0.0001 0.12 125.0 125.0 125.0 1.0 1.0 0.0 358.0 0.0 0.0117 0.0003 0.0 SADIAC-MG138-UBERL2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7343.0 1581.0 1.0 0.009 0.0215 0.52 125.0 160.0 125.0 1.0 1.0 0.0 358.0 0.0 0.027 0.0645 0.0 UBER10-MG138-UBERA5-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7344.0 1583.0 1.0 0.0028 0.0069 0.17 96.0 96.0 96.0 1.0 1.0 0.0 358.0 0.0 0.0084 0.0207 0.0 INPAUB-MG138-UBERA3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7346.0 4027.0 1.0 0.0154 0.0318 0.81 150.0 160.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0462 0.0954 0.0 DEMETF-MG138-VESPA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7347.0 4029.0 1.0 0.0031 0.0072 0.16 150.0 160.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0093 0.0216 0.0 ARCEVP-MG138-NGRAN1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7348.0 4029.0 1.0 0.0016 0.0037 0.09 125.0 125.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0048 0.0111 0.0 ICALVS-MG138-NGRAN1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7350.0 7349.0 1.0 0.0125 0.0296 0.73 125.0 160.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0375 0.0888 0.0 STEPAM-MG138-LSANT1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7351.0 4033.0 1.0 0.004 0.0146 0.52 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.012 0.0438 0.0 SLAGO5-MG138-SLAGO1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7352.0 1565.0 1.0 0.0038 0.0087 0.2 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0114 0.0261 0.0 COPET5-MG138-CINCO--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7353.0 4081.0 1.0 0.066358 0.30541 8.415 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.1991 0.9162 0.0 JEQUIT-MG138-ARACUA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7354.0 4088.0 1.0 0.002124 0.009769 0.269 180.0 180.0 180.0 1.0 1.0 0.0 356.0 0.0 0.006372 0.02931 0.0 RIMABV-MG138-BOCAIU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7357.0 1572.0 1.0 0.0308 0.0739 1.75 125.0 125.0 125.0 1.0 1.0 0.0 355.0 0.0 0.0924 0.2217 0.0 BARRO4-MG138-SJDELRPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7359.0 9066.0 1.0 0.0019 0.0049 0.13 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0057 0.0147 0.0 COPSAB-MG138-HORTO--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7363.0 364.0 1.0 0.029 0.0693 0.83 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.087 0.2079 0.0 INBAND-MG138-P.CAL1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7365.0 45112.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 355.0 0.0 0.0 0.0001 0.0 ARCEJF-MG138-ARC2JF-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7366.0 386.0 1.0 0.021 0.1068 2.44 136.0 136.0 136.0 1.0 1.0 0.0 355.0 0.0 0.063 0.3204 0.0 COPNLI-MG138-OPRET2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7368.0 4339.0 1.0 0.0036 0.0164 0.28 180.0 180.0 180.0 1.0 1.0 0.0 354.0 0.0 0.0108 0.0492 0.0 TEKFOR-MG138-BETIM6-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7370.0 1566.0 1.0 0.0017 0.0083 0.2 136.0 136.0 136.0 1.0 1.0 0.0 355.0 0.0 0.0051 0.0249 0.0 OPRET3-MG138-SARAME-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7370.0 7371.0 1.0 0.0034 0.0079 0.2 125.0 160.0 125.0 1.0 1.0 0.0 355.0 0.0 0.0102 0.0237 0.0 OPRET3-MG138-MANGOP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7373.0 9083.0 1.0 0.025 0.0646 1.59 125.0 160.0 125.0 1.0 1.0 0.0 359.0 0.0 0.075 0.1938 0.0 SILVER-MG138-BDAMATPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7375.0 4066.0 1.0 0.003915 0.038852 2.016 300.0 300.0 300.0 1.0 1.0 0.0 356.0 0.0 0.01174 0.1166 0.0 CPARA4-MG138-PARAC4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7378.0 1754.0 1.0 0.0406 0.1046 2.567 87.0 113.0 87.0 1.0 1.0 0.0 259.0 0.0 0.1218 0.3138 0.0 CQT-Y--RJ138-TERESOPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7378.0 3343.0 1.0 7.1e-05 7.1e-05 0.0 87.0 113.0 87.0 1.0 1.0 0.0 259.0 0.0 7.071e-05 7.071e-05 0.0 CQT-Y--RJ138-CONQUI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7386.0 7384.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 362.0 0.0 7.071e-05 7.071e-05 0.0 WMBCC3-MG230-ANGLB3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7391.0 7424.0 1.0 0.0196 0.0904 2.49 180.0 180.0 180.0 1.0 1.0 0.0 355.0 0.0 0.0588 0.2712 0.0 VICOS1-MG138-JEQUER-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7393.0 4063.0 1.0 0.056867 0.14923 3.59 96.0 96.0 96.0 1.0 1.0 0.0 357.0 0.0 0.1706 0.4477 0.0 CARANG-MG138-MANHU-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7393.0 7418.0 1.0 0.0088 0.0403 1.11 180.0 180.0 180.0 1.0 1.0 0.0 357.0 0.0 0.0264 0.1209 0.0 CARANG-MG138-DIVINO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7394.0 1534.0 1.0 7.1e-05 7.1e-05 0.0 999.0 999.0 999.0 1.0 1.0 0.0 362.0 0.0 7.071e-05 7.071e-05 0.0 VLITAB-MG230-ITABI2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7395.0 1497.0 1.0 7.1e-05 7.1e-05 0.0 999.0 999.0 999.0 1.0 1.0 0.0 362.0 0.0 7.071e-05 7.071e-05 0.0 AGLGLD-MG230-SABAR3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7396.0 3008.0 1.0 7.1e-05 7.1e-05 0.0 999.0 999.0 999.0 1.0 1.0 0.0 362.0 0.0 7.071e-05 7.071e-05 0.0 KINROS-MG500-PARAC4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7397.0 1545.0 1.0 0.00255 0.01284 0.0 999.0 999.0 999.0 1.0 1.0 0.0 362.0 0.0 0.00765 0.03852 0.0 NERASL-MG230-N.ERA-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7398.0 4040.0 1.0 0.00095 0.013946 0.0 999.0 999.0 999.0 1.0 1.0 0.0 362.0 0.0 0.00285 0.04184 0.0 SAMARC-MG345-B.BRAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7399.0 4023.0 1.0 0.009732 0.021929 0.526 150.0 160.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0292 0.06579 0.0 CONFIN-MG138-VESPA1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7401.0 9506.0 1.0 0.00409 0.04268 78.767 960.0 1200.0 960.0 1.0 1.0 0.0 352.0 0.0 0.01227 0.128 0.0 LEOPO2-MG345-LAGOS--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7402.0 3300.0 1.0 0.063 0.135 3.1 95.0 95.0 95.0 1.0 1.0 0.0 361.0 0.0 0.189 0.405 0.0 LEOPO2-MG138-APARAI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7402.0 3301.0 1.0 0.013 0.03 0.7 95.0 95.0 95.0 1.0 1.0 0.0 361.0 0.0 0.039 0.09 0.0 LEOPO2-MG138-LEOPOL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7402.0 3303.0 1.0 0.032 0.07 1.6 95.0 95.0 95.0 1.0 1.0 0.0 361.0 0.0 0.096 0.21 0.0 LEOPO2-MG138-N.U.MA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7402.0 3303.0 2.0 0.022 0.05 1.2 95.0 95.0 95.0 1.0 1.0 0.0 361.0 0.0 0.066 0.15 0.0 LEOPO2-MG138-N.U.MA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7402.0 3305.0 1.0 0.006 0.016 0.4 95.0 95.0 95.0 1.0 1.0 0.0 361.0 0.0 0.018 0.048 0.0 LEOPO2-MG138-CATAG2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7402.0 3305.0 2.0 0.011 0.025 0.6 95.0 95.0 95.0 1.0 1.0 0.0 361.0 0.0 0.033 0.075 0.0 LEOPO2-MG138-CATAG2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7407.0 7410.0 1.0 0.00329 0.03437 63.345 937.0 1171.0 937.0 1.0 1.0 0.0 352.0 0.0 0.00987 0.1031 0.0 NPONTE-MG345-ARAXA3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7407.0 7412.0 1.0 0.00175 0.01762 31.538 937.0 1171.0 937.0 1.0 1.0 0.0 352.0 0.0 0.00525 0.05286 0.0 NPONTE-MG345-UBEL10-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7408.0 216.0 1.0 0.00437 0.04833 82.159 853.0 1075.0 853.0 1.0 1.0 0.0 352.0 0.0 0.01311 0.145 0.0 MALGR2-MG345-P.COL--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7408.0 217.0 1.0 0.00131 0.01447 24.541 853.0 1075.0 853.0 1.0 1.0 0.0 352.0 0.0 0.00393 0.04341 0.0 MALGR2-MG345-ITUMBI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7409.0 307.0 1.0 0.008013 0.02038 0.52 150.0 150.0 150.0 1.0 1.0 0.0 358.0 0.0 0.02404 0.06114 0.0 MALGR2-MG138-AVATI-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7409.0 307.0 2.0 0.008013 0.02038 0.52 150.0 150.0 150.0 1.0 1.0 0.0 358.0 0.0 0.02404 0.06114 0.0 MALGR2-MG138-AVATI-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7409.0 392.0 1.0 0.073118 0.18597 4.749 150.0 150.0 150.0 1.0 1.0 0.0 358.0 0.0 0.2194 0.5579 0.0 MALGR2-MG138-UBERL1PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7409.0 44775.0 1.0 0.044896 0.11649 2.859 150.0 150.0 150.0 1.0 1.0 0.0 358.0 0.0 0.1347 0.3495 0.0 MALGR2-MG138-MALGR3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7409.0 45879.0 1.0 0.002414 0.009651 1.053 372.0 372.0 372.0 1.0 1.0 0.0 358.0 0.0 0.007242 0.02895 0.0 MALGR2-MG138-CMAM---M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7411.0 1508.0 1.0 0.013468 0.034948 0.858 150.0 160.0 150.0 1.0 1.0 0.0 358.0 0.0 0.0404 0.1048 0.0 ARAXA3-MG138-ARAXA--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7411.0 7321.0 1.0 0.000498 0.001294 0.032 150.0 160.0 150.0 1.0 1.0 0.0 358.0 0.0 0.001494 0.003882 0.0 ARAXA3-MG138-ARAXA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7411.0 45886.0 1.0 0.003292 0.013161 1.436 372.0 372.0 372.0 1.0 1.0 0.0 358.0 0.0 0.009876 0.03948 0.0 ARAXA3-MG138-CARX---M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7413.0 340.0 1.0 0.006655 0.030239 0.858 220.0 220.0 220.0 1.0 1.0 0.0 358.0 0.0 0.01997 0.09072 0.0 UBEL10-MG138-MIRAND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7413.0 340.0 2.0 0.006659 0.030226 0.858 220.0 220.0 220.0 1.0 1.0 0.0 358.0 0.0 0.01998 0.09068 0.0 UBEL10-MG138-MIRAND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7413.0 1582.0 1.0 0.016523 0.074939 2.127 182.0 235.0 182.0 1.0 1.0 0.0 358.0 0.0 0.04957 0.2248 0.0 UBEL10-MG138-UBERL6-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7413.0 1582.0 2.0 0.016523 0.074939 2.127 182.0 235.0 182.0 1.0 1.0 0.0 358.0 0.0 0.04957 0.2248 0.0 UBEL10-MG138-UBERL6-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7415.0 7426.0 1.0 0.0529 0.1372 3.37 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.1587 0.4116 0.0 CAPEL2-MG138-MALAC2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7416.0 4340.0 1.0 0.0066 0.0305 0.84 180.0 180.0 180.0 1.0 1.0 0.0 354.0 0.0 0.0198 0.0915 0.0 CONTA4-MG138-MVCONT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7417.0 7414.0 1.0 0.0141 0.0335 0.82 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.0423 0.1005 0.0 COQUER-MG138-B.ESP2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7418.0 3345.0 1.0 0.0223 0.1029 2.83 180.0 180.0 180.0 1.0 1.0 0.0 361.0 0.0 0.0669 0.3087 0.0 DIVINO-MG138-P.FIAL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7419.0 9090.0 1.0 0.0314 0.0538 1.22 94.0 94.0 94.0 1.0 1.0 0.0 359.0 0.0 0.0942 0.1614 0.0 ELOIME-MG138-PARAGU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7421.0 4386.0 1.0 0.012425 0.031459 0.803 125.0 160.0 125.0 1.0 1.0 0.0 356.0 0.0 0.03728 0.09438 0.0 FRANC3-MG138-FRANC1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7424.0 3345.0 1.0 0.0212 0.0977 2.69 180.0 180.0 180.0 1.0 1.0 0.0 361.0 0.0 0.0636 0.2931 0.0 JEQUER-MG138-P.FIAL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7425.0 1577.0 1.0 0.0234 0.0602 1.48 125.0 160.0 125.0 1.0 1.0 0.0 358.0 0.0 0.0702 0.1806 0.0 L.FOR2-MG138-CPARAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7427.0 7422.0 1.0 0.023 0.0592 0.73 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.069 0.1776 0.0 MUZAM2-MG138-GUAXU2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7427.0 7428.0 1.0 0.0312 0.0803 0.99 125.0 150.0 125.0 1.0 1.0 0.0 359.0 0.0 0.0936 0.2409 0.0 MUZAM2-MG138-N.RESE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7429.0 1566.0 1.0 0.0104 0.0476 1.31 136.0 136.0 136.0 1.0 1.0 0.0 355.0 0.0 0.0312 0.1428 0.0 OPRET5-MG138-SARAME-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7430.0 1485.0 1.0 0.0135 0.0623 1.72 180.0 180.0 180.0 1.0 1.0 0.0 363.0 0.0 0.0405 0.1869 0.0 PARAC8-MG138-PARAC7BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7431.0 7425.0 1.0 0.0305 0.0783 1.94 125.0 160.0 125.0 1.0 1.0 0.0 358.0 0.0 0.0915 0.2349 0.0 P.MIN2-MG138-L.FOR2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7432.0 190.0 1.0 0.0176 0.0417 0.81 125.0 125.0 125.0 1.0 1.0 0.0 208.0 0.0 0.0528 0.1251 0.0 PLANUR-MG138-P.COL--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7433.0 9070.0 1.0 0.0046 0.0124 1.57 220.0 220.0 220.0 1.0 1.0 0.0 354.0 0.0 0.0138 0.0372 0.0 SERRAN-MG138-ADELAI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7434.0 4026.0 1.0 0.014627 0.031977 0.95 150.0 150.0 150.0 1.0 1.0 0.0 354.0 0.0 0.04388 0.09593 0.0 SVER-B-MG138-PAMPU1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7441.0 1481.0 1.0 0.071834 0.18639 4.574 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.2155 0.5592 0.0 JAIB1-UFV138-JANAU1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7442.0 138.0 1.0 0.0001 0.0001 0.0 359.0 359.0 359.0 1.0 1.0 0.0 352.0 0.0 0.0003 0.0003 0.0 ITUTGT-MG345-ITUTIN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7442.0 138.0 2.0 0.0001 0.0001 0.0 359.0 359.0 359.0 1.0 1.0 0.0 352.0 0.0 0.0003 0.0003 0.0 ITUTGT-MG345-ITUTIN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7443.0 1569.0 1.0 0.00224 0.01783 0.992 436.0 436.0 436.0 1.0 1.0 0.0 356.0 0.0 0.00672 0.05349 0.0 CPIRAP-MG138-PIRAP2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7444.0 4366.0 1.0 0.002639 0.042265 3.253 999.0 999.0 999.0 1.0 1.0 0.0 356.0 0.0 0.007917 0.1268 0.0 CPIRAP1MG034-PIRAP1UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7445.0 7446.0 1.0 0.011825 0.079948 4.612 999.0 999.0 999.0 1.0 1.0 0.0 356.0 0.0 0.03547 0.2398 0.0 CPIRAP2MG034-PIRAP2UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7447.0 4348.0 1.0 0.011837 0.086812 2.244 999.0 999.0 999.0 1.0 1.0 0.0 356.0 0.0 0.03551 0.2604 0.0 CVAZAN-MG034-VAZAN-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7448.0 4051.0 1.0 0.00141 0.00573 9.312 1338.0 1338.0 1338.0 1.0 1.0 0.0 352.0 0.0 0.00423 0.01719 0.0 C.LSV--MG345-PIRAP2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7449.0 7450.0 1.0 0.00505 0.03471 7.384 9999.0 9999.0 9999.0 1.0 1.0 0.0 352.0 0.0 0.01515 0.1041 0.0 C.LSV1-MG034-L.SV1-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7460.0 1729.0 1.0 0.00017 0.00043 0.011 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.00051 0.00129 0.0 PRL1--TAP138-P.REAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7460.0 1775.0 1.0 0.0009 0.0023 0.058 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.0027 0.0069 0.0 PRL1--TAP138-GUARDI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7470.0 1729.0 1.0 0.00017 0.00043 0.011 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.00051 0.00129 0.0 PRL2--TAP138-P.REAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7472.0 1734.0 1.0 0.00216 0.0123 0.351 143.0 143.0 143.0 1.0 1.0 0.0 254.0 0.0 0.00648 0.0369 0.0 GBRAN2-RJ138-S.PONT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7474.0 7510.0 1.0 0.00085 0.00216 0.055 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.00255 0.00648 0.0 LROVER-RJ138-SEB-EN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7476.0 7504.0 1.0 0.03039 0.07724 0.493 61.0 61.0 61.0 1.0 1.0 0.0 254.0 0.0 0.09117 0.2317 0.0 VDP3---RJ069-MARIC1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7477.0 7505.0 1.0 0.0974 0.1405 0.211 42.0 42.0 42.0 1.0 1.0 0.0 254.0 0.0 0.2922 0.4215 0.0 VDP4---RJ069-TANGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7477.0 7507.0 1.0 0.17245 0.27326 0.47 53.0 53.0 53.0 1.0 1.0 0.0 254.0 0.0 0.5174 0.8198 0.0 VDP4---RJ069-PAPUCA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7478.0 1726.0 1.0 0.00091 0.00518 0.009 106.0 106.0 106.0 1.0 1.0 0.0 254.0 0.0 0.00273 0.01554 0.0 GRADIMTAP069-S.PONT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7478.0 1727.0 1.0 0.0076 0.01794 0.133 63.0 63.0 63.0 1.0 1.0 0.0 254.0 0.0 0.0228 0.05382 0.0 GRADIMTAP069-S.GONC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7479.0 7480.0 1.0 0.00504 0.0044 0.006 30.0 30.0 30.0 1.0 1.0 0.0 256.0 0.0 0.01512 0.0132 0.0 GUAPIP-RJ069-PMODEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7481.0 1751.0 1.0 0.02479 0.0638 1.59 122.0 134.0 103.0 1.0 1.0 0.0 257.0 0.0 0.07437 0.1914 0.0 BALEGR-RJ138-MACABU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7484.0 1706.0 1.0 0.0011 0.00279 0.071 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.0033 0.00837 0.0 MICHE-TAP138-ITATIA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7484.0 7474.0 1.0 0.001 0.00254 0.065 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.003 0.00762 0.0 MICHE-TAP138-LROVER-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7486.0 1397.0 1.0 0.01728 0.04407 1.115 122.0 146.0 122.0 1.0 1.0 0.0 258.0 0.0 0.05184 0.1322 0.0 SJARD-TAP138-SJARDI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7486.0 1399.0 1.0 0.016784 0.03903 1.005 92.0 122.0 122.0 1.0 1.0 0.0 258.0 0.0 0.05035 0.1171 0.0 SJARD-TAP138-ENTARA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7488.0 1396.0 1.0 0.0025 0.00646 0.159 122.0 146.0 122.0 1.0 1.0 0.0 258.0 0.0 0.0075 0.01938 0.0 CEDAE-TAP138-CEDAEA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7488.0 1399.0 1.0 0.028663 0.06665 1.717 92.0 122.0 122.0 1.0 1.0 0.0 258.0 0.0 0.08599 0.1999 0.0 CEDAE-TAP138-ENTARA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7489.0 1732.0 1.0 0.008 0.02038 0.52 127.0 127.0 127.0 1.0 1.0 0.0 254.0 0.0 0.024 0.06114 0.0 PDR---TAP138-P.ROSA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7489.0 1732.0 2.0 0.008 0.02038 0.52 127.0 127.0 127.0 1.0 1.0 0.0 254.0 0.0 0.024 0.06114 0.0 PDR---TAP138-P.ROSA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7491.0 7493.0 1.0 0.07545 0.15519 0.958 96.0 96.0 96.0 1.0 1.0 0.0 259.0 0.0 0.2264 0.4656 0.0 CAMBUC-RJ069-PADUA--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7491.0 7494.0 1.0 0.19706 0.27477 0.443 42.0 50.0 42.0 1.0 1.0 0.0 259.0 0.0 0.5912 0.8243 0.0 CAMBUC-RJ069-SFIDEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7492.0 7509.0 1.0 0.05103 0.07856 0.102 42.0 42.0 42.0 1.0 1.0 0.0 257.0 0.0 0.1531 0.2357 0.0 SSALTOPCH069-CAJU--PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7497.0 1754.0 1.0 0.002998 0.007655 0.194 122.0 129.0 122.0 1.0 1.0 0.0 257.0 0.0 0.008994 0.02296 0.0 TROMB-TAP138-TERESOPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7497.0 7496.0 1.0 0.003998 0.01021 0.258 122.0 129.0 122.0 1.0 1.0 0.0 257.0 0.0 0.01199 0.03063 0.0 TROMB-TAP138-TROMBE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7499.0 1747.0 1.0 0.00074 0.0019 0.048 110.0 121.0 99.0 1.0 1.0 0.0 254.0 0.0 0.00222 0.0057 0.0 TIND21-RJ138-TECAM-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7504.0 7511.0 1.0 7.1e-05 7.1e-05 0.0 61.0 61.0 61.0 1.0 1.0 0.0 254.0 0.0 7.071e-05 7.071e-05 0.0 MARIC1-RJ069-MARIC4-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7505.0 7506.0 1.0 0.08426 0.12154 0.183 42.0 42.0 42.0 1.0 1.0 0.0 254.0 0.0 0.2528 0.3646 0.0 TANGUA-RJ069-RBONIT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7507.0 7512.0 1.0 0.10535 0.08625 0.115 27.0 27.0 27.0 1.0 1.0 0.0 254.0 0.0 0.3161 0.2588 0.0 PAPUCA-RJ069-AMBEV--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7510.0 1788.0 1.0 0.00086 0.00219 0.056 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.00258 0.00657 0.0 SEB-EN-RJ138-MICHEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7512.0 7508.0 1.0 0.10096 0.08265 0.111 27.0 27.0 27.0 1.0 1.0 0.0 254.0 0.0 0.3029 0.248 0.0 AMBEV--RJ069-CMACAC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7522.0 3511.0 1.0 0.1059 0.25798 0.449 61.0 73.0 61.0 1.0 1.0 0.0 258.0 0.0 0.3177 0.7739 0.0 TAMOI2-RJ069-PCARRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7523.0 1715.0 1.0 0.12184 0.18969 0.332 30.0 30.0 30.0 1.0 1.0 0.0 256.0 0.0 0.3655 0.5691 0.0 AVI1--TAP069-ITAMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7523.0 7502.0 1.0 0.001199 0.003075 0.005 61.0 61.0 61.0 1.0 1.0 0.0 256.0 0.0 0.003597 0.009225 0.0 AVI1--TAP069-AVIEI1PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7524.0 1715.0 1.0 0.12184 0.18969 0.332 30.0 30.0 30.0 1.0 1.0 0.0 256.0 0.0 0.3655 0.5691 0.0 AVI2--TAP069-ITAMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7524.0 7503.0 1.0 0.001199 0.003075 0.005 61.0 61.0 61.0 1.0 1.0 0.0 256.0 0.0 0.003597 0.009225 0.0 AVI2--TAP069-AVIEI2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7527.0 7526.0 1.0 0.00955 0.01844 0.032 53.0 58.0 53.0 1.0 1.0 0.0 255.0 0.0 0.02865 0.05532 0.0 JACUAC-RJ069-DEL_BR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7527.0 7528.0 1.0 0.00854 0.01492 0.02 53.0 58.0 53.0 1.0 1.0 0.0 255.0 0.0 0.02562 0.04476 0.0 JACUAC-RJ069-TEBIG--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7529.0 7531.0 1.0 0.01509 0.03117 0.761 105.0 105.0 105.0 1.0 1.0 0.0 255.0 0.0 0.04527 0.09351 0.0 ITAORE-RJ138-MAMBUC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7532.0 7530.0 1.0 0.062 0.09126 0.125 36.0 39.0 36.0 1.0 1.0 0.0 255.0 0.0 0.186 0.2738 0.0 MURIQU-RJ069-MBRVAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7534.0 2997.0 1.0 7.1e-05 7.1e-05 0.0 999.0 999.0 999.0 1.0 1.0 0.0 519.0 0.0 7.071e-05 7.071e-05 0.0 JBS----GO230-CARAMU-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7535.0 2989.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 518.0 0.0 0.0 0.0001 0.0 CHESP--GO069-ITAPA-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7536.0 210.0 1.0 0.00199 0.03127 277.14 1905.0 2598.0 1905.0 1.0 1.0 0.0 561.0 0.0 0.00597 0.09381 0.0 SILVAN-DF500-ITUMBI-M 0.0 0.0 210.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7536.0 320.0 1.0 0.0019 0.03021 266.45 1905.0 2598.0 1905.0 1.0 1.0 0.0 561.0 0.0 0.0057 0.09063 0.0 SILVAN-DF500-EMBORC-M 0.0 0.0 320.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.735 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7536.0 4570.0 1.0 0.00106 0.01898 206.86 1992.0 2494.0 1992.0 1.0 1.0 0.0 511.0 0.0 0.00318 0.05694 0.0 SILVAN-DF500-TRINDA-G 7536.0 1.0 4570.0 1.0 0.0 0.0 -0.6 0.0 0.0 -0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7537.0 4921.0 1.0 0.002028 0.007839 0.217 136.0 170.0 136.0 1.0 1.0 0.0 475.0 0.0 0.006084 0.02352 0.0 LUCARB-MT138-LUCCRV-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7537.0 4921.0 2.0 0.002028 0.007839 0.217 136.0 170.0 136.0 1.0 1.0 0.0 475.0 0.0 0.006084 0.02352 0.0 LUCARB-MT138-LUCCRV-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7539.0 44906.0 1.0 0.00374 0.01448 0.401 136.0 170.0 136.0 1.0 1.0 0.0 477.0 0.0 0.01122 0.04344 0.0 DICUIA-MT138-PSTNIO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7540.0 4902.0 1.0 0.0578 0.1182 3.01 80.0 100.0 100.0 1.0 1.0 0.0 477.0 0.0 0.1734 0.3546 0.0 CNOVO--MT138-JARTAP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7542.0 7543.0 1.0 0.021415 0.080563 0.15 60.0 60.0 60.0 1.0 1.0 0.0 474.0 0.0 0.06425 0.2417 0.0 SOR-EL-MT069-SOR.R2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7542.0 7544.0 1.0 0.02817 0.05852 0.353 41.0 51.0 41.0 1.0 1.0 0.0 474.0 0.0 0.08451 0.1756 0.0 SOR-EL-MT069-SOR.CI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7542.0 44907.0 1.0 0.02273 0.08718 0.154 65.0 81.0 65.0 1.0 1.0 0.0 474.0 0.0 0.06819 0.2615 0.0 SOR-EL-MT069-SOR.C2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7545.0 4848.0 1.0 0.10791 0.22092 6.483 98.0 122.0 98.0 1.0 1.0 0.0 477.0 0.0 0.3237 0.6628 0.0 JUARAA-MT138-FAZ.CO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7546.0 4772.0 1.0 0.12168 0.29428 7.264 86.0 86.0 86.0 1.0 1.0 0.0 478.0 0.0 0.365 0.8828 0.0 QUERE--MT138-CANAR2-M 7546.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7546.0 7832.0 1.0 0.0458 0.17587 4.703 100.0 120.0 100.0 1.0 1.0 0.0 478.0 0.0 0.1374 0.5276 0.0 QUERE--MT138-FZMALU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7547.0 4820.0 1.0 0.0946 0.19641 0.296 41.0 51.0 41.0 1.0 1.0 0.0 477.0 0.0 0.2838 0.5892 0.0 DERNOL-MT069-B.BUGR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7547.0 4821.0 1.0 0.08414 0.17208 0.268 84.0 105.0 84.0 1.0 1.0 0.0 477.0 0.0 0.2524 0.5162 0.0 DERNOL-MT069-N.OLIM-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7548.0 4623.0 1.0 0.0058 0.0232 0.61 120.0 140.0 120.0 1.0 1.0 0.0 477.0 0.0 0.0174 0.0696 0.0 BUNGE--MT138-RONDON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7548.0 4633.0 1.0 0.0057 0.0146 0.351 98.0 122.0 98.0 1.0 1.0 0.0 477.0 0.0 0.0171 0.0438 0.0 BUNGE--MT138-RON-CT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7549.0 4909.0 1.0 0.0828 0.2025 5.18 80.0 100.0 100.0 1.0 1.0 0.0 477.0 0.0 0.2484 0.6075 0.0 SANTAR-MT138-B.ESPE-M 0.0 0.0 4909.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7568.0 6900.0 1.0 6e-05 0.00037 0.0 1274.0 1274.0 1274.0 1.0 1.0 0.0 452.0 0.0 0.00018 0.00111 0.0 T.NORT-RO230-P.VELH-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7568.0 6900.0 2.0 6e-05 0.00037 0.0 1274.0 1274.0 1274.0 1.0 1.0 0.0 452.0 0.0 0.00018 0.00111 0.0 T.NORT-RO230-P.VELH-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7570.0 7571.0 1.0 0.00675 0.01647 0.421 98.0 122.0 122.0 1.0 1.0 0.0 475.0 0.0 0.02025 0.04941 0.0 FOZCED-MT138-SEFOZC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7570.0 7711.0 1.0 0.06023 0.147 3.754 98.0 122.0 122.0 1.0 1.0 0.0 475.0 0.0 0.1807 0.441 0.0 FOZCED-MT138-TAPURA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7572.0 7573.0 1.0 0.043431 0.18915 5.416 170.0 213.0 213.0 1.0 1.0 0.0 477.0 0.0 0.1303 0.5674 0.0 PCHPDDSMT138-PERDS--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7578.0 7575.0 1.0 0.33422 0.41093 0.074 24.0 30.0 30.0 0.0 0.0 0.0 477.0 0.0 1.003 1.233 0.0 COLETO-MT034-ALTGUA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7578.0 7576.0 1.0 0.34879 0.63922 0.115 24.0 30.0 30.0 0.0 0.0 0.0 477.0 0.0 1.046 1.918 0.0 COLETO-MT034-ESTIVI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7582.0 7583.0 2.0 0.00762 0.03739 11.34 9999.0 9999.0 9999.0 1.0 1.0 0.0 352.0 0.0 0.02286 0.1122 0.0 C.LSV2-MG034-L.SV2-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7587.0 7588.0 1.0 0.00258 0.01465 4.442 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 0.00774 0.04395 0.0 CAUR1A-MG034-AUR1A-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7589.0 7590.0 2.0 0.00346 0.01568 5.181 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 0.01038 0.04704 0.0 CAUR1B-MG034-AUR1B-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7602.0 3939.0 1.0 0.033 0.0852 2.12 98.0 106.0 98.0 1.0 1.0 0.0 206.0 0.0 0.099 0.2556 0.0 CANAN--SP138-CANANE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7603.0 17603.0 1.0 0.00038 0.000981 0.024 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.00114 0.002943 0.0 CUTRAL-SP138-CTL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7604.0 17604.0 1.0 0.00221 0.005704 0.142 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.00663 0.01711 0.0 MARS_L-SP138-MFD-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7605.0 17605.0 1.0 0.0007 0.0018 0.045 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.0021 0.0054 0.0 LIMEI6-SP138-LM6-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7606.0 17606.0 1.0 0.00117 0.00302 0.075 109.0 116.0 109.0 1.0 1.0 0.0 206.0 0.0 0.00351 0.00906 0.0 S.BR_T-SP138-TGG-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7607.0 9138.0 2.0 8e-05 0.000206 0.005 98.0 106.0 98.0 1.0 1.0 0.0 206.0 0.0 0.00024 0.000618 0.0 CIMPOR-SP138-SER-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7609.0 4163.0 1.0 0.00039 0.001007 0.025 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.00117 0.003021 0.0 OWS_CO-SP138-MLT-OW-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7609.0 4163.0 2.0 0.00039 0.001007 0.025 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.00117 0.003021 0.0 OWS_CO-SP138-MLT-OW-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7610.0 17610.0 1.0 0.00037 0.000955 0.024 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.00111 0.002865 0.0 GUARJ4-SP138-GJ4-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7611.0 460.0 1.0 0.0 0.0001 0.0 30.0 30.0 30.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 RVERM2BIO138-RVERME-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7612.0 17612.0 1.0 0.00057 0.001471 0.036 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.00171 0.004413 0.0 CROWN--SP138-CRW-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7613.0 17613.0 1.0 0.00095 0.002452 0.061 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.00285 0.007356 0.0 ALMEID-SP138-ALM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7614.0 7638.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 DRACE-UFV034-DRAFV--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7615.0 17615.0 1.0 5e-05 0.000129 0.003 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.00015 0.000387 0.0 CPKELC-SP138-CPK-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7616.0 27616.0 2.0 0.0016 0.00413 0.103 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0048 0.01239 0.0 JBS-AN-SP138-JBS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7619.0 460.0 1.0 0.0 0.0001 0.0 25.0 25.0 25.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 RVERM3BIO138-RVERME-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7620.0 27620.0 2.0 6e-05 0.000155 0.004 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.00018 0.000465 0.0 VOTUP3-SP138-VO3-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7622.0 7621.0 1.0 0.0 0.0001 0.0 30.0 30.0 30.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 VPARANBIO138-VPARAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7625.0 17625.0 1.0 0.0001 0.000258 0.006 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.0003 0.000774 0.0 LEME2--SP138-LE2-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7626.0 17626.0 1.0 0.0017 0.004388 0.109 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0051 0.01316 0.0 ARUJA2-SP138-AJ2-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7627.0 17627.0 1.0 3.6e-05 9.3e-05 0.002 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.0001089 0.0002795 0.0 VERALL-SP138-VLL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7629.0 7636.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 BHORA-UFV034-BHORA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7630.0 7635.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 AVERM-UFV034-AGVFV--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7631.0 415.0 1.0 0.02761 0.0713 0.292 63.0 92.0 63.0 1.0 1.0 0.0 215.0 0.0 0.08283 0.2139 0.0 OE-ELK-SP088-OESTE--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7632.0 17632.0 1.0 0.00015 0.000387 0.01 95.0 110.0 95.0 1.0 1.0 0.0 209.0 0.0 0.00045 0.001161 0.0 3.LAG2-SP138-3L2-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7634.0 7628.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 AGVFV--SP138-BHORA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7637.0 639.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 DRAFV--SP138-DRACE1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7639.0 17639.0 1.0 0.0015 0.003872 0.096 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0045 0.01162 0.0 F.RICO-SP138-FRC_1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7640.0 17640.0 1.0 0.0029 0.007485 0.186 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0087 0.02245 0.0 CASTI2-SP138-CST_1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7641.0 17641.0 1.0 0.00072 0.001858 0.046 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.00216 0.005574 0.0 E.OEST-SP138-EOE_Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7642.0 17642.0 1.0 0.0028 0.007227 0.179 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.0084 0.02168 0.0 ITAPV3-SP138-ITV_Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7643.0 17643.0 1.0 0.0013 0.003355 0.083 139.0 163.0 139.0 1.0 1.0 0.0 210.0 0.0 0.0039 0.01007 0.0 JUNQUE-SP138-JUN_1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7644.0 27644.0 2.0 0.001 0.002581 0.064 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.003 0.007743 0.0 ZARAPL-SP138-ZAR_2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7645.0 27645.0 2.0 0.0039 0.01007 0.25 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.0117 0.03021 0.0 INCEFR-SP138-INC_2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7647.0 17645.0 1.0 5e-05 0.000129 0.003 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.00015 0.000387 0.0 R.ROCH-SP138-INC_1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7648.0 3880.0 1.0 0.064 0.16272 0.261 72.0 82.0 72.0 1.0 1.0 0.0 209.0 0.0 0.192 0.4882 0.0 B_HORA-SP069-INDIAP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7651.0 7652.0 2.0 0.002128 0.009684 0.274 208.0 208.0 208.0 1.0 1.0 0.0 355.0 0.0 0.006384 0.02905 0.0 CONGO3-MG138-CSNCON-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7653.0 7654.0 1.0 0.000531 0.002443 0.067 180.0 180.0 180.0 1.0 1.0 0.0 355.0 0.0 0.001592 0.00733 0.0 BURNIE-MG138-GERBUR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7663.0 4350.0 1.0 0.000208 0.002579 25.595 450.0 632.0 450.0 1.0 1.0 0.0 351.0 0.0 0.000624 0.007737 0.0 CIRAPU-MG500-JANAU3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7664.0 7666.0 1.0 0.002335 0.020985 4.283 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.007005 0.06295 0.0 CIRAP1-MG034-IRAP1-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7665.0 7667.0 1.0 0.003794 0.028886 2.644 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01138 0.08666 0.0 CIRAP2-MG034-IRAP2-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7668.0 1705.0 1.0 0.08347 0.1611 0.283 48.0 55.0 48.0 1.0 1.0 0.0 259.0 0.0 0.2504 0.4833 0.0 CRZ-Y1-RJ069-ITAPERPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7668.0 1789.0 1.0 0.00302 0.00582 0.01 48.0 55.0 48.0 1.0 1.0 0.0 259.0 0.0 0.00906 0.01746 0.0 CRZ-Y1-RJ069-CRUZA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7669.0 1705.0 1.0 0.08347 0.1611 0.283 48.0 55.0 48.0 1.0 1.0 0.0 259.0 0.0 0.2504 0.4833 0.0 CRZ-Y2-RJ069-ITAPERPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7670.0 7671.0 3.0 0.00831 0.02023 15.5 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 0.02493 0.06069 0.0 CAUR2A-MG034-AUR2A-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7672.0 7673.0 4.0 0.01026 0.02216 9.892 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 0.03078 0.06648 0.0 CAUR2B-MG034-AUR2B-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7677.0 7678.0 1.0 0.003076 0.063134 2.233 9999.0 9999.0 9999.0 1.0 1.0 0.0 356.0 0.0 0.009228 0.1894 0.0 CJAIBA-MG034-JAIBA-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7679.0 2268.0 2.0 0.004314 0.02309 0.711 208.0 249.0 208.0 1.0 1.0 0.0 208.0 0.0 0.01294 0.06927 0.0 T1RSUL-SP138-IGUAPE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7680.0 2268.0 1.0 0.004314 0.02309 0.711 208.0 249.0 208.0 1.0 1.0 0.0 208.0 0.0 0.01294 0.06927 0.0 T2RSUL-SP138-IGUAPE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7680.0 4266.0 1.0 2.2e-05 0.00012 0.004 208.0 249.0 208.0 1.0 1.0 0.0 208.0 0.0 6.6e-05 0.00036 0.0 T2RSUL-SP138-RI-SUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7687.0 4263.0 1.0 0.00269 0.006658 0.182 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.00807 0.01997 0.0 SUMA-7-SP138-D.PEDR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7690.0 689.0 1.0 0.0235 0.0625 1.6 80.0 80.0 80.0 1.0 1.0 0.0 207.0 0.0 0.0705 0.1875 0.0 MOCOC5-SP138-ITA-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7693.0 474.0 1.0 0.00019 0.00264 157.23 543.0 858.0 543.0 1.0 1.0 0.0 204.0 0.0 0.00057 0.00792 0.0 SCAETA-SP345-SUL----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7693.0 474.0 2.0 0.00019 0.00264 157.23 543.0 858.0 543.0 1.0 1.0 0.0 204.0 0.0 0.00057 0.00792 0.0 SCAETA-SP345-SUL----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7695.0 4755.0 1.0 0.0201 0.07648 2.083 166.0 206.0 206.0 1.0 1.0 0.0 477.0 0.0 0.0603 0.2294 0.0 CHAPAD-MT138-CASCA3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7695.0 7733.0 1.0 0.02014 0.07788 2.16 136.0 170.0 136.0 1.0 1.0 0.0 477.0 0.0 0.06042 0.2336 0.0 CHAPAD-MT138-C.NORT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7696.0 4622.0 1.0 0.046668 0.11399 2.91 98.0 122.0 122.0 1.0 1.0 0.0 477.0 0.0 0.14 0.342 0.0 ITAQUE-MT138-PRIMRU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7697.0 4622.0 1.0 0.05809 0.22099 6.02 98.0 122.0 122.0 1.0 1.0 0.0 477.0 0.0 0.1743 0.663 0.0 PTINGA-MT138-PRIMRU-M 7697.0 0.0 0.0 0.0 1.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7699.0 4903.0 1.0 0.093 0.2276 5.83 86.0 100.0 80.0 1.0 1.0 0.0 477.0 0.0 0.279 0.6828 0.0 SJRCLA-MT138-N.MUTU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7700.0 4848.0 1.0 0.08737 0.21132 5.249 98.0 122.0 98.0 1.0 1.0 0.0 477.0 0.0 0.2621 0.634 0.0 JUINA--MT138-FAZ.CO-M 7700.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7703.0 3541.0 1.0 0.16607 0.40167 9.908 98.0 122.0 98.0 1.0 1.0 0.0 473.0 0.0 0.4982 1.205 0.0 NMONTE-MT138-JURUNN-M 0.0 0.0 3541.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7705.0 4848.0 1.0 0.05556 0.13438 3.338 98.0 122.0 98.0 1.0 1.0 0.0 477.0 0.0 0.1667 0.4031 0.0 BRASNO-MT138-FAZ.CO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7708.0 6563.0 1.0 0.09118 0.3089 10.771 165.0 206.0 206.0 1.0 1.0 0.0 478.0 0.0 0.2735 0.9267 0.0 V.RICA-MT138-SANTAN-P 0.0 0.0 6563.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7708.0 6563.0 2.0 0.09118 0.3089 10.771 165.0 206.0 206.0 1.0 1.0 0.0 478.0 0.0 0.2735 0.9267 0.0 V.RICA-MT138-SANTAN-P 0.0 0.0 6563.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7709.0 4762.0 1.0 0.044805 0.17218 4.604 100.0 120.0 120.0 1.0 1.0 0.0 478.0 0.0 0.1344 0.5165 0.0 ABOAVI-MT138-DESPLT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7710.0 7708.0 1.0 0.066107 0.25386 6.788 100.0 120.0 120.0 1.0 1.0 0.0 478.0 0.0 0.1983 0.7616 0.0 CONFRE-MT138-V.RICA-M 0.0 0.0 7708.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7713.0 342.0 1.0 0.006511 0.016559 0.423 150.0 150.0 150.0 1.0 1.0 0.0 356.0 0.0 0.01953 0.04968 0.0 LAFARG-MG138-MCLAR2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7714.0 342.0 1.0 0.004507 0.011464 0.293 150.0 150.0 150.0 1.0 1.0 0.0 356.0 0.0 0.01352 0.03439 0.0 ALPARG-MG138-MCLAR2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7715.0 7714.0 1.0 0.000501 0.001274 0.033 150.0 150.0 150.0 1.0 1.0 0.0 356.0 0.0 0.001503 0.003822 0.0 COTEMI-MG138-ALPARG-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7716.0 4350.0 1.0 0.00021 0.00259 26.684 1300.0 1300.0 1300.0 1.0 1.0 0.0 351.0 0.0 0.00063 0.00777 0.0 CJANAU-MG500-JANAU3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7718.0 7719.0 1.0 0.00326 0.0401 11.452 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.00978 0.1203 0.0 CJ1A4--MG034-J1A4--UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7720.0 7721.0 2.0 0.00139 0.03766 5.025 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.00417 0.113 0.0 CJ5A8--MG034-J5A8--UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7722.0 7723.0 3.0 0.00169 0.0378 6.086 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.00507 0.1134 0.0 CJ9A12-MG034-J9A12-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7724.0 7725.0 4.0 0.00116 0.03736 4.074 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.00348 0.1121 0.0 CJ13A16MG034-J13A16UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7726.0 7727.0 5.0 0.00262 0.03941 10.222 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.00786 0.1182 0.0 CJ17A20MG034-J17A20UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7732.0 4514.0 1.0 0.00016 0.0023 19.78 2459.0 2927.0 2459.0 1.0 1.0 0.0 471.0 0.0 0.00048 0.0069 0.0 C.NORT-MT500-CUIABA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7737.0 543.0 1.0 0.00674 0.03012 0.948 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.02022 0.09036 0.0 PBAFV--SP138-3IRMAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7743.0 7321.0 1.0 0.010762 0.027701 0.68 125.0 125.0 160.0 1.0 1.0 0.0 358.0 0.0 0.03229 0.0831 0.0 ARAX4-UFV138-ARAXA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7750.0 7762.0 1.0 0.00326 0.03824 4.877 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 0.00978 0.1147 0.0 CJ1A3A-MG034-J1A3A-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7753.0 7763.0 2.0 0.00326 0.03824 4.877 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 0.00978 0.1147 0.0 CJ4A6A-MG034-J4A6A-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7756.0 7764.0 3.0 0.00326 0.03824 4.877 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 0.00978 0.1147 0.0 CJ1B3B-MG034-J1B3B-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7759.0 7765.0 4.0 0.00279 0.03278 5.69 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 0.00837 0.09834 0.0 CJ4B7B-MG034-J4B7B-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7766.0 1525.0 1.0 0.014287 0.066213 1.824 182.0 215.0 182.0 1.0 1.0 0.0 358.0 0.0 0.04286 0.1986 0.0 UBER11-MG138-IGARAP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7767.0 4628.0 1.0 0.00026 0.00052 0.013 84.0 105.0 84.0 1.0 1.0 0.0 477.0 0.0 0.00078 0.00156 0.0 TFERRO-MT138-NOBLES-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7768.0 4622.0 1.0 0.034311 0.03053 3.556 98.0 122.0 98.0 1.0 1.0 0.0 477.0 0.0 0.1029 0.09159 0.0 PRIMVL-MT138-PRIMRU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7769.0 4554.0 1.0 0.0 0.0001 0.0 100.0 100.0 100.0 1.0 1.0 0.0 477.0 0.0 0.0 0.0003 0.0 NVMUTM-MT069-N.MUTU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7769.0 4904.0 1.0 0.0316 0.06074 0.098 42.0 53.0 42.0 1.0 1.0 0.0 477.0 0.0 0.0948 0.1822 0.0 NVMUTM-MT069-BNGMTU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7769.0 7574.0 1.0 0.02493 0.05927 0.1 49.0 61.0 61.0 1.0 1.0 0.0 477.0 0.0 0.07479 0.1778 0.0 NVMUTM-MT069-INPMUT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7770.0 640.0 1.0 0.019758 0.046393 1.232 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.05927 0.1392 0.0 BPERES-SP138-FLORID-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7770.0 7771.0 1.0 0.00992 0.0135 0.3 87.0 117.0 87.0 1.0 1.0 0.0 209.0 0.0 0.02976 0.0405 0.0 BPERES-SP138-BPERS--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7774.0 288.0 1.0 0.002603 0.005402 0.131 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.007809 0.01621 0.0 EQUIN3-RJ138-ROSALI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7783.0 4379.0 1.0 0.01894 0.04888 1.201 150.0 160.0 160.0 1.0 1.0 0.0 358.0 0.0 0.05682 0.1466 0.0 UBER12-MG138-NPONT2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7784.0 4051.0 1.0 0.00127 0.01382 22.311 1076.0 1076.0 1076.0 1.0 1.0 0.0 352.0 0.0 0.00381 0.04146 0.0 CHVLG--MG345-PIRAP2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7785.0 7787.0 1.0 0.00364 0.03234 11.084 9999.0 9999.0 9999.0 1.0 1.0 0.0 352.0 0.0 0.01092 0.09702 0.0 CHVLG1-MG034-HV1A5-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7786.0 7788.0 1.0 0.00134 0.03004 4.154 9999.0 9999.0 9999.0 1.0 1.0 0.0 352.0 0.0 0.00402 0.09012 0.0 CHVLG2-MG034-HV6A10UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7789.0 4332.0 1.0 0.00161 0.02293 676.29 2555.0 3464.0 2555.0 1.0 1.0 0.0 351.0 0.0 0.00483 0.06879 0.0 CDBDN--MG500-JUSCEL-M 7789.0 0.0 4332.0 0.0 1.0 0.0 -2.35 1.0 0.0 -2.35 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7796.0 7790.0 1.0 0.00279 0.06799 1.434 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.00837 0.204 0.0 DB-1A-UFV034-CDB-1A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7797.0 7791.0 1.0 0.00255 0.06788 1.23 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.00765 0.2036 0.0 DB-1B-UFV034-CDB-1B-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7798.0 7793.0 1.0 0.00355 0.0686 1.834 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01065 0.2058 0.0 DB-2A-UFV034-CDB-2A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7799.0 7794.0 1.0 0.00283 0.06766 1.481 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.00849 0.203 0.0 DB-2B-UFV034-CDB-2B-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7802.0 4326.0 1.0 0.15408 0.24466 0.395 33.0 33.0 33.0 1.0 1.0 0.0 357.0 0.0 0.4622 0.734 0.0 ITABR6-MG069-JMONL4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7803.0 4287.0 3.0 0.009233 0.05382 1.687 276.0 325.0 276.0 1.0 1.0 0.0 207.0 0.0 0.0277 0.1615 0.0 AMERI-BIO138-N.APA1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7805.0 12017.0 1.0 0.025577 0.067862 0.286 50.0 68.0 50.0 1.0 1.0 0.0 213.0 0.0 0.07673 0.2036 0.0 DPEDRI-SP088-KRB-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7805.0 12021.0 1.0 0.002368 0.006284 0.026 50.0 68.0 50.0 1.0 1.0 0.0 213.0 0.0 0.007104 0.01885 0.0 DPEDRI-SP088-IGT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7805.0 22017.0 2.0 0.025577 0.067862 0.286 50.0 68.0 50.0 1.0 1.0 0.0 213.0 0.0 0.07673 0.2036 0.0 DPEDRI-SP088-KRB-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7805.0 22021.0 2.0 0.002368 0.006284 0.026 50.0 68.0 50.0 1.0 1.0 0.0 213.0 0.0 0.007104 0.01885 0.0 DPEDRI-SP088-IGT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7807.0 4883.0 1.0 0.0993 0.18867 4.473 88.0 110.0 88.0 1.0 1.0 0.0 477.0 0.0 0.2979 0.566 0.0 UTNMIL-MT138-CACERE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7808.0 7375.0 1.0 0.000182 0.001087 0.002 244.0 280.0 244.0 1.0 1.0 0.0 356.0 0.0 0.0005472 0.003261 0.0 CSJOAO-MG138-CPARA4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7809.0 7810.0 1.0 0.005459 0.035217 10.57 9999.0 9999.0 9999.0 1.0 1.0 0.0 356.0 0.0 0.01638 0.1057 0.0 CSJOAO-MG034-SJ1A7-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7828.0 342.0 1.0 0.029198 0.13438 13.702 180.0 180.0 180.0 1.0 1.0 0.0 356.0 0.0 0.08759 0.4031 0.0 FRANC4-MG138-MCLAR2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7828.0 4312.0 1.0 0.056708 0.14767 3.504 125.0 160.0 125.0 1.0 1.0 0.0 356.0 0.0 0.1701 0.443 0.0 FRANC4-MG138-JANAU3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7828.0 4312.0 2.0 0.056708 0.14767 3.504 125.0 125.0 160.0 1.0 1.0 0.0 356.0 0.0 0.1701 0.443 0.0 FRANC4-MG138-JANAU3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7829.0 7713.0 1.0 0.003506 0.008917 0.228 150.0 150.0 150.0 1.0 1.0 0.0 356.0 0.0 0.01052 0.02675 0.0 MCLAR5-MG138-LAFARG-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7829.0 7715.0 1.0 0.005008 0.012738 0.325 150.0 150.0 150.0 1.0 1.0 0.0 356.0 0.0 0.01502 0.03821 0.0 MCLAR5-MG138-COTEMI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7831.0 4773.0 1.0 0.10752 0.2236 5.373 84.0 105.0 84.0 1.0 1.0 0.0 477.0 0.0 0.3226 0.6708 0.0 COMPVD-MT138-CARGPR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7832.0 7709.0 1.0 0.07569 0.29065 7.772 100.0 120.0 100.0 1.0 1.0 0.0 477.0 0.0 0.2271 0.872 0.0 FZMALU-MT138-ABOAVI-M 0.0 0.0 7709.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7833.0 3912.0 1.0 0.0016 0.0041 0.1 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.0048 0.0123 0.0 INTERB-SP138-INTER-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7833.0 11909.0 1.0 0.019454 0.046413 1.19 136.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.05836 0.1392 0.0 INTERB-SP138-PBT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7834.0 7835.0 1.0 0.11048 0.28394 7.087 98.0 122.0 122.0 1.0 1.0 0.0 476.0 0.0 0.3314 0.8518 0.0 ARIPUA-MT138-COLNIZ-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7836.0 2166.0 1.0 0.0113 0.0303 0.71 101.0 144.0 144.0 1.0 1.0 0.0 209.0 0.0 0.0339 0.0909 0.0 ITB-Y1-SP138-MA+P+YBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7836.0 2177.0 1.0 0.0388 0.1021 2.41 101.0 144.0 144.0 1.0 1.0 0.0 209.0 0.0 0.1164 0.3063 0.0 ITB-Y1-SP138-VITORI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7839.0 22312.0 1.0 0.00737 0.001814 0.485 101.0 144.0 144.0 1.0 1.0 0.0 209.0 0.0 0.02211 0.005442 0.0 MIR-Y1-SP138-CON-Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7868.0 1739.0 1.0 2e-05 0.00012 0.003 212.0 212.0 212.0 1.0 1.0 0.0 254.0 0.0 6e-05 0.00036 0.0 ARS-Y1-RJ138-ARSEN1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7868.0 7870.0 1.0 0.00144 0.0082 0.234 212.0 212.0 212.0 1.0 1.0 0.0 254.0 0.0 0.00432 0.0246 0.0 ARS-Y1-RJ138-MPA-Y1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7869.0 1790.0 1.0 2e-05 0.00012 0.003 212.0 212.0 212.0 1.0 1.0 0.0 254.0 0.0 6e-05 0.00036 0.0 ARS-Y2-RJ138-ARSEN2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7869.0 7871.0 1.0 0.00144 0.0082 0.234 212.0 212.0 212.0 1.0 1.0 0.0 254.0 0.0 0.00432 0.0246 0.0 ARS-Y2-RJ138-MPA-Y2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7870.0 1737.0 1.0 0.00208 0.01182 0.337 212.0 212.0 212.0 1.0 1.0 0.0 254.0 0.0 0.00624 0.03546 0.0 MPA-Y1-RJ138-Z.SUL--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7870.0 3509.0 1.0 2e-05 0.00012 0.003 212.0 212.0 212.0 1.0 1.0 0.0 254.0 0.0 6e-05 0.00036 0.0 MPA-Y1-RJ138-MPAUL1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7871.0 1737.0 1.0 0.00208 0.01182 0.337 212.0 212.0 212.0 1.0 1.0 0.0 254.0 0.0 0.00624 0.03546 0.0 MPA-Y2-RJ138-Z.SUL--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7871.0 7501.0 1.0 2e-05 0.00012 0.003 212.0 212.0 212.0 1.0 1.0 0.0 254.0 0.0 6e-05 0.00036 0.0 MPA-Y2-RJ138-MPAUL2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7872.0 1743.0 1.0 0.0005 0.00128 0.032 110.0 110.0 110.0 1.0 1.0 0.0 254.0 0.0 0.0015 0.00384 0.0 CEL-Y1-RJ138-CELIS1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7872.0 1746.0 1.0 0.0056 0.01435 0.36 110.0 121.0 110.0 1.0 1.0 0.0 254.0 0.0 0.0168 0.04305 0.0 CEL-Y1-RJ138-TIND11-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7873.0 1744.0 1.0 0.0005 0.00128 0.032 110.0 110.0 110.0 1.0 1.0 0.0 254.0 0.0 0.0015 0.00384 0.0 CEL-Y2-RJ138-CELIS2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7873.0 1748.0 1.0 0.0056 0.01435 0.36 110.0 121.0 110.0 1.0 1.0 0.0 254.0 0.0 0.0168 0.04305 0.0 CEL-Y2-RJ138-TIND12-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7874.0 1730.0 1.0 0.0202 0.1148 3.281 146.0 207.0 146.0 1.0 1.0 0.0 254.0 0.0 0.0606 0.3444 0.0 PAR-Y1-RJ138-ALCANT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7874.0 1742.0 1.0 0.0013 0.00333 0.084 110.0 110.0 146.0 1.0 1.0 0.0 254.0 0.0 0.0039 0.00999 0.0 PAR-Y1-RJ138-P.ANG1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7875.0 1730.0 1.0 0.0202 0.1148 3.281 146.0 207.0 146.0 1.0 1.0 0.0 254.0 0.0 0.0606 0.3444 0.0 NPA-Y3-RJ138-ALCANT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7875.0 1776.0 1.0 0.0013 0.00333 0.084 110.0 110.0 146.0 1.0 1.0 0.0 254.0 0.0 0.0039 0.00999 0.0 NPA-Y3-RJ138-N.PAR3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7876.0 7877.0 1.0 0.00233 0.09076 1.341 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.00699 0.2723 0.0 PEDFV--SP034-PEDRA-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7878.0 7879.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0001 0.0 CASFV--SP034-CASTI-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7880.0 7881.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0001 0.0 PBARRE-SP034-PBARR-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7882.0 3025.0 1.0 0.002719 0.021932 2.276 326.0 369.0 326.0 1.0 1.0 0.0 564.0 0.0 0.008158 0.0658 0.0 CMSOL1-GO138-LUZIAN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7883.0 7884.0 1.0 0.001616 0.013621 8.119 9999.0 9999.0 9999.0 1.0 1.0 0.0 564.0 0.0 0.004847 0.04086 0.0 CMSOL1-GO034-MSOL1-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7887.0 4066.0 1.0 0.004504 0.036563 0.978 365.0 365.0 365.0 1.0 1.0 0.0 356.0 0.0 0.01351 0.1097 0.0 BSORTE-MG138-PARAC4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7888.0 7889.0 1.0 0.001791 0.049067 6.083 9999.0 9999.0 9999.0 1.0 1.0 0.0 356.0 0.0 0.005373 0.1472 0.0 BSOR-A-MG034-BSOR-A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7895.0 173.0 1.0 0.0298 0.1729 4.975 153.0 193.0 146.0 1.0 1.0 0.0 254.0 0.0 0.0894 0.5187 0.0 GXD-Y2-RJ138-ADRIAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7895.0 1731.0 1.0 7.1e-05 7.1e-05 0.0 146.0 207.0 146.0 1.0 1.0 0.0 254.0 0.0 7.071e-05 7.071e-05 0.0 GXD-Y2-RJ138-GUAXIN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7896.0 116.0 1.0 0.0229 0.1323 3.804 146.0 207.0 146.0 1.0 1.0 0.0 254.0 0.0 0.0687 0.3969 0.0 PDR-Y4-RJ138-IMBTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7896.0 7489.0 1.0 7.1e-05 7.1e-05 0.0 146.0 207.0 146.0 1.0 1.0 0.0 254.0 0.0 7.071e-05 7.071e-05 0.0 PDR-Y4-RJ138-PDR---TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7897.0 4476.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 473.0 0.0 7.071e-05 7.071e-05 0.0 DFAZENPCH013-FAZENDUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7898.0 7158.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 363.0 0.0 7.071e-05 7.071e-05 0.0 VPONT2BIO138-VPONTABI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7900.0 44925.0 1.0 0.018457 0.124 0.48 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.05537 0.372 0.0 LVEN31-PI034-LV3T11EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7901.0 44926.0 1.0 0.017352 0.1345 0.564 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.05206 0.4035 0.0 LVEN32-PI034-LV3T12EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7902.0 44927.0 1.0 0.016001 0.1308 1.584 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.048 0.3924 0.0 LVEN33-PI034-LV3T21EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7903.0 44928.0 1.0 0.014635 0.1225 0.343 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.0439 0.3675 0.0 LVEN34-PI034-LV3T22EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7905.0 7906.0 1.0 0.009605 0.09719 0.292 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.02881 0.2916 0.0 MSULD1-BA034-MSULD1-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7908.0 7909.0 1.0 0.002958 0.042496 0.479 9999.0 9999.0 9999.0 1.0 1.0 0.0 711.0 0.0 0.03811 0.2621 0.0 TCA-B1-BA034-TCA-B1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7910.0 7912.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.015 0.12 0.0 ARATIC-CE034-ARATICUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7911.0 5411.0 3.0 0.0036 0.0143 8.2 400.0 400.0 400.0 1.0 1.0 0.0 762.0 0.0 0.0108 0.0429 0.0 ARATIC-CE230-MILAGR-C 0.0 0.0 5411.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7914.0 7915.0 1.0 0.011776 0.14358 0.206 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.03533 0.4307 0.0 ARI--2-BA034-ARI-2-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7918.0 7920.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 VSRIC1EOL054-VSRIC1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7919.0 8998.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 VSRIC2EOL048-VSRIC2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7922.0 7923.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 721.0 0.0 0.0 0.0001 0.0 S.SURU-PE500-SURUBI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7927.0 7930.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.015 0.12 0.0 BMONT1-PE034-BMONT1UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7928.0 7931.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.015 0.12 0.0 BMONT2-PE034-BMONT2UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7929.0 7932.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.015 0.12 0.0 BMONT3-PE034-BMONT3UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7934.0 7935.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.015 0.12 0.0 CIRAND-PE034-CIRANDUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7936.0 7937.0 1.0 0.018214 0.030403 0.14 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.05464 0.09121 0.0 GRAVIE-RN034-GRAVIEEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7938.0 7939.0 1.0 0.011046 0.095409 2.156 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.03314 0.2862 0.0 SM2-B3-RN034-ECH8-9EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7940.0 9472.0 1.0 0.011034 0.10457 2.382 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.0331 0.3137 0.0 ECH810EOL022-SM2-B4-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7941.0 7942.0 1.0 0.016146 0.11101 0.588 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.04844 0.333 0.0 SERRO2-CE034-SERRO2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7944.0 7943.0 1.0 0.015983 0.095431 0.875 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.04795 0.2863 0.0 S.MATOEOL029-S.MATO-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7945.0 6317.0 2.0 0.0025 0.0062 0.16 136.0 136.0 136.0 1.0 1.0 0.0 703.0 0.0 0.0075 0.0186 0.0 RIOGRA-BA138-RGRDII-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7945.0 44628.0 2.0 0.0594 0.1485 3.92 136.0 136.0 136.0 1.0 1.0 0.0 703.0 0.0 0.1782 0.4455 0.0 RIOGRA-BA138-RGRD3--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7946.0 7947.0 1.0 0.00606 0.02755 0.726 150.0 206.0 150.0 1.0 1.0 0.0 713.0 0.0 0.01818 0.08265 0.0 ITABUI-BA138-ITABUD-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7963.0 8560.0 1.0 0.0038 0.0217 0.04 91.0 110.0 110.0 1.0 1.0 0.0 803.0 0.0 0.0114 0.0651 0.0 CACHUM-AM069-MARAPA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7966.0 7968.0 1.0 0.011065 0.090233 0.981 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.03319 0.2707 0.0 CLARG3-BA034-CLARG3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7967.0 7969.0 1.0 0.009762 0.066624 0.44 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.02929 0.1999 0.0 CLARG4-BA034-CLARG4EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7978.0 7979.0 1.0 0.00218 0.03044 1.665 406.0 406.0 406.0 1.0 1.0 0.0 741.0 0.0 0.00654 0.09132 0.0 SLUZI2-PB138-CHAFS2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7978.0 7980.0 1.0 0.00538 0.052 1.517 203.0 203.0 203.0 1.0 1.0 0.0 741.0 0.0 0.01614 0.156 0.0 SLUZI2-PB138-CHAFN--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7978.0 7983.0 1.0 0.003 0.02595 0.772 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.009 0.07785 0.0 SLUZI2-PB138-LUZI23-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7979.0 7114.0 1.0 0.00214 0.02143 0.583 200.0 200.0 200.0 1.0 1.0 0.0 741.0 0.0 0.00642 0.06429 0.0 CHAFS2-PB138-CHAFS1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7981.0 5900.0 1.0 0.007008 0.14228 1.545 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02102 0.4268 0.0 CHAS2A-PB034-CHFS2AEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7982.0 8299.0 1.0 0.009406 0.14838 1.812 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02822 0.4451 0.0 CHANA--PB034-CHFNA-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7984.0 7985.0 1.0 0.008094 0.07239 2.012 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02428 0.2172 0.0 LUZI23-PB034-LUZI23UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7990.0 7991.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.045 0.36 0.0 XAXADO-PE034-XAXADOUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7993.0 7994.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 TBMEIO-PB034-TBMEIOUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7995.0 3034.0 1.0 0.00151 0.02115 617.81 3464.0 4330.0 3464.0 1.0 1.0 0.0 711.0 0.0 0.00453 0.06345 0.0 M.NETO-BA500-JNEIV2-E 7995.0 0.0 3034.0 0.0 1.0 0.0 -2.15 1.0 0.0 -2.15 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7996.0 5991.0 1.0 0.007681 0.054498 10.637 352.0 478.0 478.0 1.0 1.0 0.0 712.0 0.0 0.02304 0.1635 0.0 M.NETO-BA230-TFREIT-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7996.0 5991.0 2.0 0.007681 0.054498 10.637 352.0 478.0 478.0 1.0 1.0 0.0 712.0 0.0 0.02304 0.1635 0.0 M.NETO-BA230-TFREIT-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
7997.0 7998.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.015 0.12 0.0 UFVRG2-PI034-RGONC2UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8005.0 8006.0 1.0 0.013309 0.11514 0.325 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.03993 0.3454 0.0 TACAR2-PE034-FDVII-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8008.0 6711.0 1.0 0.03627 0.11709 1.729 9999.0 9999.0 9999.0 1.0 1.0 0.0 861.0 0.0 0.1088 0.3513 0.0 DELT3A-MA034-DELT3AEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8008.0 8015.0 1.0 0.0897 0.26509 1.542 9999.0 9999.0 9999.0 1.0 1.0 0.0 861.0 0.0 0.2691 0.7953 0.0 DELT3A-MA034-DELTA5EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8009.0 8013.0 1.0 0.02125 0.07585 2.045 9999.0 9999.0 9999.0 1.0 1.0 0.0 861.0 0.0 0.06375 0.2275 0.0 DELT3B-MA034-DELT3BEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8010.0 8014.0 1.0 0.02515 0.07732 2.626 9999.0 9999.0 9999.0 1.0 1.0 0.0 861.0 0.0 0.07545 0.232 0.0 DELT3C-MA034-DELT3CEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8012.0 5899.0 1.0 0.02322 0.08155 2.662 9999.0 9999.0 9999.0 1.0 1.0 0.0 861.0 0.0 0.06966 0.2446 0.0 DELT6A-MA034-DLT5-6EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8017.0 5702.0 1.0 0.002408 0.082347 3.081 9999.0 9999.0 9999.0 1.0 1.0 0.0 763.0 0.0 0.007224 0.247 0.0 SOLFUT-CE034-SOLFUTUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8066.0 6016.0 1.0 0.013413 0.22802 0.059 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.04024 0.6841 0.0 BVSER1-CE034-MALHADEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8068.0 6387.0 1.0 0.001834 0.10125 0.043 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.005502 0.3038 0.0 PLANAL-BA034-PLANALEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8070.0 8071.0 1.0 0.005589 0.075642 0.099 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.01677 0.2269 0.0 NSCONC-BA034-NSCONCEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8073.0 8074.0 1.0 0.008829 0.083083 0.122 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.02649 0.2492 0.0 LICALM-BA034-LICALMEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8076.0 8077.0 1.0 0.007225 0.10765 0.006 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.02167 0.3229 0.0 GUIRAP-BA034-GUIRAPEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8079.0 8080.0 1.0 0.002856 0.13969 0.018 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.008568 0.4191 0.0 ALVORA-BA034-ALVORAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8082.0 6068.0 1.0 0.02267 0.094659 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.06801 0.284 0.0 UBN-B1-BA034-UBN-B1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8083.0 8085.0 1.0 0.02339 0.10538 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.07017 0.3161 0.0 UBN-B2-BA034-UBN-B2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8084.0 8086.0 1.0 0.02214 0.1202 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.06642 0.3606 0.0 UBN-B3-BA034-UBN-B3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8088.0 5075.0 1.0 0.003559 0.17118 2.737 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01068 0.5135 0.0 CALAN1-RN034-CALAN1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8090.0 8091.0 1.0 0.00291 0.11545 5.327 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.00873 0.3463 0.0 CALAN2-RN034-CALAN2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8093.0 6065.0 1.0 0.00291 0.11545 5.327 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.00873 0.3463 0.0 CALAN3-RN034-CALAN3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8094.0 8095.0 1.0 0.04062 0.1782 0.334 89.0 106.0 106.0 1.0 1.0 0.0 742.0 0.0 0.1219 0.5346 0.0 SSAN12-RN069-LANCHI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8096.0 5079.0 1.0 0.00458 0.20334 2.152 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01374 0.61 0.0 SSAN12-RN034-SSAN12EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8096.0 8098.0 1.0 0.04328 0.59123 1.259 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.1298 1.774 0.0 SSAN12-RN034-MACAMBEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8097.0 8099.0 1.0 0.00752 0.36175 1.128 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.02256 1.085 0.0 LANCHI-RN034-LANCHIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8100.0 6754.0 1.0 0.00217 0.032172 983.73 3375.0 4000.0 3375.0 1.0 1.0 0.0 841.0 0.0 0.00651 0.09652 0.0 XINGU--PA500-SPELAD-P 8100.0 0.0 6754.0 0.0 1.0 0.0 -3.45 1.0 0.0 -3.45 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8100.0 6754.0 2.0 0.002193 0.032218 982.36 3375.0 4000.0 3375.0 1.0 1.0 0.0 841.0 0.0 0.006579 0.09665 0.0 XINGU--PA500-SPELAD-P 8100.0 0.0 6754.0 0.0 1.0 0.0 -3.45 1.0 0.0 -3.45 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8103.0 8201.0 1.0 0.002106 0.027326 402.58 2719.0 3395.0 3395.0 1.0 1.0 0.0 841.0 0.0 0.006319 0.08198 0.0 XI-JR1CAP500-JR-XI1CA 8103.0 0.0 8201.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8104.0 8202.0 2.0 0.002102 0.027326 402.54 2719.0 3395.0 3395.0 1.0 1.0 0.0 841.0 0.0 0.006306 0.08198 0.0 XI-JR2CAP500-JR-XI2CA 8104.0 0.0 8202.0 0.0 1.0 0.0 -1.36 1.0 0.0 -1.36 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8105.0 2271.0 1.0 0.02427 0.06129 1.549 103.0 129.0 69.0 1.0 1.0 0.0 208.0 0.0 0.07281 0.1839 0.0 GUAIR-BIO138-IPUA---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8106.0 6521.0 1.0 0.00456 0.03428 17.073 635.0 787.0 635.0 1.0 1.0 0.0 842.0 0.0 0.01368 0.1028 0.0 XINGU--PA230-ALTAMI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8109.0 8110.0 1.0 0.06314 0.27697 0.52 86.0 106.0 106.0 1.0 1.0 0.0 742.0 0.0 0.1894 0.8309 0.0 SSANT3-RN069-PEDRAJ-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8111.0 6108.0 1.0 0.004237 0.20253 2.098 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01271 0.6076 0.0 SSANT3-RN034-SS3PELEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8111.0 8113.0 1.0 0.073468 0.69383 0.342 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.2204 2.081 0.0 SSANT3-RN034-MACAM2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8112.0 8114.0 1.0 0.021704 0.27925 1.225 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.06511 0.8377 0.0 PEDRAJ-RN034-PEDRAJEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8117.0 6776.0 1.0 0.001037 0.095986 2.58 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.003111 0.288 0.0 BPOTB1-RN034-BPOTB1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8118.0 8120.0 1.0 0.000777 0.095253 2.274 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.002331 0.2858 0.0 BPOTB2-RN034-BPOTB2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8119.0 8121.0 1.0 0.000558 0.067897 3.056 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.001674 0.2037 0.0 BRPOT2-RN034-BRPOT2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8122.0 5394.0 1.0 0.005212 0.017658 0.462 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01564 0.05297 0.0 MANSEC-RN138-POLORN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8123.0 6030.0 1.0 0.03961 0.22126 1.959 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.1188 0.6638 0.0 MSECO1-RN034-MSECO1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8124.0 8127.0 1.0 0.0281 0.21061 1.432 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.0843 0.6318 0.0 MSECO2-RN034-MSECO2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8125.0 8128.0 1.0 0.00268 0.18701 0.294 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.00804 0.561 0.0 MSECO3-RN034-MSECO3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8126.0 8129.0 1.0 0.04115 0.22269 2.032 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.1234 0.6681 0.0 MSECO5-RN034-MSECO5EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8131.0 8132.0 1.0 0.005487 0.059063 0.392 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.01646 0.1772 0.0 SDB-AF-BA034-SDBAF-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8134.0 8135.0 1.0 0.00609 0.05152 0.476 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.01827 0.1546 0.0 VBAHI3-BA034-VBAHI3-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8137.0 8679.0 1.0 0.007935 0.12127 0.088 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.0238 0.3638 0.0 FSUL-1-BA034-VSJA21EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8140.0 44514.0 1.0 0.26002 1.2529 0.302 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.7801 3.759 0.0 SMEL-2-RN034-TDENB2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8141.0 8139.0 1.0 0.004884 0.062698 9.371 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.01465 0.1881 0.0 ECH6-7EOL032-MEL-3--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8143.0 8144.0 1.0 0.008506 0.072255 7.413 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02552 0.2168 0.0 JERUB1-RN034-JERUB1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8145.0 5350.0 4.0 0.000713 0.010501 148.69 2742.0 3382.0 2742.0 1.0 1.0 0.0 741.0 0.0 0.002139 0.0315 0.0 M.VERD-RN500-ACU3---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8145.0 6783.0 1.0 7e-05 0.00103 14.591 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.00021 0.00309 0.0 M.VERD-RN500-AGRPOT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8145.0 8142.0 1.0 0.000246 0.003547 32.402 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.000738 0.01064 0.0 M.VERD-RN500-JERUSA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8145.0 45542.0 1.0 7.7e-05 0.001 10.698 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.0002313 0.003 0.0 M.VERD-RN500-P.AVEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8146.0 8147.0 1.0 0.006968 0.059153 11.542 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.0209 0.1775 0.0 MVERB1-RN034-MVERB1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8149.0 8333.0 1.0 0.006778 0.039678 4.255 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.02033 0.119 0.0 M.RONC-RN034-M.RONCEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8151.0 8892.0 1.0 0.000251 0.002976 31.676 1135.0 2269.0 1135.0 1.0 1.0 0.0 741.0 0.0 0.000753 0.008928 0.0 RIOVT2-RN500-RIOVT1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8152.0 8153.0 1.0 0.015765 0.080559 6.058 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.0473 0.2417 0.0 RVEN-1-RN034-RVEN-1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8155.0 8156.0 1.0 0.010185 0.0805 0.212 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.03056 0.2415 0.0 GAMELE-RN034-GAMELEEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8161.0 8136.0 1.0 0.00286 0.01646 2.989 285.0 298.0 285.0 1.0 1.0 0.0 712.0 0.0 0.00858 0.04938 0.0 FLARGA-BA230-FSUL---B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8162.0 8330.0 1.0 0.010903 0.13586 0.16 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.03271 0.4076 0.0 FSUL-2-BA034-VSJA22EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8163.0 5441.0 3.0 0.01381 0.06816 17.997 251.0 317.0 317.0 1.0 1.0 0.0 762.0 0.0 0.04143 0.2045 0.0 ALEX---CE230-MOSSO2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8164.0 5935.0 1.0 0.001991 0.036727 2.224 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.005972 0.1102 0.0 ALX-B1-CE034-ALX-B1UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8166.0 5938.0 1.0 0.001922 0.068467 2.652 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.005766 0.2054 0.0 LAVRB1-CE034-LAVRASUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8168.0 5957.0 1.0 0.001391 0.031775 2.329 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.004173 0.09533 0.0 FV_SJP-PI034-FVSJP-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8171.0 6316.0 1.0 0.021441 0.12881 25.12 269.0 398.0 269.0 1.0 1.0 0.0 702.0 0.0 0.06432 0.3864 0.0 R.EGUA-BA230-RGRDII-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8171.0 8172.0 1.0 0.007876 0.065832 25.648 558.0 697.0 558.0 1.0 1.0 0.0 702.0 0.0 0.02363 0.1975 0.0 R.EGUA-BA230-R.FOR2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8171.0 8172.0 2.0 0.007902 0.065796 25.651 558.0 697.0 558.0 1.0 1.0 0.0 702.0 0.0 0.02371 0.1974 0.0 R.EGUA-BA230-R.FOR2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8180.0 6072.0 1.0 0.01378 0.2388 0.077 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.04134 0.7164 0.0 LARANJ-BA034-LARANJEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8193.0 5840.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 723.0 0.0 0.045 0.36 0.0 BGA-B1-PE034-BRIGDAUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8195.0 5879.0 1.0 0.012209 0.12296 0.241 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.03663 0.3689 0.0 MSULD3-BA034-MSULD3-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8199.0 5905.0 1.0 0.0555 0.0879 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.1665 0.2637 0.0 LDVENT-PI034-VSANGEEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8203.0 8301.0 1.0 0.003301 0.041228 571.1 2719.0 3395.0 3395.0 1.0 1.0 0.0 841.0 0.0 0.009902 0.1237 0.0 JR-OX1CAP500-OX-JR1CA 8203.0 0.0 8301.0 0.0 1.0 0.0 -2.0 1.0 0.0 -2.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8204.0 8302.0 2.0 0.00248 0.03638 571.05 2719.0 3395.0 3395.0 1.0 1.0 0.0 841.0 0.0 0.00744 0.1091 0.0 JR-OX2CAP500-OX-JR2CA 8204.0 0.0 8302.0 0.0 1.0 0.0 -2.0 1.0 0.0 -2.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8206.0 5913.0 1.0 0.009439 0.082093 3.757 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.02832 0.2463 0.0 AVENT2-RN034-AVENTDEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8207.0 5350.0 1.0 0.000433 0.00676 63.997 2000.0 2000.0 2000.0 1.0 1.0 0.0 741.0 0.0 0.001299 0.02028 0.0 SMEL---RN500-ACU3---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8207.0 8791.0 2.0 0.0002 0.0022 20.502 1359.0 1359.0 1359.0 1.0 1.0 0.0 741.0 0.0 0.0006 0.0066 0.0 SMEL---RN500-SMEL2--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8208.0 7977.0 1.0 0.20896 1.2529 0.443 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.6269 3.759 0.0 SMEL-1-RN034-TDENB1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8210.0 6750.0 1.0 0.001839 0.026735 2.116 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.005517 0.0802 0.0 S.BARR-BA034-S.BARRUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8214.0 6625.0 1.0 0.014986 0.13611 0.221 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.04496 0.4083 0.0 TAMBII-BA034-TAMBIIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8215.0 6318.0 1.0 0.000193 0.024636 0.114 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.01732 0.4038 0.0 QUINB1-BA034-QUINA1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8216.0 6222.0 1.0 0.022043 0.17484 0.178 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.06613 0.5245 0.0 QUINB2-BA034-QUINA2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8220.0 44822.0 1.0 0.008147 0.041283 7.587 134.0 134.0 134.0 1.0 1.0 0.0 701.0 0.0 0.02444 0.1238 0.0 QUINA--BA230-ABILII-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8220.0 44827.0 1.0 0.001049 0.009098 3.444 194.0 194.0 194.0 1.0 1.0 0.0 701.0 0.0 0.003147 0.02729 0.0 QUINA--BA230-TAMBOI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8229.0 7214.0 1.0 0.05046 0.33507 0.234 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.1514 1.005 0.0 PND12-EOL015-GPEXPB-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8239.0 7213.0 1.0 0.02119 0.20453 0.198 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.06357 0.6136 0.0 PND34-EOL019-GPEXPA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8241.0 6053.0 1.0 0.021444 0.16731 0.123 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.06433 0.5019 0.0 JAND-1-CE034-JANDAIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8243.0 5914.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 743.0 0.0 0.015 0.12 0.0 SAROSA-RN034-SAROSAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8250.0 8270.0 1.0 0.0089 0.0611 30.569 557.0 697.0 400.0 1.0 1.0 0.0 821.0 0.0 0.0267 0.1833 0.0 JURUPA-PA230-LARANJ-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8250.0 8270.0 2.0 0.0089 0.0611 30.568 557.0 697.0 81.0 1.0 1.0 0.0 821.0 0.0 0.0267 0.1833 0.0 JURUPA-PA230-LARANJ-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8250.0 8270.0 3.0 0.00815 0.060949 29.995 558.0 697.0 558.0 1.0 1.0 0.0 821.0 0.0 0.02445 0.1828 0.0 JURUPA-PA230-LARANJ-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8251.0 8258.0 1.0 0.055799 0.18249 0.325 55.0 70.0 50.0 1.0 1.0 0.0 822.0 0.0 0.1674 0.5475 0.0 SANTAN-AP069-MACAP2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8251.0 8259.0 1.0 0.021237 0.13175 0.254 82.0 104.0 82.0 1.0 1.0 0.0 822.0 0.0 0.06371 0.3952 0.0 SANTAN-AP069-EQUATO-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8257.0 8251.0 1.0 0.021907 0.13591 0.263 82.0 104.0 82.0 1.0 1.0 0.0 822.0 0.0 0.06572 0.4077 0.0 STA.RI-AP069-SANTAN-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8257.0 8259.0 1.0 0.0076 0.047148 0.091 82.0 104.0 82.0 1.0 1.0 0.0 822.0 0.0 0.0228 0.1414 0.0 STA.RI-AP069-EQUATO-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8257.0 8260.0 1.0 0.00388 0.02406 0.187 180.0 228.0 92.0 1.0 1.0 0.0 822.0 0.0 0.01164 0.07218 0.0 STA.RI-AP069-S.JOSE-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8257.0 8281.0 1.0 0.0086 0.0532 0.413 180.0 228.0 103.0 1.0 1.0 0.0 822.0 0.0 0.0258 0.1596 0.0 STA.RI-AP069-MACAP1-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8260.0 8258.0 1.0 0.00455 0.02822 0.219 180.0 228.0 180.0 1.0 1.0 0.0 822.0 0.0 0.01365 0.08466 0.0 S.JOSE-AP069-MACAP2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8268.0 8270.0 1.0 0.001576 0.013103 4.868 557.0 697.0 557.0 1.0 1.0 0.0 821.0 0.0 0.004728 0.03931 0.0 SA.JAR-AP230-LARANJ-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8270.0 8280.0 1.0 0.0194 0.1332 66.932 557.0 697.0 29.0 1.0 1.0 0.0 821.0 0.0 0.0582 0.3996 0.0 LARANJ-AP230-MACAPA-A 8270.0 0.0 8280.0 0.0 1.0 0.0 -0.25 1.0 0.0 -0.25 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8270.0 8280.0 2.0 0.0194 0.1332 66.933 557.0 697.0 32.0 1.0 1.0 0.0 821.0 0.0 0.0582 0.3996 0.0 LARANJ-AP230-MACAPA-A 8270.0 0.0 8280.0 0.0 1.0 0.0 -0.25 1.0 0.0 -0.25 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8271.0 8063.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 822.0 0.0 0.0 0.0001 0.0 LARANJ-AP069-LRJ.AP-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8271.0 8064.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 822.0 0.0 0.0 0.0001 0.0 LARANJ-AP069-LRJ.PA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8272.0 8274.0 1.0 0.14042 0.27796 6.943 76.0 96.0 76.0 1.0 1.0 0.0 822.0 0.0 0.4213 0.8339 0.0 COANUN-AP138-SANTAN-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8272.0 8274.0 2.0 0.11261 0.27586 7.076 90.0 113.0 90.0 1.0 1.0 0.0 822.0 0.0 0.3378 0.8276 0.0 COANUN-AP138-SANTAN-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8277.0 8278.0 1.0 0.000685 0.004897 0.457 557.0 697.0 557.0 1.0 1.0 0.0 821.0 0.0 0.002055 0.01469 0.0 CALDEI-AP230-F.GOME-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8278.0 8280.0 1.0 0.005608 0.067097 21.799 791.0 936.0 876.0 1.0 1.0 0.0 821.0 0.0 0.01682 0.2013 0.0 F.GOME-AP230-MACAPA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8280.0 44781.0 1.0 0.0008 0.0058 2.85 1500.0 2000.0 2000.0 1.0 1.0 0.0 821.0 0.0 0.0024 0.0174 0.0 MACAPA-AP230-MACAP3-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8281.0 8251.0 1.0 0.0123 0.0763 0.592 180.0 228.0 99.0 1.0 1.0 0.0 822.0 0.0 0.0369 0.2289 0.0 MACAP1-AP069-SANTAN-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8281.0 8258.0 1.0 0.0049 0.03007 0.233 71.0 71.0 71.0 1.0 1.0 0.0 822.0 0.0 0.0147 0.09021 0.0 MACAP1-AP069-MACAP2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8291.0 8292.0 1.0 0.021983 0.24687 0.195 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.06595 0.7406 0.0 TSANT1-RN034-TSANT1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8295.0 8358.0 1.0 0.0057 0.079751 3.707 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.0171 0.2393 0.0 ECH3-6EOL033-MEL-4--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8303.0 8401.0 1.0 0.00238 0.03483 534.21 2719.0 3395.0 3395.0 1.0 1.0 0.0 841.0 0.0 0.00714 0.1045 0.0 OX-SV1CAP500-SV-OX1CA 8303.0 0.0 8401.0 0.0 1.0 0.0 -2.0 1.0 0.0 -2.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8304.0 8402.0 2.0 0.003288 0.040952 571.05 2719.0 3395.0 3395.0 1.0 1.0 0.0 841.0 0.0 0.009863 0.1229 0.0 OX-SV2CAP500-SV-OX2CA 8304.0 0.0 8402.0 0.0 1.0 0.0 -2.0 1.0 0.0 -2.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8305.0 8306.0 1.0 0.026547 0.18181 0.083 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.07964 0.5454 0.0 JAND-2-CE034-JANDAIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8309.0 8308.0 1.0 0.01713 0.18111 1.617 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.05139 0.5433 0.0 UVENT-EOL023-SMGOST-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8310.0 8312.0 1.0 0.017213 0.066008 1.726 9999.0 9999.0 9999.0 1.0 1.0 0.0 861.0 0.0 0.05164 0.198 0.0 DELT6B-MA034-DLT7-8EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8311.0 8321.0 1.0 0.01768 0.12544 25.359 312.0 390.0 312.0 1.0 1.0 0.0 842.0 0.0 0.05304 0.3763 0.0 ORIXIM-PA230-JURUTI-P 8311.0 0.0 8321.0 0.0 1.0 0.0 -0.05 1.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8311.0 8321.0 2.0 0.01768 0.12544 25.359 312.0 390.0 312.0 1.0 1.0 0.0 842.0 0.0 0.05304 0.3763 0.0 ORIXIM-PA230-JURUTI-P 8311.0 0.0 8321.0 0.0 1.0 0.0 -0.05 1.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8321.0 8331.0 1.0 0.013131 0.092943 18.721 312.0 390.0 312.0 1.0 1.0 0.0 842.0 0.0 0.03939 0.2788 0.0 JURUTI-PA230-PARINT-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8321.0 8331.0 2.0 0.013131 0.092943 18.721 312.0 390.0 312.0 1.0 1.0 0.0 842.0 0.0 0.03939 0.2788 0.0 JURUTI-PA230-PARINT-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8329.0 8368.0 1.0 0.001957 0.043758 3.072 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.005871 0.1313 0.0 SGON-2UFV242-SGON-2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8344.0 8345.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.0 0.0001 0.0 ABAIAR-CE230-UFVMLG-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8346.0 8347.0 1.0 0.01 0.08 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.03 0.24 0.0 UFVMLG-RN034-MILAG-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8372.0 8369.0 1.0 0.002505 0.044718 3.954 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.007515 0.1342 0.0 SGON-3UFV242-SGON-3-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8373.0 8370.0 1.0 0.002431 0.048039 3.147 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.007293 0.1441 0.0 SGON-4UFV238-SGON-4-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8375.0 8376.0 1.0 0.00468 0.09477 0.302 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01404 0.2843 0.0 CUM-B1-RN034-CUMARUEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
