BFR_ID BTO_ID CI RL_PU XL_PU B_MVAR L1_MVA L2_MVA L3_MVA BFR_LB BTO_LB LEN_KM ARE OWN ZE_R ZE_X ZE_C BR_NAME BUS_CTR1 CTR1 BUS_CTR2 CTR2 BFR_SH1 GSHT_F1 BSHT_F1 BTO_SH1 GSHT_T1 BSHT_T1 BFR_SH2 GSHT_F2 BSHT_F2 BTO_SH2 GSHT_T2 BSHT_T2 BFR_SH3 GSHT_F3 BSHT_F3 BTO_SH3 GSHT_T3 BSHT_T3
8378.0 8379.0 1.0 0.003511 0.031615 0.631 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.06975 0.2355 0.0 STEUG1-BA034-STEUG1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8384.0 8385.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.0 0.0001 0.0 A.CAET-BA034-A.CAETEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8387.0 8388.0 1.0 0.013079 0.089475 0.392 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.03924 0.2684 0.0 CNORB1-BA034-CNORB1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8389.0 6071.0 4.0 0.00292 0.0197 7.427 473.0 617.0 473.0 1.0 1.0 0.0 702.0 0.0 0.00876 0.0591 0.0 BBSUL--BA230-OUROLN-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8391.0 8390.0 1.0 0.002102 0.040196 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.04254 0.3108 0.0 BBSUL1EOL024-BBSUL1-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8392.0 5631.0 2.0 0.0085 0.0361 12.67 323.0 323.0 323.0 1.0 1.0 0.0 762.0 0.0 0.0255 0.1083 0.0 MLGICO-CE230-ICO----C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8392.0 8393.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.0 0.0001 0.0 MLGICO-CE230-GAMELE-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8394.0 8395.0 1.0 0.015 0.12 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.045 0.36 0.0 GAMELE-CE034-GAMELEUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8397.0 8398.0 1.0 0.007905 0.0803 0.146 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02372 0.2409 0.0 SSE-B1-PB034-SSE-B1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8403.0 8405.0 1.0 0.00165 0.02376 354.09 2719.0 3395.0 3395.0 1.0 1.0 0.0 801.0 0.0 0.00495 0.07128 0.0 SV-LC1CAP500-LC-SV1CA 8403.0 0.0 8405.0 0.0 1.0 0.0 -1.1 1.0 0.0 -1.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8404.0 8406.0 2.0 0.00165 0.02376 354.09 2719.0 3395.0 3395.0 1.0 1.0 0.0 801.0 0.0 0.00495 0.07128 0.0 SV-LC2CAP500-LC-SV2CA 8404.0 0.0 8406.0 0.0 1.0 0.0 -1.1 1.0 0.0 -1.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8410.0 8411.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.015 0.12 0.0 GRAVI1-PI034-GRAV12UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8413.0 8414.0 1.0 0.012354 0.053558 6.982 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.03706 0.1607 0.0 SMEL-5-RN034-SSMEL1UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8413.0 44515.0 1.0 0.18231 0.92825 0.244 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.5469 2.785 0.0 SMEL-5-RN034-TDENB3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8441.0 8442.0 1.0 0.013271 0.099198 0.324 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.03981 0.2976 0.0 SERRO1-CE034-SERRO1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8459.0 8460.0 1.0 0.00299 0.0072 0.013 47.0 59.0 47.0 1.0 1.0 0.0 864.0 0.0 0.00897 0.0216 0.0 CHAUBS-MA069-UBSCHA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8460.0 8463.0 1.0 0.1332 0.4797 1.146 74.0 93.0 74.0 1.0 1.0 0.0 864.0 0.0 0.3996 1.439 0.0 UBSCHA-MA069-USANTO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8462.0 8461.0 1.0 0.1835 0.4251 0.712 47.0 59.0 47.0 1.0 1.0 0.0 864.0 0.0 0.5505 1.275 0.0 PALEST-MA069-CHAPDI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8462.0 8463.0 1.0 0.3444 0.7976 1.335 47.0 59.0 47.0 1.0 1.0 0.0 864.0 0.0 1.033 2.393 0.0 PALEST-MA069-USANTO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8476.0 8477.0 1.0 0.013992 0.14076 0.454 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.04198 0.4223 0.0 ARI--1-BA034-ARI-1-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8480.0 6742.0 1.0 0.011942 0.18074 3.356 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.03583 0.5422 0.0 BDF12--RN034-BDF12-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8481.0 6129.0 1.0 0.005788 0.17218 2.08 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.01736 0.5165 0.0 BDF34--RN034-BDF34-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8482.0 8484.0 1.0 0.009375 0.10581 3.788 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02812 0.3174 0.0 JE-AR--RN034-JE-AR-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8483.0 8485.0 1.0 0.028251 0.22985 2.166 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.08475 0.6895 0.0 UMBUZ--RN034-UMBUZ-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8501.0 8700.0 1.0 0.0161 0.1091 40.35 478.0 478.0 478.0 1.0 1.0 0.0 802.0 0.0 0.0483 0.3273 0.0 BALBIN-AM230-LECHUG-A 0.0 0.0 8700.0 1.0 0.0 0.0 0.0 0.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0
8512.0 8513.0 1.0 0.00149 0.012046 0.704 335.0 420.0 335.0 1.0 1.0 0.0 805.0 0.0 0.00447 0.03614 0.0 J.TEIX-AM138-MUTIRA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8512.0 8513.0 2.0 0.00149 0.012046 0.704 335.0 420.0 335.0 1.0 1.0 0.0 805.0 0.0 0.00447 0.03614 0.0 J.TEIX-AM138-MUTIRA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8512.0 8536.0 1.0 0.00078 0.00594 0.379 335.0 420.0 420.0 1.0 1.0 0.0 805.0 0.0 0.00234 0.01782 0.0 J.TEIX-AM138-D.IND3-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8512.0 8536.0 2.0 0.00078 0.00594 0.379 335.0 420.0 420.0 1.0 1.0 0.0 805.0 0.0 0.00234 0.01782 0.0 J.TEIX-AM138-D.IND3-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8513.0 8514.0 1.0 0.00148 0.01171 0.703 335.0 420.0 335.0 1.0 1.0 0.0 805.0 0.0 0.00444 0.03513 0.0 MUTIRA-AM138-CH.GRA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8513.0 8514.0 2.0 0.00148 0.01171 0.703 335.0 420.0 335.0 1.0 1.0 0.0 805.0 0.0 0.00444 0.03513 0.0 MUTIRA-AM138-CH.GRA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8514.0 8516.0 1.0 0.00116 0.00915 0.561 335.0 420.0 335.0 1.0 1.0 0.0 805.0 0.0 0.00348 0.02745 0.0 CH.GRA-AM138-CENTRO-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8514.0 8761.0 1.0 0.00094 0.00735 0.45 335.0 420.0 420.0 1.0 1.0 0.0 805.0 0.0 0.00282 0.02205 0.0 CH.GRA-AM138-PARQUE-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8514.0 8761.0 2.0 0.00094 0.00735 0.45 335.0 420.0 420.0 1.0 1.0 0.0 805.0 0.0 0.00282 0.02205 0.0 CH.GRA-AM138-PARQUE-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8516.0 8515.0 1.0 0.001 0.00772 0.465 335.0 420.0 335.0 1.0 1.0 0.0 805.0 0.0 0.003 0.02316 0.0 CENTRO-AM138-COMPEN-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8522.0 8527.0 1.0 0.027878 0.091176 0.163 69.0 86.0 86.0 1.0 1.0 0.0 804.0 0.0 0.08363 0.2735 0.0 MANAU1-AM069-STOANT-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8522.0 8528.0 1.0 0.0158 0.054 0.116 69.0 86.0 69.0 1.0 1.0 0.0 804.0 0.0 0.0474 0.162 0.0 MANAU1-AM069-CACHOE-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8522.0 8528.0 2.0 0.0351 0.1148 0.221 69.0 86.0 86.0 1.0 1.0 0.0 804.0 0.0 0.1053 0.3444 0.0 MANAU1-AM069-CACHOE-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8522.0 8529.0 1.0 0.0028 0.0107 0.013 69.0 86.0 69.0 1.0 1.0 0.0 804.0 0.0 0.0084 0.0321 0.0 MANAU1-AM069-V.OITO-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8522.0 8529.0 2.0 0.0028 0.0107 0.013 69.0 86.0 69.0 1.0 1.0 0.0 804.0 0.0 0.0084 0.0321 0.0 MANAU1-AM069-V.OITO-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8523.0 8525.0 1.0 0.0129 0.0423 0.075 69.0 86.0 69.0 1.0 1.0 0.0 804.0 0.0 0.0387 0.1269 0.0 MANAU2-AM069-MANAU--A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8523.0 8526.0 1.0 0.0204 0.067799 0.121 69.0 86.0 86.0 1.0 1.0 0.0 804.0 0.0 0.0612 0.2034 0.0 MANAU2-AM069-SERING-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8524.0 8523.0 1.0 0.0121 0.0417 0.075 69.0 86.0 69.0 1.0 1.0 0.0 804.0 0.0 0.0363 0.1251 0.0 FLORES-AM069-MANAU2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8524.0 8523.0 2.0 0.0122 0.042243 0.075 69.0 86.0 69.0 1.0 1.0 0.0 804.0 0.0 0.0366 0.1267 0.0 FLORES-AM069-MANAU2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8524.0 8523.0 3.0 0.0072 0.0417 0.087 91.0 110.0 91.0 1.0 1.0 0.0 804.0 0.0 0.0216 0.1251 0.0 FLORES-AM069-MANAU2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8524.0 8563.0 1.0 0.0005 0.0015 0.003 69.0 98.0 69.0 1.0 1.0 0.0 804.0 0.0 0.0015 0.0045 0.0 FLORES-AM069-AMBEV--A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8524.0 8564.0 1.0 0.004 0.0138 0.026 69.0 86.0 69.0 1.0 1.0 0.0 804.0 0.0 0.012 0.0414 0.0 FLORES-AM069-REDENC-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8524.0 8564.0 2.0 0.004 0.0138 0.025 69.0 86.0 69.0 1.0 1.0 0.0 804.0 0.0 0.012 0.0414 0.0 FLORES-AM069-REDENC-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8525.0 8526.0 1.0 0.0051 0.0168 0.034 69.0 86.0 69.0 1.0 1.0 0.0 804.0 0.0 0.0153 0.0504 0.0 MANAU--AM069-SERING-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8527.0 8570.0 1.0 0.0146 0.0502 0.911 69.0 86.0 69.0 1.0 1.0 0.0 804.0 0.0 0.0438 0.1506 0.0 STOANT-AM069-SIVAM--A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8528.0 8526.0 1.0 0.0204 0.0681 0.12 69.0 86.0 69.0 1.0 1.0 0.0 804.0 0.0 0.0612 0.2043 0.0 CACHOE-AM013-SERING-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8528.0 8567.0 1.0 0.0118 0.0385 0.07 69.0 86.0 69.0 1.0 1.0 0.0 804.0 0.0 0.0354 0.1155 0.0 CACHOE-AM013-APAREC-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8531.0 8511.0 1.0 0.0008 0.0085 3.2 793.0 975.0 975.0 1.0 1.0 0.0 802.0 0.0 0.0024 0.0255 0.0 MAUA-3-AM230-J.TEIX-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8531.0 8511.0 2.0 0.0008 0.0085 3.2 793.0 975.0 975.0 1.0 1.0 0.0 802.0 0.0 0.0024 0.0255 0.0 MAUA-3-AM230-J.TEIX-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8532.0 8533.0 1.0 0.00062 0.0049 0.3 335.0 420.0 335.0 1.0 1.0 0.0 803.0 0.0 0.00186 0.0147 0.0 MAUA-3-AM138-D.IND4-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8532.0 8533.0 2.0 0.00062 0.0049 0.3 335.0 420.0 335.0 1.0 1.0 0.0 803.0 0.0 0.00186 0.0147 0.0 MAUA-3-AM138-D.IND4-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8537.0 8542.0 1.0 0.0108 0.0312 0.068 69.0 80.0 69.0 1.0 1.0 0.0 803.0 0.0 0.0324 0.0936 0.0 MAUATR-AM069-DIST.D-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8537.0 8542.0 2.0 0.0108 0.0312 0.068 69.0 80.0 69.0 1.0 1.0 0.0 803.0 0.0 0.0324 0.0936 0.0 MAUATR-AM069-DIST.D-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8537.0 8550.0 1.0 0.064 0.1766 0.314 69.0 86.0 69.0 1.0 1.0 0.0 803.0 0.0 0.192 0.5298 0.0 MAUATR-AM069-S.JOSE-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8537.0 8560.0 1.0 0.0108 0.067 0.129 91.0 110.0 91.0 1.0 1.0 0.0 803.0 0.0 0.0324 0.201 0.0 MAUATR-AM069-MARAPA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8537.0 8562.0 1.0 0.02025 0.06624 0.118 69.0 86.0 69.0 1.0 1.0 0.0 803.0 0.0 0.06075 0.1987 0.0 MAUATR-AM069-D.IND--A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8537.0 8562.0 2.0 0.00846 0.05247 0.101 91.0 110.0 91.0 1.0 1.0 0.0 803.0 0.0 0.02538 0.1574 0.0 MAUATR-AM069-D.IND--A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8537.0 8581.0 1.0 0.0009 0.0062 0.012 91.0 110.0 91.0 1.0 1.0 0.0 803.0 0.0 0.0027 0.0186 0.0 MAUATR-AM069-MAUAB2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8537.0 8582.0 1.0 0.00035 0.00225 0.02 190.0 190.0 190.0 1.0 1.0 0.0 803.0 0.0 0.00105 0.00675 0.0 MAUATR-AM069-MAUA2M-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8537.0 8583.0 1.0 7.1e-05 7.1e-05 0.0 69.0 86.0 69.0 1.0 1.0 0.0 803.0 0.0 7.071e-05 7.071e-05 0.0 MAUATR-AM069-CONSE1-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8537.0 8584.0 1.0 0.0114 0.0787 0.111 91.0 110.0 91.0 1.0 1.0 0.0 803.0 0.0 0.0342 0.2361 0.0 MAUATR-AM069-CONSE2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8537.0 8587.0 1.0 0.0067 0.041 0.08 91.0 110.0 91.0 1.0 1.0 0.0 803.0 0.0 0.0201 0.123 0.0 MAUATR-AM069-PLACIB-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8539.0 7963.0 1.0 0.0008 0.0046 0.01 91.0 110.0 110.0 1.0 1.0 0.0 803.0 0.0 0.0024 0.0138 0.0 CACH-B-AM069-CACHUM-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8539.0 8542.0 1.0 0.011 0.0687 0.13 69.0 86.0 69.0 1.0 1.0 0.0 803.0 0.0 0.033 0.2061 0.0 CACH-B-AM069-DIST.D-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8541.0 8501.0 1.0 0.0061 0.0413 15.14 478.0 478.0 478.0 1.0 1.0 0.0 802.0 0.0 0.0183 0.1239 0.0 P.FIGU-AM230-BALBIN-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8542.0 8543.0 1.0 0.004773 0.02963 0.057 82.0 104.0 82.0 1.0 1.0 0.0 803.0 0.0 0.01432 0.08889 0.0 DIST.D-AM069-TAMBAQ-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8547.0 8584.0 1.0 0.0124 0.0765 0.149 91.0 110.0 91.0 1.0 1.0 0.0 803.0 0.0 0.0372 0.2295 0.0 CID.NO-AM069-CONSE2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8551.0 8541.0 1.0 0.0097 0.0653 23.98 478.0 478.0 478.0 1.0 1.0 0.0 802.0 0.0 0.0291 0.1959 0.0 C.ROCH-AM230-P.FIGU-A 8551.0 0.0 0.0 0.0 1.0 0.0 -0.15 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8551.0 8700.0 1.0 0.0005 0.0037 1.32 617.0 759.0 759.0 1.0 1.0 0.0 802.0 0.0 0.0015 0.0111 0.0 C.ROCH-AM230-LECHUG-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8560.0 8591.0 1.0 0.00746 0.04627 0.09 91.0 114.0 91.0 1.0 1.0 0.0 803.0 0.0 0.02238 0.1388 0.0 MARAPA-AM069-CES----A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8561.0 8581.0 1.0 7.1e-05 7.1e-05 0.0 300.0 300.0 300.0 0.0 0.0 0.0 803.0 0.0 7.071e-05 7.071e-05 0.0 MAUAB1-AM069-MAUAB2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8562.0 8540.0 2.0 0.0023 0.008 0.018 69.0 86.0 69.0 1.0 1.0 0.0 803.0 0.0 0.0069 0.024 0.0 D.IND--AM069-CONS.E-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8562.0 8542.0 1.0 0.0065 0.0407 0.078 69.0 86.0 86.0 1.0 1.0 0.0 803.0 0.0 0.0195 0.1221 0.0 D.IND--AM069-DIST.D-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8562.0 8547.0 1.0 0.0611 0.1507 0.184 69.0 86.0 86.0 1.0 1.0 0.0 803.0 0.0 0.1833 0.4521 0.0 D.IND--AM069-CID.NO-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8566.0 8546.0 1.0 0.002983 0.0181 0.036 91.0 110.0 91.0 1.0 1.0 0.0 804.0 0.0 0.008949 0.0543 0.0 P.NEGR-AM069-PIEGER-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8566.0 8568.0 1.0 0.0065 0.0403 0.072 91.0 110.0 91.0 1.0 1.0 0.0 804.0 0.0 0.0195 0.1209 0.0 P.NEGR-AM069-P.ISMA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8567.0 8526.0 1.0 0.011 0.0361 0.06 69.0 86.0 69.0 1.0 1.0 0.0 804.0 0.0 0.033 0.1083 0.0 APAREC-AM069-SERING-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8567.0 8568.0 1.0 0.0071 0.0443 0.09 91.0 110.0 91.0 1.0 1.0 0.0 804.0 0.0 0.0213 0.1329 0.0 APAREC-AM069-P.ISMA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8568.0 8580.0 1.0 0.0508 0.1661 0.3 53.0 66.0 66.0 1.0 1.0 0.0 804.0 0.0 0.1524 0.4983 0.0 P.ISMA-AM069-IRANDU-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8574.0 8669.0 1.0 0.012516 0.085277 0.236 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.03755 0.2558 0.0 BRIGB2EOL056-CAETB2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8580.0 8545.0 1.0 0.3655 0.7036 1.242 38.0 45.0 38.0 1.0 1.0 0.0 804.0 0.0 1.097 2.111 0.0 IRANDU-AM069-MANACA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8580.0 8545.0 2.0 0.12414 0.6503 1.244 84.0 105.0 105.0 1.0 1.0 0.0 804.0 0.0 0.3724 1.951 0.0 IRANDU-AM069-MANACA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8581.0 8582.0 1.0 0.0004 0.0019 0.08 91.0 110.0 91.0 1.0 1.0 0.0 803.0 0.0 0.0012 0.0057 0.0 MAUAB2-AM069-MAUA2M-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8582.0 8596.0 1.0 0.0005 0.0037 0.007 91.0 110.0 91.0 0.0 0.0 0.0 803.0 0.0 0.0015 0.0111 0.0 MAUA2M-AM069-MUBL4M-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8585.0 8700.0 1.0 0.000709 0.007577 17.621 625.0 781.0 625.0 1.0 1.0 0.0 802.0 0.0 0.002127 0.02273 0.0 TARUMA-AM230-LECHUG-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8585.0 8700.0 2.0 0.000709 0.007577 17.621 625.0 781.0 625.0 1.0 1.0 0.0 802.0 0.0 0.002127 0.02273 0.0 TARUMA-AM230-LECHUG-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8586.0 8588.0 1.0 0.001875 0.016784 1.003 375.0 468.0 335.0 1.0 1.0 0.0 804.0 0.0 0.005625 0.05035 0.0 TARUMA-AM138-P.NEG2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8586.0 8588.0 2.0 0.001875 0.016784 1.003 375.0 468.0 335.0 1.0 1.0 0.0 804.0 0.0 0.005625 0.05035 0.0 TARUMA-AM138-P.NEG2-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8587.0 8550.0 1.0 0.00877 0.04152 0.079 91.0 110.0 91.0 1.0 1.0 0.0 803.0 0.0 0.02631 0.1246 0.0 PLACIB-AM069-S.JOSE-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8588.0 8515.0 1.0 0.000782 0.005938 0.347 335.0 418.0 335.0 1.0 1.0 0.0 805.0 0.0 0.002346 0.01781 0.0 P.NEG2-AM138-COMPEN-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8588.0 8515.0 2.0 0.000782 0.005938 0.347 335.0 418.0 335.0 1.0 1.0 0.0 805.0 0.0 0.002346 0.01781 0.0 P.NEG2-AM138-COMPEN-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8588.0 8579.0 1.0 0.00909 0.04971 1.401 167.0 210.0 210.0 1.0 1.0 0.0 805.0 0.0 0.02727 0.1491 0.0 P.NEG2-AM138-IRANDU-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8589.0 6103.0 1.0 0.004821 0.030395 0.098 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01446 0.09119 0.0 CARNAU-RN069-TOUROS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8590.0 6105.0 1.0 0.014565 0.045441 0.52 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.0437 0.1363 0.0 CARNAU-RN012-CARNAUEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8593.0 8596.0 1.0 7.1e-05 7.1e-05 0.0 150.0 150.0 150.0 0.0 0.0 0.0 803.0 0.0 7.071e-05 7.071e-05 0.0 MUBL4D-AM069-MUBL4M-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8604.0 6013.0 1.0 0.006241 0.023348 0.087 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.01872 0.07004 0.0 S.ROS--CE069-IBIAPI-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8605.0 6051.0 1.0 0.013578 0.10356 0.197 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.04073 0.3107 0.0 S.ROS1-CE034-S.ROS1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8606.0 8607.0 1.0 0.017143 0.14177 0.096 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.05143 0.4253 0.0 S.ROS2-CE034-S.ROS2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8625.0 5489.0 1.0 0.041952 0.19727 0.387 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.1259 0.5918 0.0 V.RIO--CE069-AUDC2--C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8626.0 5489.0 1.0 0.059028 0.22198 0.418 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.1771 0.6659 0.0 P.MORG-CE069-AUDC2--C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8627.0 8629.0 1.0 0.008975 0.11945 1.4 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.02692 0.3583 0.0 V.RIO--CE034-V.RIO-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8628.0 5472.0 1.0 0.012827 0.17476 0.961 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.03848 0.5243 0.0 P.MORG-CE034-P.MORGEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8630.0 6173.0 1.0 0.023161 0.10157 0.313 122.0 122.0 122.0 1.0 1.0 0.0 712.0 0.0 0.06948 0.3047 0.0 CDVENT-BA069-IGAPO2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8631.0 6135.0 1.0 0.010478 0.11709 10.892 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.03143 0.3513 0.0 CDVENT-BA034-CDVENTEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8633.0 6145.0 1.0 0.006609 0.094861 1.323 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01983 0.2846 0.0 SCLAR1-RN034-SCLAR1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8634.0 8636.0 1.0 0.004194 0.091546 1.173 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01258 0.2746 0.0 SCLAR2-RN034-SCLAR2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8635.0 8637.0 1.0 0.002886 0.073959 1.712 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.008658 0.2219 0.0 SCLAR3-RN034-SCLAR3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8638.0 6164.0 1.0 0.003324 0.055253 0.098 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.009972 0.1658 0.0 RENASC-RN034-RENASCEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8641.0 6165.0 1.0 0.01064 0.077811 0.248 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.03192 0.2334 0.0 ASBRA1-RN034-ASABRAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8642.0 8640.0 1.0 0.0147 0.11392 0.192 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.0441 0.3418 0.0 ASBRA2-RN034-ASABRAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8647.0 6167.0 1.0 0.0 0.14423 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.0 0.4327 0.0 MACAC1-RN034-MACAC1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8648.0 8644.0 1.0 0.0 0.1282 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.0 0.3846 0.0 MACAC2-RN034-MACAC2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8649.0 6215.0 1.0 0.009336 0.1065 2.159 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.02801 0.3195 0.0 MODELO-RN034-MODELOEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8654.0 6292.0 1.0 0.016132 0.01499 1.849 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.0484 0.04497 0.0 CR-PRI-BA034-CRISTAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8655.0 8651.0 1.0 0.020824 0.043351 1.87 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.06247 0.1301 0.0 CR-SJU-BA034-CRISTAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8659.0 6763.0 1.0 0.004454 0.27212 0.524 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01336 0.8164 0.0 RNASCV-RN034-RNASCVEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8660.0 8661.0 1.0 0.004071 0.27165 0.238 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01221 0.8149 0.0 EURUS2-RN034-EURUS2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8664.0 6775.0 1.0 0.019839 0.14763 5.146 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.05952 0.4429 0.0 ODAGUA-RN034-ODAGUAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8665.0 6084.0 1.0 0.00738 0.16226 0.607 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.02214 0.4868 0.0 BJL411-CE034-BJL411UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8667.0 6090.0 1.0 0.000874 0.16906 0.571 9999.0 9999.0 9999.0 1.0 1.0 0.0 703.0 0.0 0.002622 0.5072 0.0 BJS1E2-CE034-BJS1E2UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8685.0 8684.0 1.0 0.028089 0.25191 0.575 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.08427 0.7557 0.0 BSULB2-RN034-BSULB2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8687.0 8686.0 1.0 0.014836 0.14942 1.304 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.04451 0.4483 0.0 BNORB2-RN034-BNORB2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8689.0 8688.0 1.0 0.022037 0.20298 0.035 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.06611 0.6089 0.0 CAETB2-BA034-CAETB2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8690.0 8691.0 1.0 0.0486 0.3192 0.08 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.1458 0.9576 0.0 BWG1B2-BA034-BWG1B2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8692.0 8693.0 1.0 0.042707 0.30181 0.074 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.1281 0.9054 0.0 BWG2B2-BA034-BWG2B2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8694.0 5362.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 724.0 0.0 7.071e-05 7.071e-05 0.0 ST.INP-PE230-SUAPE3-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8696.0 5940.0 1.0 0.00465 0.067041 0.11 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.01395 0.2011 0.0 FLAR-1-BA034-VSJN1-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8697.0 8138.0 1.0 0.004165 0.074704 0.418 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.01249 0.2241 0.0 FLAR-2-BA034-VSJN2-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8700.0 8511.0 1.0 0.00197 0.01974 7.587 775.0 922.0 922.0 1.0 1.0 0.0 802.0 0.0 0.00591 0.05922 0.0 LECHUG-AM230-J.TEIX-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8700.0 8511.0 2.0 0.00197 0.01974 7.587 775.0 922.0 922.0 1.0 1.0 0.0 802.0 0.0 0.00591 0.05922 0.0 LECHUG-AM230-J.TEIX-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8700.0 8511.0 3.0 0.00204 0.0191 7.731 775.0 922.0 922.0 1.0 1.0 0.0 802.0 0.0 0.00612 0.0573 0.0 LECHUG-AM230-J.TEIX-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8700.0 8521.0 1.0 0.002 0.0133 4.87 478.0 478.0 478.0 1.0 1.0 0.0 802.0 0.0 0.006 0.0399 0.0 LECHUG-AM230-MANAUS-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8700.0 8521.0 2.0 0.0018 0.0131 4.76 478.0 478.0 478.0 1.0 1.0 0.0 802.0 0.0 0.0054 0.0393 0.0 LECHUG-AM230-MANAUS-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8702.0 1779.0 1.0 0.01628 0.04894 0.085 61.0 61.0 114.0 1.0 1.0 0.0 259.0 0.0 0.04884 0.1468 0.0 GARGAU-RJ069-SCLARA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8703.0 1749.0 1.0 0.059961 0.04379 0.241 61.0 61.0 61.0 1.0 1.0 0.0 259.0 0.0 0.1799 0.1314 0.0 ECJOSI-RJO69-CANABRUT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8703.0 8709.0 1.0 0.04076 0.09712 0.177 61.0 61.0 61.0 1.0 1.0 0.0 259.0 0.0 0.1223 0.2914 0.0 ECJOSI-RJO69-V.NOVA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8714.0 45204.0 1.0 0.000743 0.009638 103.06 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.002229 0.02891 0.0 SOLSER-BA500-NHORIZ-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8715.0 8716.0 1.0 0.009982 0.056054 1.501 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.02995 0.1682 0.0 SOLSE1-BA034-SOLSE1UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8717.0 8703.0 1.0 0.05555 0.13235 0.241 61.0 61.0 61.0 1.0 1.0 0.0 259.0 0.0 0.1666 0.397 0.0 OUTEIR-RJ069-ECJOSI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8728.0 8729.0 1.0 0.00614 0.04021 1.986 259.0 318.0 259.0 1.0 1.0 0.0 771.0 0.0 0.01842 0.1206 0.0 LDVENT-PI138-LDVEN1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8730.0 8724.0 1.0 0.0577 0.0951 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.1731 0.2853 0.0 LDVEN1-PI034-VSANG1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8731.0 8328.0 1.0 0.0589 0.0906 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.1767 0.2718 0.0 LDVEN2-PI034-VSANG2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8732.0 8725.0 1.0 0.0575 0.0777 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.1725 0.2331 0.0 LDVEN3-PI034-VSANG3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8733.0 8726.0 1.0 0.0589 0.0935 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.1767 0.2805 0.0 LDVEN4-PI034-VSANG4EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8734.0 8727.0 1.0 0.0521 0.0643 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.1563 0.1929 0.0 LDVEN5-PI034-VSANG5EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8738.0 8739.0 1.0 0.002036 0.018854 5.098 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.006108 0.05656 0.0 JSOLAB-BA034-JSOLARUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8747.0 5461.0 1.0 0.005246 0.039004 14.684 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01574 0.117 0.0 AFBEZA-RN230-ACU2---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8749.0 8748.0 1.0 0.011384 0.075224 0.245 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.03415 0.2257 0.0 AFBEZAEOL038-AFBEZA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8751.0 8762.0 1.0 0.001117 0.00848 0.496 335.0 418.0 335.0 1.0 1.0 0.0 805.0 0.0 0.003351 0.02544 0.0 LECHUG-AM138-JPAULO-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8751.0 8762.0 2.0 0.001117 0.00848 0.496 335.0 418.0 335.0 1.0 1.0 0.0 805.0 0.0 0.003351 0.02544 0.0 LECHUG-AM138-JPAULO-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8751.0 8763.0 1.0 0.04931 0.1587 5.467 138.0 160.0 160.0 1.0 1.0 0.0 805.0 0.0 0.1479 0.4761 0.0 LECHUG-AM138-RP.EVA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8755.0 6101.0 1.0 0.000163 0.00064 0.26 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.000489 0.00192 0.0 MNDNVO-RN230-TOUROS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8757.0 8765.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 MNDNVO-RN034-MNDNVOEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8764.0 8527.0 1.0 0.01609 0.09888 0.195 91.0 110.0 110.0 1.0 1.0 0.0 804.0 0.0 0.04827 0.2966 0.0 JPAULO-AM069-STOANT-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8764.0 8548.0 1.0 0.00506 0.03113 0.061 91.0 110.0 110.0 1.0 1.0 0.0 804.0 0.0 0.01518 0.09339 0.0 JPAULO-AM069-MANAUA-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8764.0 8549.0 1.0 0.0216 0.1327 0.262 91.0 110.0 110.0 1.0 1.0 0.0 804.0 0.0 0.0648 0.3981 0.0 JPAULO-AM069-STAETE-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8764.0 8569.0 1.0 0.00566 0.03479 0.068 91.0 110.0 110.0 1.0 1.0 0.0 804.0 0.0 0.01698 0.1044 0.0 JPAULO-AM069-JARAQU-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8767.0 8766.0 1.0 0.005223 0.039595 2.255 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.01567 0.1188 0.0 SGON-5-PI034-SGON-5UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8769.0 8768.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.015 0.12 0.0 UFVRGC-PI034-RGONCAUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8775.0 8776.0 1.0 0.019907 0.14706 0.97 9999.0 9999.0 9999.0 1.0 1.0 0.0 723.0 0.0 0.05972 0.4412 0.0 BGA-B2-PE034-BNOME5UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8777.0 8778.0 1.0 0.025109 0.17807 3.822 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.07533 0.5342 0.0 FILGRA-RN034-FILGRAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8779.0 8780.0 1.0 0.024311 0.25576 0.206 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.07293 0.7673 0.0 TSANT2-RN034-TSANT2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8786.0 8787.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.015 0.12 0.0 GRAVI2-PI034-GRAV34UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8792.0 8938.0 1.0 0.015814 0.10951 8.048 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.04744 0.3285 0.0 SM2-B1-RN034-VSM31-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8797.0 8798.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 ACAUA--RN034-ACAUA-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8886.0 5631.0 1.0 0.00144 0.008737 1.645 284.0 358.0 358.0 1.0 1.0 0.0 762.0 0.0 0.00432 0.02621 0.0 BOMLUG-CE230-ICO----C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8888.0 8887.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.015 0.12 0.0 BOMLUGUFV197-BOMLUG-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8889.0 5413.0 1.0 0.00635 0.04236 0.145 180.0 231.0 231.0 1.0 1.0 0.0 763.0 0.0 0.01905 0.1271 0.0 ARATNG-CE069-MILAGR-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8891.0 8890.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 763.0 0.0 0.015 0.12 0.0 ARATNGUFV100-ARATNG-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8893.0 8894.0 1.0 0.000977 0.026571 0.296 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.03164 0.2601 0.0 RVT1-1-RN034-RVT1-1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8896.0 8897.0 1.0 0.027338 0.15399 0.134 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.08201 0.462 0.0 JDR-B1-RN034-JDR-B1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8898.0 8899.0 1.0 0.016385 0.088127 3.442 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.04915 0.2644 0.0 SFERN4-RN034-SFERN4EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8912.0 8915.0 1.0 0.015811 0.074491 2.095 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.04743 0.2235 0.0 RVEN-2EOL030-RVEN-2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8913.0 8916.0 1.0 0.01975 0.098034 8.896 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.05925 0.2941 0.0 RVEN-3EOL029-RVEN-3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8914.0 8917.0 1.0 0.01651 0.077159 6.234 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.04953 0.2315 0.0 RVEN-4EOL030-RVEN-4-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8930.0 8931.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.045 0.36 0.0 PITOMBUFV210-PITOM2-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8937.0 8793.0 1.0 0.024076 0.14206 1.488 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.07223 0.4262 0.0 SM2-B2-RN034-VSM4--EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8937.0 8939.0 1.0 0.025312 0.22729 2.262 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.07594 0.6819 0.0 SM2-B2-RN034-VSM32-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8950.0 8951.0 1.0 0.004892 0.029204 4.758 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.01468 0.08761 0.0 SGON-6UFV072-SGON-6-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8965.0 8966.0 1.0 0.002432 0.038877 1.197 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.007295 0.1166 0.0 RIOALTUFV760-RIOAL2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8967.0 8969.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 VSTRZ1EOL047-VSTRZ1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8968.0 8970.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 VSTRZ2EOL047-VSTRZ2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8971.0 5350.0 1.0 0.000227 0.00294 31.442 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.000681 0.00882 0.0 VSTRZ--RN500-ACU3---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8972.0 8973.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.015 0.12 0.0 ZIMBA-UFV042-ZIMBA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8974.0 5401.0 1.0 0.001241 0.006036 1.151 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.003723 0.01811 0.0 ZIMBA--PE230-B.NOME-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8975.0 8976.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 M.VERSUFV958-M.VERS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8977.0 8146.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 CATANDEOL016-MVERB1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8978.0 8979.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.015 0.12 0.0 FUT-F1UFV022-FUT-F1-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8982.0 8983.0 1.0 0.009971 0.065206 0.635 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.02991 0.1956 0.0 S.MATOUFV030-SMTO34-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8986.0 8985.0 1.0 0.000759 0.025908 0.284 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.0449 0.3424 0.0 SVITOREOL017-SVTOR1-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
8999.0 8971.0 1.0 0.00013 0.00171 18.265 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.00039 0.00513 0.0 VSRIC--RN500-VSTRZ--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9001.0 4063.0 1.0 0.0 0.001 0.0 37.0 37.0 37.0 1.0 1.0 0.0 357.0 0.0 0.0 0.003 0.0 MANHUA-MG138-MANHU-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9002.0 309.0 1.0 0.02228 0.05781 1.411 125.0 125.0 125.0 1.0 1.0 0.0 355.0 0.0 0.06684 0.1734 0.0 BARROS-MG138-BARBA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9002.0 7357.0 1.0 0.0061 0.0145 0.36 125.0 125.0 125.0 1.0 1.0 0.0 355.0 0.0 0.0183 0.0435 0.0 BARROS-MG138-BARRO4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9003.0 353.0 1.0 0.0162 0.0356 0.9 150.0 160.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0486 0.1068 0.0 NEVES3-MG138-NEVES-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9003.0 9096.0 1.0 0.0146 0.032 0.95 150.0 160.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0438 0.096 0.0 NEVES3-MG138-SVER-A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9004.0 1520.0 1.0 0.00662 0.03331 5.943 305.0 357.0 305.0 1.0 1.0 0.0 353.0 0.0 0.01986 0.09993 0.0 BCOCA3-MG230-MONLE2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9004.0 7385.0 1.0 0.00096 0.00483 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 0.00288 0.01449 0.0 BCOCA3-MG230-VALEB3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9004.0 7386.0 1.0 0.00208 0.01448 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 0.00624 0.04344 0.0 BCOCA3-MG230-WMBCC3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9015.0 385.0 1.0 0.00093 0.00809 13.284 866.0 1117.0 866.0 1.0 1.0 0.0 352.0 0.0 0.00279 0.02427 0.0 NLIMA6-MG345-OPRETO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9016.0 384.0 1.0 0.00015 0.00144 12.576 2442.0 2598.0 2442.0 1.0 1.0 0.0 351.0 0.0 0.00045 0.00432 0.0 ITABTO-MG500-OPRET2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9016.0 4028.0 1.0 0.00081 0.01076 108.2 2447.0 3009.0 2446.0 1.0 1.0 0.0 351.0 0.0 0.00243 0.03228 0.0 ITABTO-MG500-VESPA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9017.0 385.0 1.0 0.00015 0.00144 2.454 771.0 771.0 771.0 1.0 1.0 0.0 352.0 0.0 0.00045 0.00432 0.0 ITABTO-MG345-OPRETO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9017.0 4040.0 1.0 0.00199 0.01727 31.118 1082.0 1291.0 1082.0 1.0 1.0 0.0 352.0 0.0 0.00597 0.05181 0.0 ITABTO-MG345-B.BRAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9017.0 9013.0 1.0 0.00199 0.01821 30.185 771.0 771.0 771.0 1.0 1.0 0.0 352.0 0.0 0.00597 0.05463 0.0 ITABTO-MG345-JECEAB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9017.0 9013.0 2.0 0.00141 0.01379 22.578 1123.0 1383.0 1123.0 1.0 1.0 0.0 352.0 0.0 0.00423 0.04137 0.0 ITABTO-MG345-JECEAB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9024.0 4076.0 1.0 0.00105 0.00509 0.984 303.0 355.0 305.0 1.0 1.0 0.0 353.0 0.0 0.00315 0.01527 0.0 ITABI4-MG230-ITABI5-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9024.0 9021.0 1.0 0.00105 0.00561 1.166 303.0 303.0 303.0 1.0 1.0 0.0 353.0 0.0 0.00315 0.01683 0.0 ITABI4-MG230-M.CONC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9028.0 1536.0 1.0 0.02956 0.07786 1.845 125.0 143.0 125.0 1.0 1.0 0.0 354.0 0.0 0.08868 0.2336 0.0 IGARA2-MG138-ITAUNA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9029.0 1536.0 1.0 0.0181 0.0427 1.055 125.0 160.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0543 0.1281 0.0 MLEME--MG138-ITAUNA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9030.0 1596.0 1.0 7e-05 0.00035 0.062 250.0 250.0 250.0 1.0 1.0 0.0 353.0 0.0 0.00021 0.00105 0.0 TIMOT-TAP230-ACESIT-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9030.0 4072.0 1.0 0.00019 0.00096 0.172 250.0 250.0 250.0 1.0 1.0 0.0 353.0 0.0 0.00057 0.00288 0.0 TIMOT-TAP230-TIMOT2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9039.0 1553.0 1.0 0.01706 0.07815 1.85 180.0 180.0 180.0 1.0 1.0 0.0 358.0 0.0 0.05118 0.2344 0.0 SSALIT-MG138-PATROC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9039.0 7325.0 1.0 0.0006 0.0025 0.07 180.0 180.0 180.0 1.0 1.0 0.0 358.0 0.0 0.0018 0.0075 0.0 SSALIT-MG138-GALVRP-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9040.0 7389.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 362.0 0.0 7.071e-05 7.071e-05 0.0 UMINA1-MG230-WMIPT1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9045.0 7390.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 362.0 0.0 7.071e-05 7.071e-05 0.0 UMINA2-MG230-WMIPT2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9046.0 9043.0 1.0 0.051197 0.13491 3.192 125.0 125.0 125.0 1.0 1.0 0.0 354.0 0.0 0.1536 0.4047 0.0 TAQCO-TAP138-MAR1-A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9048.0 1513.0 1.0 0.0497 0.1113 2.736 150.0 160.0 150.0 1.0 1.0 0.0 358.0 0.0 0.1491 0.3339 0.0 IBIA2--MG138-RPARAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9049.0 4019.0 1.0 0.0044 0.0196 0.577 182.0 191.0 182.0 1.0 1.0 0.0 358.0 0.0 0.0132 0.0588 0.0 SGOTA2-MG138-SGOTAD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9051.0 1592.0 1.0 0.00231 0.01174 2.206 303.0 354.0 354.0 1.0 1.0 0.0 353.0 0.0 0.00693 0.03522 0.0 BRAUNA-MG230-PESTRE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9052.0 190.0 1.0 0.0192 0.0507 1.293 111.0 136.0 136.0 1.0 1.0 0.0 208.0 0.0 0.0576 0.1521 0.0 S.ANGEBIO138-P.COL--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9055.0 528.0 1.0 0.0448 0.0994 0.484 92.0 92.0 96.0 1.0 1.0 0.0 211.0 0.0 0.1344 0.2982 0.0 IN+T+G-SP088-SALTO--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9056.0 528.0 1.0 0.00062 0.00281 0.014 159.0 159.0 96.0 1.0 1.0 0.0 211.0 0.0 0.00186 0.00843 0.0 YE+T+M-SP088-SALTO--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9057.0 9056.0 1.0 0.00872 0.06694 0.491 159.0 159.0 159.0 1.0 1.0 0.0 211.0 0.0 0.02616 0.2008 0.0 ITU1---SP088-YE+T+M-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9058.0 9054.0 1.0 0.06085 0.12758 0.656 92.0 92.0 55.0 1.0 1.0 0.0 211.0 0.0 0.1826 0.3827 0.0 PORTOG-SP088-PF+S+A-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9060.0 415.0 1.0 0.00142 0.01181 0.09 352.0 352.0 365.0 1.0 1.0 0.0 211.0 0.0 0.00426 0.03543 0.0 ZF+FLE-SP088-OESTE--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9062.0 9061.0 1.0 0.0568 0.147 3.604 125.0 125.0 125.0 1.0 1.0 0.0 357.0 0.0 0.1704 0.441 0.0 PECAN2-MG138-GUANH2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9063.0 1570.0 1.0 0.0018 0.00473 0.2 130.0 130.0 130.0 1.0 1.0 0.0 357.0 0.0 0.0054 0.01419 0.0 BRAUNA-MG161-SGRAN-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9064.0 1532.0 1.0 0.0489 0.1297 3.05 125.0 125.0 125.0 1.0 1.0 0.0 357.0 0.0 0.1467 0.3891 0.0 BRAUNA-MG138-IPATI2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9064.0 7377.0 1.0 0.043399 0.11261 2.763 125.0 150.0 125.0 1.0 1.0 0.0 357.0 0.0 0.1302 0.3378 0.0 BRAUNA-MG138-NAQUE1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9064.0 9061.0 1.0 0.0479 0.1243 3.049 125.0 160.0 125.0 1.0 1.0 0.0 357.0 0.0 0.1437 0.3729 0.0 BRAUNA-MG138-GUANH2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9067.0 9069.0 1.0 0.0377 0.0841 2.08 143.0 143.0 143.0 1.0 1.0 0.0 354.0 0.0 0.1131 0.2523 0.0 MARAC-PCH138-SLUZI1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9068.0 376.0 1.0 0.0116 0.0255 0.59 143.0 143.0 143.0 1.0 1.0 0.0 354.0 0.0 0.0348 0.0765 0.0 SMARCO-MG138-TAQUAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9069.0 4027.0 1.0 0.0105 0.0263 0.694 125.0 125.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0315 0.0789 0.0 SLUZI1-MG138-VESPA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9069.0 7360.0 1.0 0.0054 0.0137 0.33 99.0 99.0 99.0 1.0 1.0 0.0 354.0 0.0 0.0162 0.0411 0.0 SLUZI1-MG138-KRUPSL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9070.0 353.0 2.0 0.0171 0.0446 1.12 220.0 220.0 143.0 1.0 1.0 0.0 354.0 0.0 0.0513 0.1338 0.0 ADELAI-MG138-NEVES-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9070.0 9071.0 1.0 0.000603 0.00537 13.85 286.0 286.0 286.0 1.0 1.0 0.0 354.0 0.0 0.001809 0.01611 0.0 ADELAI-MG138-CPRATE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9072.0 9071.0 1.0 7.1e-05 0.00063 1.634 286.0 286.0 286.0 1.0 1.0 0.0 354.0 0.0 0.000213 0.00189 0.0 BPRETO-MG138-CPRATE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9074.0 7361.0 1.0 0.0084 0.0216 0.53 99.0 99.0 99.0 1.0 1.0 0.0 354.0 0.0 0.0252 0.0648 0.0 BONSUC-MG138-DEMETC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9074.0 9073.0 2.0 0.00581 0.01488 0.371 125.0 125.0 125.0 1.0 1.0 0.0 354.0 0.0 0.01743 0.04464 0.0 BONSUC-MG138-GUTIER-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9074.0 9077.0 2.0 0.00413 0.01482 0.376 143.0 143.0 143.0 1.0 1.0 0.0 354.0 0.0 0.01239 0.04446 0.0 BONSUC-MG138-SION---M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9076.0 7362.0 1.0 0.0075 0.0195 0.47 125.0 160.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0225 0.0585 0.0 SABARA-MG138-ARCESB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9078.0 9079.0 1.0 0.0014 0.0031 13.321 150.0 157.0 150.0 1.0 1.0 0.0 354.0 0.0 0.0042 0.0093 0.0 CENTRO-MG138-SEFIGE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9079.0 376.0 1.0 0.0079 0.02031 0.508 125.0 125.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0237 0.06093 0.0 SEFIGE-MG138-TAQUAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9079.0 376.0 2.0 0.0079 0.02031 0.508 125.0 125.0 125.0 1.0 1.0 0.0 354.0 0.0 0.0237 0.06093 0.0 SEFIGE-MG138-TAQUAR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9081.0 7363.0 1.0 0.0193 0.0458 1.11 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.0579 0.1374 0.0 ANDRA2-MG138-INBAND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9081.0 9082.0 1.0 0.04187 0.10835 2.66 125.0 160.0 125.0 1.0 1.0 0.0 359.0 0.0 0.1256 0.3251 0.0 ANDRA2-MG138-OUROFIPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9083.0 9082.0 1.0 0.0228 0.05898 1.447 124.0 124.0 124.0 1.0 1.0 0.0 359.0 0.0 0.0684 0.1769 0.0 BDAMATPCH138-OUROFIPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9085.0 9084.0 1.0 0.01123 0.02854 0.728 125.0 143.0 125.0 1.0 1.0 0.0 359.0 0.0 0.03369 0.08562 0.0 P.A-1-TAP138-P.A-2--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9085.0 9086.0 1.0 0.04141 0.06913 1.648 94.0 99.0 94.0 1.0 1.0 0.0 359.0 0.0 0.1242 0.2074 0.0 P.A-1-TAP138-SRSAPU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9087.0 1504.0 1.0 0.02664 0.04423 1.053 94.4 99.0 94.4 1.0 1.0 0.0 359.0 0.0 0.07992 0.1327 0.0 BRASOP-MG138-ITAJU3PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9087.0 9084.0 1.0 0.04157 0.10757 2.64 125.0 160.0 125.0 1.0 1.0 0.0 359.0 0.0 0.1247 0.3227 0.0 BRASOP-MG138-P.A-2--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9088.0 9095.0 1.0 0.04 0.1029 2.55 125.0 160.0 125.0 1.0 1.0 0.0 359.0 0.0 0.12 0.3087 0.0 ALFEN2-MG138-MACHA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9089.0 9088.0 1.0 0.0083 0.0194 0.494 125.0 143.0 125.0 1.0 1.0 0.0 359.0 0.0 0.0249 0.0582 0.0 ALFEN1PCH138-ALFEN2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9091.0 7373.0 1.0 0.007 0.0181 0.44 125.0 160.0 125.0 1.0 1.0 0.0 359.0 0.0 0.021 0.0543 0.0 PALE2--MG138-SILVER-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9092.0 9080.0 1.0 0.04853 0.12791 3.028 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 0.1456 0.3837 0.0 PALE1--MG138-SRCALDPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9092.0 9091.0 1.0 1e-05 0.02854 0.728 125.0 125.0 125.0 1.0 1.0 0.0 359.0 0.0 3e-05 0.08562 0.0 PALE1--MG138-PALE2--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9094.0 7427.0 1.0 0.0332 0.0854 1.05 125.0 160.0 125.0 1.0 1.0 0.0 359.0 0.0 0.0996 0.2562 0.0 BOTEL-PCH138-MUZAM2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9094.0 9093.0 1.0 0.03468 0.09069 2.182 125.0 160.0 125.0 1.0 1.0 0.0 359.0 0.0 0.104 0.2721 0.0 BOTEL-PCH138-PCALD2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9094.0 9095.0 1.0 0.064 0.163 4.13 125.0 160.0 125.0 1.0 1.0 0.0 359.0 0.0 0.192 0.489 0.0 BOTEL-PCH138-MACHA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9099.0 9014.0 1.0 0.1292 0.3348 0.515 63.0 63.0 63.0 1.0 1.0 0.0 357.0 0.0 0.3876 1.004 0.0 CACHOEPCH069-C.PENA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9102.0 593.0 1.0 0.000382 0.004723 28.63 1524.0 1524.0 1524.0 1.0 1.0 0.0 203.0 0.0 0.001146 0.01417 0.0 SOLVAY-SP440-S.ANGE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9104.0 472.0 1.0 0.000301 0.002678 0.92 608.0 637.0 637.0 1.0 1.0 0.0 205.0 0.0 0.000903 0.008034 0.0 CUBAT--SP230-BAIXAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9104.0 9105.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 167.0 1.0 1.0 0.0 205.0 0.0 7.071e-05 7.071e-05 0.0 CUBAT--SP230-CUBATA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9110.0 9108.0 1.0 0.048854 0.10232 0.397 61.0 76.0 61.0 1.0 1.0 0.0 213.0 0.0 0.1466 0.307 0.0 LAVRINPCH088-QUELUZPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9112.0 9113.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 DECASA-SP088-DCASA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9112.0 12049.0 1.0 0.01656 0.048661 0.21 89.0 104.0 89.0 1.0 1.0 0.0 210.0 0.0 0.04968 0.146 0.0 DECASA-SP088-IBR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9117.0 9116.0 1.0 0.0 0.0001 0.0 89.0 104.0 104.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 IPAUS--SP088-IPAUSS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9117.0 22036.0 1.0 0.063981 0.14395 0.69 89.0 94.0 89.0 1.0 1.0 0.0 210.0 0.0 0.1919 0.4318 0.0 IPAUS--SP088-BCM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9122.0 4289.0 1.0 0.004 0.010324 0.256 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.012 0.03097 0.0 AMITAL-SP138-MITAL--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9126.0 460.0 1.0 0.0 0.0001 0.0 999.0 999.0 999.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 RVERM-BIO138-RVERME-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9127.0 19127.0 1.0 0.00058 0.001497 0.037 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.00174 0.004491 0.0 EMPLAL-MS138-EML-1Y-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9128.0 11469.0 1.0 5e-05 0.000129 0.003 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.00015 0.000387 0.0 VIDRO1-SP138-VDP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9130.0 27613.0 1.0 8e-05 0.000206 0.005 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.00024 0.000618 0.0 INCOPI-SP138-ALM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9132.0 9133.0 1.0 0.03478 0.05941 0.068 33.0 36.0 33.0 1.0 1.0 0.0 209.0 0.0 0.1043 0.1782 0.0 GUA-1Y-SP069-MUDBIT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9133.0 3908.0 1.0 0.1206 0.206 0.235 33.0 36.0 33.0 1.0 1.0 0.0 209.0 0.0 0.3618 0.618 0.0 MUDBIT-SP069-RIOLAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9134.0 1924.0 1.0 0.1564 0.1019 0.129 12.0 14.0 12.0 1.0 1.0 0.0 209.0 0.0 0.4692 0.3057 0.0 MU-BIT-SP069-ACA-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9135.0 747.0 1.0 0.0141 0.0364 0.9 98.0 106.0 98.0 1.0 1.0 0.0 206.0 0.0 0.0423 0.1092 0.0 IGP-1Y-SP138-REGIST-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9135.0 9137.0 1.0 0.025 0.0645 1.6 98.0 106.0 98.0 1.0 1.0 0.0 206.0 0.0 0.075 0.1935 0.0 IGP-1Y-SP138-SER-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9136.0 747.0 2.0 0.0141 0.0364 0.9 98.0 106.0 98.0 1.0 1.0 0.0 206.0 0.0 0.0423 0.1092 0.0 IGP-2Y-SP138-REGIST-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9136.0 9138.0 2.0 0.025 0.0645 1.6 98.0 106.0 98.0 1.0 1.0 0.0 206.0 0.0 0.075 0.1935 0.0 IGP-2Y-SP138-SER-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9137.0 9140.0 1.0 0.0025 0.00645 0.16 98.0 106.0 98.0 1.0 1.0 0.0 206.0 0.0 0.0075 0.01935 0.0 SER-1Y-SP138-CAN-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9138.0 3905.0 2.0 0.0007 0.0018 0.045 98.0 106.0 98.0 1.0 1.0 0.0 206.0 0.0 0.0021 0.0054 0.0 SER-2Y-SP138-SERRAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9138.0 9139.0 2.0 0.0025 0.00645 0.16 98.0 106.0 98.0 1.0 1.0 0.0 206.0 0.0 0.0075 0.01935 0.0 SER-2Y-SP138-CAN-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9140.0 3906.0 1.0 0.00013 0.00034 0.008 98.0 106.0 98.0 1.0 1.0 0.0 206.0 0.0 0.00039 0.00102 0.0 CAN-2Y-SP138-CAJATI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9140.0 7602.0 1.0 0.0001 0.00026 0.006 98.0 106.0 98.0 1.0 1.0 0.0 206.0 0.0 0.0003 0.00078 0.0 CAN-2Y-SP138-CANAN--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9176.0 9177.0 1.0 0.00207 0.01296 0.65 275.0 275.0 275.0 1.0 1.0 0.0 1.0 0.0 0.00621 0.03888 0.0 MARME2-RS138-MANGU1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9177.0 9179.0 1.0 0.00474 0.02165 0.612 52.0 52.0 52.0 1.0 1.0 0.0 1.0 0.0 0.01422 0.06495 0.0 MANGU1-RS138-MANGU2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9177.0 9197.0 1.0 0.00718 0.03304 0.918 68.0 68.0 68.0 1.0 1.0 0.0 1.0 0.0 0.02154 0.09912 0.0 MANGU1-RS138-MANGU3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9178.0 10017.0 1.0 0.035943 0.19244 2.002 9999.0 9999.0 9999.0 1.0 1.0 0.0 1.0 0.0 0.1078 0.5773 0.0 MANGU1-RS012-MARM2AEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9180.0 10018.0 1.0 0.030762 0.026646 0.928 9999.0 9999.0 9999.0 1.0 1.0 0.0 1.0 0.0 0.09229 0.07994 0.0 MANGU2-RS012-MARM2BEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9198.0 10019.0 1.0 0.028695 0.096727 0.956 9999.0 9999.0 9999.0 1.0 1.0 0.0 1.0 0.0 0.08609 0.2902 0.0 MANGU3-RS012-MARM2CEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9199.0 3001.0 1.0 0.0028 0.0096 0.19 108.0 158.0 158.0 1.0 1.0 0.0 3.0 0.0 0.0084 0.0288 0.0 STIHL--RS138-SLEOPO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9200.0 3001.0 1.0 0.002 0.0069 0.2 167.0 203.0 203.0 1.0 1.0 0.0 3.0 0.0 0.006 0.0207 0.0 SLEOP2-RS138-SLEOPO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9219.0 9917.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0 0.0001 0.0 PSJOAO-RS069-ROQGON-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9223.0 9225.0 1.0 0.009805 0.015327 0.307 91.0 91.0 91.0 1.0 1.0 0.0 3.0 0.0 0.02942 0.04598 0.0 KOTZIA-RS138-DREHER-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9247.0 10007.0 1.0 9e-05 0.00027 0.001 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.00027 0.00081 0.0 PAL12--RS069-JBOTAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9248.0 1269.0 1.0 0.00958 0.0301 0.176 52.0 76.0 76.0 1.0 1.0 0.0 3.0 0.0 0.02874 0.0903 0.0 P12-2Y-RS069-PALG10-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9256.0 9226.0 1.0 0.0045 0.0149 0.029 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.0135 0.0447 0.0 PALE20-RS069-GKNPAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9256.0 10240.0 1.0 0.00987 0.0339 0.062 80.0 95.0 95.0 1.0 1.0 0.0 3.0 0.0 0.02961 0.1017 0.0 PALE20-RS069-FRAPOR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9258.0 9264.0 1.0 0.02341 0.09371 0.35 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.07023 0.2811 0.0 ALVOR2-RS069-VIAMA3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9261.0 9221.0 1.0 0.03088 0.13085 0.246 82.0 82.0 82.0 1.0 1.0 0.0 3.0 0.0 0.09264 0.3926 0.0 CLARGO-RS069-SJOSE--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9262.0 9961.0 1.0 0.00017 0.0013 14.8 362.0 480.0 480.0 1.0 1.0 0.0 2.0 0.0 0.00051 0.0039 0.0 JBOTAN-RS230-PALEG1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9263.0 1037.0 1.0 0.00574 0.04848 18.6 572.0 703.0 703.0 1.0 1.0 0.0 2.0 0.0 0.01722 0.1454 0.0 VIAMA3-RS230-CAPIVA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9263.0 1263.0 1.0 0.00151 0.00832 1.57 336.0 393.0 393.0 1.0 1.0 0.0 2.0 0.0 0.00453 0.02496 0.0 VIAMA3-RS230-PALGR6-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9263.0 9302.0 1.0 0.00303 0.01562 3.158 235.0 357.0 357.0 1.0 1.0 0.0 2.0 0.0 0.00909 0.04686 0.0 VIAMA3-RS230-RESTIN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9263.0 9865.0 1.0 0.00917 0.04224 7.824 316.0 316.0 316.0 1.0 1.0 0.0 2.0 0.0 0.02751 0.1267 0.0 VIAMA3-RS230-PONTAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9264.0 9233.0 1.0 0.0116 0.04727 0.061 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.0348 0.1418 0.0 VIAMA3-RS069-VIAMA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9264.0 9269.0 1.0 0.0213 0.0815 0.305 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.0639 0.2445 0.0 VIAMA3-RS069-PALE16-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9264.0 9270.0 1.0 0.00864 0.03519 0.046 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.02592 0.1056 0.0 VIAMA3-RS069-VIAMO2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9264.0 9552.0 1.0 0.00787 0.03207 0.121 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.02361 0.09621 0.0 VIAMA3-RS069-ACLARATA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9272.0 9271.0 1.0 0.01974 0.06662 0.12 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.05922 0.1999 0.0 PALE15TAP069-PALE15-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9273.0 1271.0 1.0 0.01877 0.05354 0.1 48.0 71.0 71.0 1.0 1.0 0.0 3.0 0.0 0.05631 0.1606 0.0 VONPA1TAP069-PALGR8-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9273.0 9274.0 1.0 0.002525 0.008374 0.039 75.0 90.0 90.0 1.0 1.0 0.0 3.0 0.0 0.007575 0.02512 0.0 VONPA1TAP069-VONPA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9278.0 1200.0 1.0 0.00034 0.0017 0.3 365.0 427.0 427.0 1.0 1.0 0.0 5.0 0.0 0.00102 0.0051 0.0 CASTER-RS230-CAXIA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9285.0 10206.0 1.0 0.0001 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0003 0.0003 0.0 SANGEL-RS023-CERMIS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9293.0 9292.0 1.0 0.0655 0.1456 0.292 52.0 66.0 66.0 1.0 1.0 0.0 3.0 0.0 0.1965 0.4368 0.0 POTOMETAP069-SMARCO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9293.0 9294.0 1.0 0.00013 0.00042 0.01 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.00039 0.00126 0.0 POTOMETAP069-POTOME-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9295.0 9296.0 1.0 0.0019 0.00679 0.01 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.0057 0.02037 0.0 EBERLETAP069-EBERLE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9297.0 9295.0 1.0 0.0096 0.0333 0.06 80.0 95.0 95.0 1.0 1.0 0.0 3.0 0.0 0.0288 0.0999 0.0 RANDONTAP069-EBERLETA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9297.0 9298.0 1.0 0.0001 0.0032 0.01 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.0003 0.0096 0.0 RANDONTAP069-RANDON-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9302.0 1270.0 1.0 0.00193 0.00985 2.0 235.0 357.0 357.0 1.0 1.0 0.0 2.0 0.0 0.00579 0.02955 0.0 RESTIN-RS230-PALG13-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9303.0 9268.0 1.0 0.01289 0.0435 0.079 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.03867 0.1305 0.0 RESTIN-RS069-PALE14-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9303.0 9272.0 1.0 0.01289 0.0435 0.079 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.03867 0.1305 0.0 RESTIN-RS069-PALE15TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9303.0 9276.0 1.0 0.00366 0.01237 0.022 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.01098 0.03711 0.0 RESTIN-RS069-RINCAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9304.0 1248.0 1.0 0.00122 0.0071 1.304 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.00366 0.0213 0.0 CACHO3-RS230-CANOA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9304.0 1258.0 1.0 0.00121 0.00703 1.404 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.00363 0.02109 0.0 CACHO3-RS230-CINPAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9305.0 10321.0 1.0 0.004961 0.017301 0.471 167.0 203.0 203.0 1.0 1.0 0.0 3.0 0.0 0.01488 0.0519 0.0 CACHO3-RS138-ESTEI2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9305.0 10321.0 2.0 0.004961 0.017301 0.471 167.0 203.0 203.0 1.0 1.0 0.0 3.0 0.0 0.01488 0.0519 0.0 CACHO3-RS138-ESTEI2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9308.0 10151.0 1.0 0.03384 0.12334 0.208 62.0 75.0 75.0 1.0 1.0 0.0 2.0 0.0 0.1015 0.37 0.0 PASSME-RS069-SCAVA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9314.0 9313.0 1.0 0.0 0.0909 0.0 35.0 35.0 35.0 1.0 1.0 0.0 103.0 0.0 0.0 0.2727 0.0 AFLOREUTE034-AFLORE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9316.0 870.0 1.0 0.0184 0.0538 1.461 51.0 51.0 51.0 1.0 1.0 0.0 103.0 0.0 0.0552 0.1614 0.0 COOPCA-PR138-PARANA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9320.0 2430.0 1.0 0.0324 0.1173 0.289 40.0 52.0 52.0 1.0 1.0 0.0 103.0 0.0 0.0972 0.3519 0.0 DISJP--PR069-PIRAQU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9326.0 43236.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 103.0 0.0 0.0 0.0001 0.0 PGROS1-PR013-PGS--1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9329.0 43229.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 103.0 0.0 0.0 0.0001 0.0 PGRON1-PR013-PGR--2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9330.0 43217.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 103.0 0.0 0.0 0.0001 0.0 SMATT1-PR034-SMS--2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9331.0 43216.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 103.0 0.0 0.0 0.0001 0.0 SMATT2-PR013-SMS--1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9334.0 43242.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 103.0 0.0 0.0 0.0001 0.0 FIGUEI-PR013-FIG--A-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9336.0 43190.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 103.0 0.0 0.0 0.0001 0.0 AREIA--PR013-ARE--1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9338.0 43232.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 103.0 0.0 0.0 0.0001 0.0 GPSOUZ-PR013-GPAR-B-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9339.0 869.0 1.0 0.0063 0.019 0.614 133.0 166.0 166.0 1.0 1.0 0.0 103.0 0.0 0.0189 0.057 0.0 MANDAC-PR138-MARING-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9349.0 821.0 1.0 0.0002 0.0009 0.183 220.0 277.0 277.0 1.0 1.0 0.0 102.0 0.0 0.0006 0.0027 0.0 PEROXITAP230-UMBARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9349.0 2399.0 1.0 0.0022 0.0133 2.657 119.0 119.0 119.0 1.0 1.0 0.0 104.0 0.0 0.0066 0.0399 0.0 PEROXITAP230-SGUAIR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9350.0 9349.0 1.0 0.0008 0.0047 0.938 220.0 220.0 220.0 1.0 1.0 0.0 104.0 0.0 0.0024 0.0141 0.0 PEROXI-PR230-PEROXITA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9351.0 9350.0 1.0 7.1e-05 7.1e-05 0.042 220.0 220.0 220.0 1.0 1.0 0.0 104.0 0.0 0.0002121 0.0002121 0.0 HUBNER-PR230-PEROXI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9353.0 2497.0 1.0 0.0037 0.0122 0.41 83.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.0111 0.0366 0.0 COOPAV-PR138-SCRIST-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9354.0 2458.0 1.0 0.00339 0.03818 15.574 390.0 697.0 697.0 1.0 1.0 0.0 102.0 0.0 0.01017 0.1145 0.0 BAIGUA-PR230-CASCOE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9354.0 9890.0 1.0 0.00415 0.03356 6.81 378.0 450.0 450.0 1.0 1.0 0.0 102.0 0.0 0.01245 0.1007 0.0 BAIGUA-PR230-REASUL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9357.0 9988.0 1.0 0.00313 0.02312 5.638 327.0 417.0 417.0 1.0 1.0 0.0 102.0 0.0 0.00939 0.06936 0.0 KLABIN-PR230-KLACEL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9360.0 9439.0 1.0 0.0045 0.0133 0.022 63.0 63.0 63.0 1.0 1.0 0.0 103.0 0.0 0.0135 0.0399 0.0 BOSCH2-PR069-LACTA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9363.0 9364.0 1.0 0.00376 0.02772 0.055 132.0 132.0 132.0 1.0 1.0 0.0 104.0 0.0 0.01128 0.08316 0.0 KLABI2-PR069-KLABI3-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9363.0 9364.0 2.0 0.00376 0.02772 0.055 132.0 132.0 132.0 1.0 1.0 0.0 104.0 0.0 0.01128 0.08316 0.0 KLABI2-PR069-KLABI3-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9365.0 2386.0 1.0 0.00724 0.03258 0.078 99.0 114.0 114.0 1.0 1.0 0.0 103.0 0.0 0.02172 0.09774 0.0 AGUVER-PR069-PAROLI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9365.0 2397.0 1.0 0.0054 0.0259 0.065 116.0 116.0 116.0 1.0 1.0 0.0 103.0 0.0 0.0162 0.0777 0.0 AGUVER-PR069-SQUITE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9366.0 2387.0 1.0 0.0089 0.0425 0.168 113.0 113.0 113.0 1.0 1.0 0.0 103.0 0.0 0.0267 0.1275 0.0 BOMRET-PR069-PILARZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9366.0 2408.0 1.0 0.0139 0.0674 0.229 113.0 113.0 113.0 1.0 1.0 0.0 103.0 0.0 0.0417 0.2022 0.0 BOMRET-PR069-ALTGLO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9367.0 2494.0 1.0 0.0241 0.0737 2.062 131.0 148.0 148.0 1.0 1.0 0.0 103.0 0.0 0.0723 0.2211 0.0 COLOMB-PR138-ALMTAM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9368.0 2359.0 1.0 0.0338 0.1005 2.769 131.0 148.0 148.0 1.0 1.0 0.0 103.0 0.0 0.1014 0.3015 0.0 RBRANC-PR138-BATEIA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9369.0 2368.0 1.0 0.0197 0.0973 0.236 113.0 113.0 113.0 1.0 1.0 0.0 103.0 0.0 0.0591 0.2919 0.0 SITIOC-PR069-CINDUS-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9369.0 2415.0 1.0 0.0222 0.1095 0.267 113.0 113.0 113.0 1.0 1.0 0.0 103.0 0.0 0.0666 0.3285 0.0 SITIOC-PR069-NOVMUN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9370.0 823.0 1.0 0.0306 0.0898 2.383 82.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.0918 0.2694 0.0 BITURU-PR138-AREIA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9373.0 853.0 1.0 0.007 0.0222 0.607 69.0 123.0 123.0 1.0 1.0 0.0 103.0 0.0 0.021 0.0666 0.0 BELVIS-PR138-PBRANC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9373.0 2442.0 1.0 0.0319 0.0984 2.484 69.0 123.0 123.0 1.0 1.0 0.0 103.0 0.0 0.0957 0.2952 0.0 BELVIS-PR138-CLEVEL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9374.0 2495.0 1.0 0.0431 0.1269 3.506 111.0 148.0 148.0 1.0 1.0 0.0 103.0 0.0 0.1293 0.3807 0.0 BRCAPA-PR138-SASUDO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9374.0 9707.0 1.0 0.0262 0.0762 2.071 111.0 148.0 148.0 1.0 1.0 0.0 103.0 0.0 0.0786 0.2286 0.0 BRCAPA-PR138-CLMARQ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9377.0 849.0 1.0 0.01607 0.04845 1.233 121.0 148.0 148.0 1.0 1.0 0.0 103.0 0.0 0.04821 0.1454 0.0 VGAUCH-PR138-MCROND-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9388.0 864.0 1.0 0.008 0.0023 0.064 129.0 174.0 174.0 1.0 1.0 0.0 103.0 0.0 0.024 0.0069 0.0 INGA---PR138-JALVOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9388.0 864.0 2.0 0.008 0.0023 0.064 129.0 174.0 174.0 1.0 1.0 0.0 103.0 0.0 0.024 0.0069 0.0 INGA---PR138-JALVOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9388.0 869.0 1.0 0.0112 0.0315 2.78 129.0 174.0 174.0 1.0 1.0 0.0 103.0 0.0 0.0336 0.0945 0.0 INGA---PR138-MARING-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9388.0 9339.0 1.0 0.0071 0.0219 0.695 113.0 113.0 113.0 1.0 1.0 0.0 103.0 0.0 0.0213 0.0657 0.0 INGA---PR138-MANDAC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9390.0 867.0 1.0 0.0447 0.1298 3.53 80.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.1341 0.3894 0.0 SPEDIV-PR138-MANDAG-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9390.0 2482.0 1.0 0.0239 0.0693 1.88 80.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.0717 0.2079 0.0 SPEDIV-PR138-BARFER-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9392.0 9276.0 1.0 0.00835 0.02817 0.051 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.02505 0.08451 0.0 ENT874-RS069-RINCAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9396.0 830.0 1.0 0.0021 0.0065 0.159 27.0 27.0 27.0 1.0 1.0 0.0 103.0 0.0 0.0063 0.0195 0.0 PACCAR-PR138-PGROSN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9399.0 818.0 1.0 0.0046 0.0279 5.563 316.0 369.0 369.0 1.0 1.0 0.0 102.0 0.0 0.0138 0.0837 0.0 REPAR--PR230-DISJP--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9401.0 2386.0 1.0 0.0064 0.0305 0.076 114.0 114.0 114.0 1.0 1.0 0.0 103.0 0.0 0.0192 0.0915 0.0 XAXIM--PR069-PAROLI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9403.0 867.0 1.0 0.0208 0.0497 1.198 56.0 95.0 95.0 1.0 1.0 0.0 103.0 0.0 0.0624 0.1491 0.0 MARIAL-PR138-MANDAG-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9403.0 2472.0 1.0 0.0109 0.0279 0.685 56.0 95.0 95.0 1.0 1.0 0.0 103.0 0.0 0.0327 0.0837 0.0 MARIAL-PR138-SARAND-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9404.0 2483.0 1.0 0.0096 0.0297 0.803 79.0 79.0 79.0 1.0 1.0 0.0 103.0 0.0 0.0288 0.0891 0.0 TANGAR-PR138-ARAPON-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9404.0 2488.0 1.0 0.0087 0.0264 0.767 79.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.0261 0.0792 0.0 TANGAR-PR138-ROLAND-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9405.0 836.0 1.0 0.0071 0.0222 0.601 82.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.0213 0.0666 0.0 PIGUAC-PR138-UVITOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9406.0 2429.0 1.0 0.0373 0.114 2.815 82.0 128.0 128.0 1.0 1.0 0.0 103.0 0.0 0.1119 0.342 0.0 IBAITI-PR138-SICAMP-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9406.0 2485.0 1.0 0.0255 0.0779 1.929 82.0 128.0 128.0 1.0 1.0 0.0 103.0 0.0 0.0765 0.2337 0.0 IBAITI-PR138-FIGUEI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9407.0 9385.0 1.0 0.0458 0.1043 2.472 79.0 96.0 96.0 1.0 1.0 0.0 103.0 0.0 0.1374 0.3129 0.0 STEREZBIO138-ATLANT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9408.0 837.0 1.0 0.0591 0.1716 4.695 85.0 91.0 91.0 1.0 1.0 0.0 103.0 0.0 0.1773 0.5148 0.0 PRUDEN-PR138-VILCAR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9409.0 892.0 1.0 0.008 0.024 0.609 64.0 120.0 64.0 1.0 1.0 0.0 103.0 0.0 0.024 0.072 0.0 SEMIRA-PR138-VERACR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9412.0 860.0 1.0 0.0039 0.0111 0.305 83.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.0117 0.0333 0.0 BANDE--PR138-CMOURA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9412.0 871.0 1.0 0.0036 0.0137 0.58 83.0 83.0 83.0 1.0 1.0 0.0 103.0 0.0 0.0108 0.0411 0.0 BANDE--PR138-SDUMON-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9413.0 890.0 1.0 0.0079 0.0241 0.619 79.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.0237 0.0723 0.0 CAMBE--PR138-LONDRI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9413.0 2488.0 1.0 0.014 0.0443 1.113 79.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.042 0.1329 0.0 CAMBE--PR138-ROLAND-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9414.0 853.0 2.0 0.0597 0.1529 4.153 96.0 130.0 96.0 1.0 1.0 0.0 103.0 0.0 0.1791 0.4587 0.0 CHOPIN-PR138-PBRANC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9416.0 9377.0 1.0 0.06024 0.17641 4.73 121.0 148.0 148.0 1.0 1.0 0.0 103.0 0.0 0.1807 0.5292 0.0 SHELEN-PR138-VGAUCH-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9418.0 2365.0 1.0 0.0103 0.0496 0.124 113.0 113.0 113.0 1.0 1.0 0.0 103.0 0.0 0.0309 0.1488 0.0 JAMERI-PR069-CAPANE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9418.0 2401.0 1.0 0.0068 0.0316 0.08 60.0 60.0 60.0 1.0 1.0 0.0 103.0 0.0 0.0204 0.0948 0.0 JAMERI-PR069-UBERAB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9419.0 2398.0 1.0 0.0114 0.0355 0.06 75.0 75.0 75.0 1.0 1.0 0.0 103.0 0.0 0.0342 0.1065 0.0 AFOPEN-PR069-SJPINH-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9425.0 2431.0 1.0 0.008 0.0241 0.616 79.0 127.0 127.0 1.0 1.0 0.0 103.0 0.0 0.024 0.0723 0.0 DITBOR-PR138-TELBOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9428.0 2463.0 1.0 0.0049 0.0143 0.408 123.0 141.0 141.0 1.0 1.0 0.0 103.0 0.0 0.0147 0.0429 0.0 CAFELA-PR138-COPACO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9434.0 9531.0 1.0 0.0317 0.0923 2.509 52.0 52.0 52.0 1.0 1.0 0.0 103.0 0.0 0.0951 0.2769 0.0 CIMSUP-PR138-TUNAS--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9435.0 61.0 1.0 0.00078 0.01434 156.67 3290.0 3919.0 3919.0 1.0 1.0 0.0 101.0 0.0 0.00234 0.04302 0.0 CV-FZ--PR500-FOZ60--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9437.0 9710.0 1.0 0.001 0.002 0.052 85.0 85.0 85.0 1.0 1.0 0.0 103.0 0.0 0.003 0.006 0.0 MASISA-PR138-CROWN--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9440.0 370.0 1.0 0.00021 0.00294 24.54 2286.0 3014.0 2286.0 1.0 1.0 0.0 351.0 0.0 0.00063 0.00882 0.0 ITAGUA-GO500-SSIMAO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9441.0 9444.0 1.0 0.003035 0.02974 12.09 817.0 932.0 125.0 1.0 1.0 0.0 513.0 0.0 0.009105 0.08922 0.0 ITAGUA-GO230-B.COQU-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9444.0 9456.0 1.0 0.00151 0.00978 1.73 140.0 216.0 140.0 1.0 1.0 0.0 520.0 0.0 0.00453 0.02934 0.0 B.COQU-GO230-CACU1--G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9445.0 1551.0 1.0 0.0753 0.1954 4.79 9999.0 9999.0 9999.0 1.0 1.0 0.0 356.0 0.0 0.2259 0.5862 0.0 BATALH-MG138-PARAC1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9450.0 9444.0 1.0 0.00783 0.04766 9.44 323.0 396.0 323.0 1.0 1.0 0.0 513.0 0.0 0.02349 0.143 0.0 QUIRIN-GO230-B.COQU-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9452.0 7581.0 1.0 7.1e-05 7.1e-05 0.0 999.0 999.0 999.0 1.0 1.0 0.0 520.0 0.0 7.071e-05 7.071e-05 0.0 QUIRI-UTE000-QUIRIN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9454.0 3020.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 100.0 1.0 1.0 0.0 517.0 0.0 0.0 0.0003 0.0 C.DOURUTE000-CDOURA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9457.0 9441.0 1.0 0.00211 0.01365 2.67 176.0 176.0 176.0 1.0 1.0 0.0 513.0 0.0 0.00633 0.04095 0.0 FRCLAR-GO230-ITAGUA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9458.0 9444.0 1.0 0.00425 0.02749 0.0 80.0 80.0 80.0 1.0 1.0 0.0 513.0 0.0 0.01275 0.08247 0.0 CACU---GO230-B.COQU-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9459.0 9441.0 1.0 0.00432 0.02797 1.99 176.0 176.0 176.0 1.0 1.0 0.0 513.0 0.0 0.01296 0.08391 0.0 S.R.V--GO230-ITAGUA-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9460.0 9444.0 1.0 0.00341 0.02207 3.91 225.0 360.0 225.0 1.0 1.0 0.0 513.0 0.0 0.01023 0.06621 0.0 SALTO--GO230-B.COQU-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9462.0 9461.0 1.0 0.0198 0.0915 2.594 167.0 205.0 167.0 1.0 1.0 0.0 513.0 0.0 0.0594 0.2745 0.0 QUIR---GO138-QUIRIN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9463.0 9461.0 1.0 0.0065 0.0423 1.199 212.0 212.0 212.0 1.0 1.0 0.0 513.0 0.0 0.0195 0.1269 0.0 B.VIST-GO138-QUIRIN-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9467.0 9468.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.015 0.12 0.0 PANAT2UFV092-PANAT2-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9469.0 5421.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.0 0.0001 0.0 PANATI-CE230-BANABU-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9470.0 9471.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 SM7A10UFV056-SM2T3--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9480.0 9481.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.015 0.12 0.0 ALTITU-BA034-ALTITUUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9482.0 9479.0 1.0 0.002682 0.022335 8.486 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.008046 0.067 0.0 MADRI--BA230-ALTITU-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9483.0 9484.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.015 0.12 0.0 MADRI--BA034-MADRI-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9491.0 9492.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 724.0 0.0 0.015 0.12 0.0 S.SERIEOL027-S.SER2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9493.0 9494.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 721.0 0.0 0.015 0.12 0.0 G.DOURUFV120-G.DOUR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9495.0 5528.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 862.0 0.0 7.071e-05 7.071e-05 0.0 DRVHNK-MA230-HEINKN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9495.0 5531.0 1.0 0.02222 0.10978 19.093 233.0 294.0 294.0 1.0 1.0 0.0 862.0 0.0 0.06666 0.3293 0.0 DRVHNK-MA230-PERITO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9498.0 9499.0 1.0 0.008513 0.15622 1.1 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02554 0.4687 0.0 CHANB--PB034-CHFNB-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9501.0 1745.0 1.0 0.0214 0.201 11.95 341.0 430.0 86.0 1.0 1.0 0.0 258.0 0.0 0.0642 0.603 0.0 SIMPLI-RJ138-RLEAOE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9501.0 1745.0 2.0 0.0214 0.201 11.95 341.0 430.0 86.0 1.0 1.0 0.0 258.0 0.0 0.0642 0.603 0.0 SIMPLI-RJ138-RLEAOE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9502.0 9501.0 1.0 0.04597 0.07888 1.752 67.0 84.0 67.0 1.0 1.0 0.0 258.0 0.0 0.1379 0.2366 0.0 ANTA---RJ138-SIMPLI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9505.0 3507.0 1.0 0.000521 0.00631 0.659 956.0 1130.0 760.0 1.0 1.0 0.0 258.0 0.0 0.001563 0.01893 0.0 LAGOS--RJ138-SEC-LG-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9505.0 3507.0 2.0 0.000521 0.00631 0.659 956.0 1130.0 760.0 1.0 1.0 0.0 258.0 0.0 0.001563 0.01893 0.0 LAGOS--RJ138-SEC-LG-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9506.0 3966.0 1.0 0.00058 0.0063 10.476 853.0 1075.0 853.0 1.0 1.0 0.0 252.0 0.0 0.00174 0.0189 0.0 LAGOS--RJ345-MACAE--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9506.0 3966.0 2.0 0.0006 0.00624 11.088 1153.0 1452.0 850.0 1.0 1.0 0.0 252.0 0.0 0.0018 0.01872 0.0 LAGOS--RJ345-MACAE--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9509.0 117.0 1.0 0.0006 0.01071 156.11 2802.0 3403.0 2802.0 1.0 1.0 0.0 251.0 0.0 0.0018 0.03213 0.0 LAGOS--RJ500-CAMPO2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9509.0 117.0 2.0 0.0006 0.01071 156.11 2802.0 3403.0 2802.0 1.0 1.0 0.0 251.0 0.0 0.0018 0.03213 0.0 LAGOS--RJ500-CAMPO2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9512.0 9514.0 1.0 0.00486 0.09886 0.286 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01458 0.2966 0.0 CUM-B2-RN034-CUMARUEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9519.0 19518.0 1.0 0.039676 0.11214 0.479 89.0 126.0 89.0 1.0 1.0 0.0 210.0 0.0 0.119 0.3364 0.0 GMARAC-SP088-MCI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9530.0 840.0 1.0 0.0444 0.1321 3.661 86.0 132.0 132.0 1.0 1.0 0.0 103.0 0.0 0.1332 0.3963 0.0 CONCO2-PR138-CASCAV-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9530.0 2453.0 1.0 0.00167 0.0064 0.247 115.0 115.0 115.0 1.0 1.0 0.0 103.0 0.0 0.00501 0.0192 0.0 CONCO2-PR138-SADIA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9531.0 9368.0 1.0 0.0323 0.0939 2.552 80.0 129.0 129.0 1.0 1.0 0.0 103.0 0.0 0.0969 0.2817 0.0 TUNAS--PR138-RBRANC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9531.0 9743.0 1.0 0.0644 0.13 3.31 51.0 93.0 93.0 1.0 1.0 0.0 103.0 0.0 0.1932 0.39 0.0 TUNAS--PR138-NHORIZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9533.0 10094.0 1.0 0.00586 0.04744 9.543 378.0 448.0 448.0 1.0 1.0 0.0 52.0 0.0 0.01758 0.1423 0.0 GASPA2-SC230-INDAIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9533.0 10094.0 2.0 0.00586 0.04744 9.543 378.0 448.0 448.0 1.0 1.0 0.0 52.0 0.0 0.01758 0.1423 0.0 GASPA2-SC230-INDAIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9537.0 821.0 1.0 0.0046 0.0239 4.73 276.0 276.0 276.0 1.0 1.0 0.0 102.0 0.0 0.0138 0.0717 0.0 SQUITE-PR230-UMBARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9538.0 2458.0 1.0 0.0041 0.0244 4.77 319.0 372.0 372.0 1.0 1.0 0.0 102.0 0.0 0.0123 0.0732 0.0 CASCNO-PR230-CASCOE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9538.0 2458.0 2.0 0.0056 0.0335 6.67 319.0 372.0 372.0 1.0 1.0 0.0 102.0 0.0 0.0168 0.1005 0.0 CASCNO-PR230-CASCOE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9538.0 9725.0 1.0 0.0202 0.1196 23.22 319.0 372.0 372.0 1.0 1.0 0.0 102.0 0.0 0.0606 0.3588 0.0 CASCNO-PR230-UMUSUL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9539.0 854.0 1.0 0.0058 0.0178 0.44 123.0 141.0 141.0 1.0 1.0 0.0 103.0 0.0 0.0174 0.0534 0.0 CASNOR-PR138-PINHEI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9539.0 2463.0 1.0 0.0261 0.0798 1.967 123.0 141.0 141.0 1.0 1.0 0.0 103.0 0.0 0.0783 0.2394 0.0 CASNOR-PR138-COPACO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9542.0 10055.0 1.0 0.00079 0.00961 127.2 2455.0 2923.0 2923.0 1.0 1.0 0.0 101.0 0.0 0.00237 0.02883 0.0 CBALES-PR525-JOISUL-S 0.0 0.0 10055.0 1.0 0.0 0.0 0.0 0.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9543.0 818.0 1.0 0.0014 0.008 1.63 343.0 394.0 394.0 1.0 1.0 0.0 102.0 0.0 0.0042 0.024 0.0 CBALES-PR230-DISJP--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9543.0 820.0 1.0 0.0034 0.0181 3.456 315.0 357.0 357.0 1.0 1.0 0.0 102.0 0.0 0.0102 0.0543 0.0 CBALES-PR230-UBERAB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9543.0 2459.0 1.0 0.0119 0.0582 10.711 165.0 219.0 219.0 1.0 1.0 0.0 102.0 0.0 0.0357 0.1746 0.0 CBALES-PR230-PFISCA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9543.0 2477.0 1.0 0.004 0.0236 4.85 343.0 394.0 394.0 1.0 1.0 0.0 102.0 0.0 0.012 0.0708 0.0 CBALES-PR230-SMONIC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9547.0 1249.0 1.0 0.00677 0.03787 7.2 365.0 427.0 427.0 1.0 1.0 0.0 2.0 0.0 0.02031 0.1136 0.0 NPETR2-RS230-TAQUAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9548.0 9550.0 1.0 0.04811 0.1652 0.265 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.1443 0.4956 0.0 NPETR2-RS069-GRAMAD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9548.0 9573.0 1.0 0.042 0.1562 0.23 95.0 108.0 108.0 1.0 1.0 0.0 3.0 0.0 0.126 0.4686 0.0 NPETR2-RS069-NPETRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9549.0 1335.0 1.0 0.038 0.1415 3.4 167.0 203.0 203.0 1.0 1.0 0.0 3.0 0.0 0.114 0.4245 0.0 PLANAL-RS138-CONSTA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9552.0 9275.0 1.0 0.06345 0.2358 0.351 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.1903 0.7074 0.0 ACLARATAP069-AGUCLA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9553.0 9227.0 1.0 0.01061 0.01847 0.017 69.0 88.0 88.0 1.0 1.0 0.0 3.0 0.0 0.03183 0.05541 0.0 BRPALETAP069-BRPALE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9553.0 9228.0 1.0 0.001139 0.00289 0.004 67.0 81.0 81.0 1.0 1.0 0.0 3.0 0.0 0.003417 0.00867 0.0 BRPALETAP069-LATPAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9553.0 9275.0 1.0 0.00496 0.00863 0.008 69.0 88.0 88.0 1.0 1.0 0.0 3.0 0.0 0.01488 0.02589 0.0 BRPALETAP069-AGUCLA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9554.0 9236.0 1.0 0.0018 0.006 0.011 52.0 76.0 76.0 1.0 1.0 0.0 3.0 0.0 0.0054 0.018 0.0 GERPALTAP069-PALEG2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9554.0 9555.0 1.0 0.00196 0.00645 0.012 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.00588 0.01935 0.0 GERPALTAP069-MNAPALTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9555.0 9229.0 1.0 0.001 0.0033 0.006 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.003 0.0099 0.0 MNAPALTAP069-MNAPA--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9555.0 9230.0 1.0 0.0014 0.0046 0.009 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.0042 0.0138 0.0 MNAPALTAP069-GERPGR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9556.0 9231.0 1.0 5e-05 0.00017 0.0 54.0 79.0 79.0 1.0 1.0 0.0 3.0 0.0 0.00015 0.00051 0.0 FRPPALTAP069-FRPPGR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9556.0 9236.0 1.0 0.0045 0.0149 0.028 52.0 76.0 76.0 1.0 1.0 0.0 3.0 0.0 0.0135 0.0447 0.0 FRPPALTAP069-PALEG2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9563.0 9564.0 1.0 0.009842 0.08184 4.429 184.0 237.0 9999.0 1.0 1.0 0.0 520.0 0.0 0.02953 0.2455 0.0 MINEIR-MS138-MVERME-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9564.0 9566.0 1.0 0.020663 0.077497 1.954 139.0 171.0 171.0 1.0 1.0 0.0 520.0 0.0 0.06199 0.2325 0.0 MVERME-MS138-ALTOTA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9569.0 980.0 1.0 0.01185 0.08278 30.034 550.0 693.0 693.0 1.0 1.0 0.0 2.0 0.0 0.03555 0.2483 0.0 CAMAQ3-RS230-NSRITA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9569.0 9819.0 1.0 0.01436 0.1003 36.38 550.0 693.0 693.0 1.0 1.0 0.0 2.0 0.0 0.04308 0.3009 0.0 CAMAQ3-RS230-POVNOV-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9570.0 1195.0 1.0 0.0084 0.0265 0.03 75.0 90.0 90.0 1.0 1.0 0.0 3.0 0.0 0.0252 0.0795 0.0 CAMAQ3-RS069-CAMAQU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9578.0 10120.0 1.0 0.016495 0.065075 1.634 9999.0 9999.0 9999.0 1.0 1.0 0.0 53.0 0.0 0.04948 0.1952 0.0 AGDO3P-SC034-ADOCE-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9581.0 9579.0 1.0 0.02574 0.0957 2.464 156.0 172.0 172.0 1.0 1.0 0.0 404.0 0.0 0.07722 0.2871 0.0 SLU-II-MS138-UELDOR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9581.0 9580.0 1.0 0.01976 0.09475 2.542 167.0 205.0 205.0 1.0 1.0 0.0 404.0 0.0 0.05928 0.2843 0.0 SLU-II-MS138-SLUZ-I-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9581.0 9973.0 1.0 0.0812 0.2127 5.132 97.0 124.0 124.0 1.0 1.0 0.0 404.0 0.0 0.2436 0.6381 0.0 SLU-II-MS138-NALVOR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9584.0 9583.0 1.0 0.019256 0.0281 0.726 65.0 93.0 93.0 1.0 1.0 0.0 403.0 0.0 0.05777 0.0843 0.0 GUATAM-MS138-INDAIG-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9584.0 9588.0 1.0 0.06151 0.121 3.326 95.0 117.0 117.0 1.0 1.0 0.0 403.0 0.0 0.1845 0.363 0.0 GUATAM-MS138-NARDIN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9584.0 9799.0 1.0 0.05118 0.12606 3.005 102.0 102.0 102.0 1.0 1.0 0.0 403.0 0.0 0.1535 0.3782 0.0 GUATAM-MS138-BANDEI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9590.0 980.0 1.0 0.02679 0.14749 27.895 365.0 427.0 427.0 1.0 1.0 0.0 2.0 0.0 0.08037 0.4425 0.0 CANDE2-RS230-NSRITA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9594.0 1328.0 1.0 0.05076 0.1887 4.47 167.0 203.0 203.0 1.0 1.0 0.0 3.0 0.0 0.1523 0.5661 0.0 LAGEGR-RS138-VACARI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9598.0 9599.0 1.0 0.0222 0.0769 2.11 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0666 0.2307 0.0 VARBON-SC138-AGDO3P-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9601.0 9608.0 1.0 0.00029 0.00436 36.748 1855.0 2337.0 1855.0 1.0 1.0 0.0 251.0 0.0 0.00087 0.01308 0.0 Z.OEST-RJ500-N.IGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9601.0 44308.0 2.0 5e-05 0.00062 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 251.0 0.0 0.00015 0.00186 0.0 Z.OEST-RJ500-CSA-2--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9601.0 44309.0 1.0 5e-05 0.00062 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 251.0 0.0 0.00015 0.00186 0.0 Z.OEST-RJ500-CSA----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9605.0 27.0 1.0 0.00133 0.02024 170.63 1855.0 2337.0 2337.0 1.0 1.0 0.0 251.0 0.0 0.00399 0.06072 0.0 T.RIO--RJ500-CPAUL2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9605.0 106.0 1.0 0.0003 0.00458 38.582 1855.0 2337.0 1855.0 1.0 1.0 0.0 251.0 0.0 0.0009 0.01374 0.0 T.RIO--RJ500-ADRIAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9605.0 106.0 2.0 0.0003 0.00452 38.582 1855.0 2337.0 1855.0 1.0 1.0 0.0 251.0 0.0 0.0009 0.01356 0.0 T.RIO--RJ500-ADRIAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9605.0 9509.0 1.0 0.00126 0.0227 335.75 2802.0 3403.0 2802.0 1.0 1.0 0.0 251.0 0.0 0.00378 0.0681 0.0 T.RIO--RJ500-LAGOS--R 9605.0 0.0 9509.0 0.0 1.0 0.0 -0.5 1.0 0.0 -0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9605.0 9509.0 2.0 0.00126 0.0227 335.75 2802.0 3403.0 2802.0 1.0 1.0 0.0 251.0 0.0 0.00378 0.0681 0.0 T.RIO--RJ500-LAGOS--R 9605.0 0.0 9509.0 0.0 1.0 0.0 -0.5 1.0 0.0 -0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9605.0 9608.0 1.0 0.000223 0.00344 50.083 2473.0 3116.0 2473.0 1.0 1.0 0.0 251.0 0.0 0.000669 0.01032 0.0 T.RIO--RJ500-N.IGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9605.0 9608.0 2.0 0.000223 0.00344 50.083 2473.0 3116.0 2473.0 1.0 1.0 0.0 251.0 0.0 0.000669 0.01032 0.0 T.RIO--RJ500-N.IGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9607.0 1781.0 1.0 0.00037 0.00446 9.51 1375.0 1855.0 1855.0 1.0 1.0 0.0 252.0 0.0 0.00111 0.01338 0.0 COMPER-RJ345-V.PEDR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9607.0 9506.0 1.0 0.00306 0.03355 55.988 853.0 1075.0 853.0 1.0 1.0 0.0 252.0 0.0 0.00918 0.1007 0.0 COMPER-RJ345-LAGOS--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9608.0 107.0 1.0 0.0003 0.00607 64.6 1855.0 2337.0 1855.0 1.0 1.0 0.0 251.0 0.0 0.0009 0.01821 0.0 N.IGUA-RJ500-GRAJAU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9608.0 108.0 1.0 0.00017 0.00323 34.12 1855.0 2337.0 1855.0 1.0 1.0 0.0 251.0 0.0 0.00051 0.00969 0.0 N.IGUA-RJ500-S.JOSE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9609.0 144.0 1.0 0.00104 0.01151 18.89 853.0 1075.0 1075.0 1.0 1.0 0.0 252.0 0.0 0.00312 0.03453 0.0 N.IGUA-RJ345-JACARE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9612.0 260.0 1.0 0.022168 0.046049 1.112 96.0 120.0 96.0 1.0 1.0 0.0 255.0 0.0 0.0665 0.1381 0.0 VG1TAP-RJ138-S.CEC-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9612.0 262.0 1.0 0.000502 0.001044 0.025 96.0 120.0 96.0 1.0 1.0 0.0 255.0 0.0 0.001506 0.003132 0.0 VG1TAP-RJ138-VIGARI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9613.0 262.0 1.0 0.00044 0.000913 0.022 96.0 120.0 96.0 1.0 1.0 0.0 255.0 0.0 0.00132 0.002739 0.0 VG2TAP-RJ138-VIGARI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9613.0 1613.0 1.0 0.017571 0.0365 0.881 96.0 120.0 96.0 1.0 1.0 0.0 255.0 0.0 0.05271 0.1095 0.0 VG2TAP-RJ138-PIRTAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9622.0 3519.0 1.0 0.003294 0.013381 0.359 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.009882 0.04014 0.0 TAPEB--RJ138-NIGUA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9623.0 2329.0 1.0 0.00468 0.02304 0.71 249.0 293.0 249.0 1.0 1.0 0.0 208.0 0.0 0.01404 0.06912 0.0 ANDRA-BIO138-PITAN-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9624.0 4325.0 1.0 0.010863 0.044131 1.183 153.0 194.0 153.0 1.0 1.0 0.0 256.0 0.0 0.03259 0.1324 0.0 TAPNLP-RJ138-NIGUA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9625.0 2117.0 1.0 0.0081 0.0292 0.77 128.0 143.0 128.0 1.0 1.0 0.0 208.0 0.0 0.0243 0.0876 0.0 BONFI-BIO138-DOBRAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9631.0 256.0 1.0 0.001394 0.005663 0.152 153.0 194.0 153.0 1.0 1.0 0.0 255.0 0.0 0.004182 0.01699 0.0 TAPFTN-RJ138-PPASSO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9635.0 9636.0 1.0 0.00063 0.00256 0.069 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.00189 0.00768 0.0 JB2TAP-RJ138-LAMEI2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9636.0 1625.0 1.0 0.000976 0.003964 0.106 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.002928 0.01189 0.0 LAMEI2-RJ138-JABOAT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9636.0 1626.0 1.0 0.002303 0.009356 0.251 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.006909 0.02807 0.0 LAMEI2-RJ138-LAMEIR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9640.0 4126.0 1.0 0.006097 0.012697 0.302 40.0 108.0 40.0 1.0 1.0 0.0 254.0 0.0 0.01829 0.03809 0.0 MARINHTAP138-MARINH-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9644.0 263.0 1.0 0.00048 0.00197 0.052 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.00144 0.00591 0.0 TAQU-T-RJ138-TAQUAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9645.0 1648.0 1.0 0.001878 0.007632 0.205 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.005634 0.0229 0.0 SCONRT-RJ138-S.CONR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9651.0 1322.0 1.0 0.16 0.3487 0.66 40.0 65.0 65.0 1.0 1.0 0.0 3.0 0.0 0.48 1.046 0.0 PANAM2-RS069-IJUI2--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9674.0 9657.0 1.0 0.0001 0.0001 0.01 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0003 0.0003 0.0 IJUI1--RS023-DEMEI1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9674.0 9659.0 1.0 0.0001 0.0001 0.01 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0003 0.0003 0.0 IJUI1--RS023-CERLU1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9675.0 9655.0 1.0 0.0001 0.0001 0.01 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0003 0.0003 0.0 CAL1-A-RS023-COPRE2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9679.0 1340.0 1.0 0.022464 0.078711 2.097 167.0 203.0 203.0 1.0 1.0 0.0 3.0 0.0 0.06739 0.2361 0.0 SANANDTAP138-TAPEJA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9679.0 9678.0 1.0 0.01495 0.05557 1.317 167.0 203.0 203.0 1.0 1.0 0.0 3.0 0.0 0.04485 0.1667 0.0 SANANDTAP138-SANAND-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9680.0 2423.0 1.0 0.0501 0.1453 3.982 81.0 88.0 81.0 1.0 1.0 0.0 103.0 0.0 0.1503 0.4359 0.0 PAPCIG-PR138-JAGUAR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9693.0 961.0 1.0 0.00775 0.06265 12.8 315.0 474.0 474.0 1.0 1.0 0.0 2.0 0.0 0.02325 0.188 0.0 TORRE2-RS230-FORQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9697.0 819.0 1.0 0.0034 0.0166 2.981 158.0 210.0 210.0 1.0 1.0 0.0 102.0 0.0 0.0102 0.0498 0.0 CBANOR-PR230-PILARZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9697.0 2377.0 1.0 0.0009 0.0045 0.857 158.0 179.0 179.0 1.0 1.0 0.0 102.0 0.0 0.0027 0.0135 0.0 CBANOR-PR230-CCPRB--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9698.0 9367.0 1.0 0.0173 0.0503 1.375 81.0 129.0 129.0 1.0 1.0 0.0 103.0 0.0 0.0519 0.1509 0.0 CBANOR-PR138-COLOMB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9698.0 9368.0 1.0 0.0051 0.0147 0.404 80.0 129.0 129.0 1.0 1.0 0.0 103.0 0.0 0.0153 0.0441 0.0 CBANOR-PR138-RBRANC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9698.0 9531.0 1.0 0.0364 0.1057 2.873 81.0 129.0 129.0 1.0 1.0 0.0 103.0 0.0 0.1092 0.3171 0.0 CBANOR-PR138-TUNAS--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9704.0 855.0 1.0 0.0519 0.1513 4.114 86.0 112.0 112.0 1.0 1.0 0.0 103.0 0.0 0.1557 0.4539 0.0 PETRPC-PR138-REALEZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9705.0 2401.0 1.0 0.011 0.0546 0.156 76.0 76.0 76.0 1.0 1.0 0.0 103.0 0.0 0.033 0.1638 0.0 HAUER--PR069-UBERAB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9705.0 9436.0 1.0 0.0108 0.0538 0.154 114.0 114.0 114.0 1.0 1.0 0.0 103.0 0.0 0.0324 0.1614 0.0 HAUER--PR069-REFRIP-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9707.0 855.0 1.0 0.03299 0.09945 2.531 111.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.09897 0.2983 0.0 CLMARQ-PR138-REALEZ-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9709.0 9320.0 1.0 0.0017 0.0069 0.018 56.0 56.0 56.0 1.0 1.0 0.0 103.0 0.0 0.0051 0.0207 0.0 RENAUL-PR069-DISJP--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9710.0 10334.0 1.0 0.00022 0.00101 0.041 199.0 199.0 199.0 1.0 1.0 0.0 103.0 0.0 0.00066 0.00303 0.0 CROWN--PR138-MADERO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9711.0 890.0 1.0 0.0017 0.0077 0.294 115.0 177.0 177.0 1.0 1.0 0.0 103.0 0.0 0.0051 0.0231 0.0 CACIQU-PR138-LONDRI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9713.0 2447.0 1.0 0.0306 0.0936 2.304 85.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.0918 0.2808 0.0 SMIGUA-PR138-FIGUAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9716.0 1384.0 1.0 0.0219 0.0354 0.05 30.0 48.0 48.0 1.0 1.0 0.0 3.0 0.0 0.0657 0.1062 0.0 HEXION-RS069-POLOFI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9717.0 9993.0 1.0 0.008 0.03614 5.348 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.024 0.1084 0.0 SACOGR-SC138-RATONE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9721.0 9842.0 1.0 0.002 0.0066 0.2 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.006 0.0198 0.0 ARAHYO-SC138-ARAQU2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9721.0 9910.0 1.0 0.002 0.0063 0.21 53.3 53.3 53.3 1.0 1.0 0.0 53.0 0.0 0.006 0.0189 0.0 ARAHYO-SC138-BMW----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9725.0 978.0 1.0 0.016 0.0956 19.0 319.0 372.0 372.0 1.0 1.0 0.0 102.0 0.0 0.048 0.2868 0.0 UMUSUL-PR230-GUAIRA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9725.0 978.0 2.0 0.01602 0.09523 18.9 329.0 384.0 384.0 1.0 1.0 0.0 102.0 0.0 0.04806 0.2857 0.0 UMUSUL-PR230-GUAIRA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9726.0 874.0 1.0 0.0008 0.0041 0.136 227.0 227.0 227.0 1.0 1.0 0.0 103.0 0.0 0.0024 0.0123 0.0 UMUSUL-PR138-UMUARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9726.0 874.0 2.0 0.0008 0.0041 0.142 233.0 233.0 233.0 1.0 1.0 0.0 103.0 0.0 0.0024 0.0123 0.0 UMUSUL-PR138-UMUARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9727.0 10122.0 1.0 0.022387 0.11386 1.043 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.06716 0.3416 0.0 COLPAL-RS034-PALMAREO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9728.0 1234.0 1.0 0.063849 0.13352 2.186 103.0 131.0 131.0 1.0 1.0 0.0 3.0 0.0 0.1915 0.4006 0.0 PALMA1-RS138-MOSTAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9728.0 9751.0 1.0 0.009233 0.02172 1.973 124.0 153.0 153.0 1.0 1.0 0.0 3.0 0.0 0.0277 0.06516 0.0 PALMA1-RS138-COLPAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9729.0 9751.0 1.0 0.009233 0.02172 1.973 124.0 153.0 153.0 1.0 1.0 0.0 3.0 0.0 0.0277 0.06516 0.0 PALMA2-RS138-COLPAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9730.0 9729.0 1.0 0.008913 0.018638 0.305 103.0 131.0 131.0 1.0 1.0 0.0 3.0 0.0 0.02674 0.05591 0.0 PALMARTAP138-PALMA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9731.0 1230.0 1.0 0.00239 0.01214 8.5 382.0 382.0 382.0 1.0 1.0 0.0 2.0 0.0 0.00717 0.03642 0.0 CERCHA-RS230-LIVRA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9731.0 2080.0 1.0 0.00044 0.00379 1.4 550.0 677.0 677.0 1.0 1.0 0.0 2.0 0.0 0.00132 0.01137 0.0 CERCHA-RS230-LIVRA3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9737.0 9739.0 1.0 0.00236 0.01177 2.019 243.0 243.0 243.0 1.0 1.0 0.0 52.0 0.0 0.00708 0.03531 0.0 GARIBA-SC230-ABATIS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9738.0 946.0 1.0 0.00156 0.02436 372.9 2655.0 2655.0 2655.0 1.0 1.0 0.0 51.0 0.0 0.00468 0.07308 0.0 ABATIS-SC525-BIGUAC-S 0.0 0.0 946.0 1.0 0.0 0.0 0.0 0.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9738.0 1055.0 1.0 0.00133 0.02218 323.0 3096.0 3624.0 3624.0 1.0 1.0 0.0 51.0 0.0 0.00399 0.06654 0.0 ABATIS-SC525-SIDER2-S 9738.0 0.0 1055.0 1.0 1.0 0.0 -0.75 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9738.0 1055.0 2.0 0.00133 0.02218 323.0 3096.0 3624.0 3624.0 1.0 1.0 0.0 51.0 0.0 0.00399 0.06654 0.0 ABATIS-SC525-SIDER2-S 9738.0 0.0 1055.0 1.0 1.0 0.0 -0.75 0.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9739.0 950.0 1.0 0.0106 0.08013 16.623 350.0 350.0 350.0 1.0 1.0 0.0 52.0 0.0 0.0318 0.2404 0.0 ABATIS-SC230-LAGES--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9739.0 950.0 2.0 0.0106 0.08013 16.623 350.0 350.0 350.0 1.0 1.0 0.0 52.0 0.0 0.0318 0.2404 0.0 ABATIS-SC230-LAGES--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9741.0 9739.0 1.0 0.00551 0.02572 4.9 190.0 190.0 190.0 1.0 1.0 0.0 52.0 0.0 0.01653 0.07716 0.0 SROQUE-SC230-ABATIS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9745.0 9746.0 1.0 3.2e-05 9.5e-05 0.124 201.0 201.0 201.0 1.0 1.0 0.0 53.0 0.0 9.487e-05 0.0002846 0.0 OURO--TAP138-OURO---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9745.0 9748.0 1.0 0.000217 0.000561 1.29 201.0 201.0 201.0 1.0 1.0 0.0 53.0 0.0 0.000651 0.001683 0.0 OURO--TAP138-MOINHO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9753.0 1309.0 6.0 0.0 0.13127 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0 0.3938 0.0 SCR1RB-RS013-SCRU1A-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9754.0 1343.0 7.0 0.0 0.13127 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0 0.3938 0.0 SCR1RA-RS013-SCRU1B-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9756.0 2070.0 1.0 0.00836 0.03185 0.201 108.0 158.0 158.0 1.0 1.0 0.0 4.0 0.0 0.02508 0.09555 0.0 PELOT5-RS138-PELOT1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9756.0 2071.0 1.0 0.00389 0.01482 0.094 108.0 158.0 158.0 1.0 1.0 0.0 4.0 0.0 0.01167 0.04446 0.0 PELOT5-RS138-PELOT2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9758.0 9551.0 1.0 0.01161 0.0261 0.042 41.0 59.0 59.0 1.0 1.0 0.0 3.0 0.0 0.03483 0.0783 0.0 GRAMADTAP069-CANELA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9758.0 9557.0 1.0 0.04643 0.1044 0.17 52.0 59.0 59.0 1.0 1.0 0.0 3.0 0.0 0.1393 0.3132 0.0 GRAMADTAP069-CANAS2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9773.0 9774.0 1.0 0.04679 0.04971 0.064 23.0 33.0 33.0 1.0 1.0 0.0 3.0 0.0 0.1404 0.1491 0.0 STHGUATAP069-STHGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9773.0 9777.0 1.0 0.00657 0.0199 0.036 48.0 71.0 71.0 1.0 1.0 0.0 3.0 0.0 0.01971 0.0597 0.0 STHGUATAP069-RIOGUATA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9775.0 9776.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0 0.0001 0.0 GUA1-A-RS069-GUA1-B-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9777.0 9778.0 1.0 0.00843 0.01205 0.018 30.0 43.0 43.0 1.0 1.0 0.0 3.0 0.0 0.02529 0.03615 0.0 RIOGUATAP069-RIOGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9777.0 9779.0 1.0 0.00235 0.00354 0.007 29.0 41.0 41.0 1.0 1.0 0.0 3.0 0.0 0.00705 0.01062 0.0 RIOGUATAP069-APGGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9782.0 9798.0 1.0 0.02213 0.05485 0.109 68.0 68.0 68.0 1.0 1.0 0.0 3.0 0.0 0.06639 0.1646 0.0 LAJEA3-RS069-CERTE2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9782.0 9798.0 2.0 0.02221 0.05526 0.11 68.0 68.0 68.0 1.0 1.0 0.0 3.0 0.0 0.06663 0.1658 0.0 LAJEA3-RS069-CERTE2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9782.0 10255.0 1.0 0.02921 0.09622 0.174 68.0 68.0 68.0 1.0 1.0 0.0 3.0 0.0 0.08763 0.2887 0.0 LAJEA3-RS069-CERTE1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9782.0 10255.0 2.0 0.02921 0.09622 0.174 68.0 68.0 68.0 1.0 1.0 0.0 3.0 0.0 0.08763 0.2887 0.0 LAJEA3-RS069-CERTE1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9786.0 9787.0 1.0 0.00149 0.01481 172.58 1364.0 1364.0 1364.0 1.0 1.0 0.0 1.0 0.0 0.00447 0.04443 0.0 CANDIO-RS525-CFMELO-R 0.0 0.0 9787.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.92 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9796.0 9795.0 1.0 0.0677 0.1102 0.17 46.0 55.0 55.0 1.0 1.0 0.0 3.0 0.0 0.2031 0.3306 0.0 ROCSAL-RS069-ENCANT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9797.0 9796.0 1.0 0.0998 0.1594 0.234 46.0 55.0 55.0 1.0 1.0 0.0 3.0 0.0 0.2994 0.4782 0.0 ARMEIO-RS069-ROCSAL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9799.0 10168.0 1.0 0.00235 0.00578 0.674 90.0 120.0 120.0 1.0 1.0 0.0 403.0 0.0 0.00705 0.01734 0.0 BANDEI-MS138-AREADO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9803.0 10119.0 1.0 0.016349 0.019621 0.758 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.04905 0.05886 0.0 ATLANT-RS012-ATLANTEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9807.0 10109.0 1.0 0.097856 0.22228 1.082 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.2936 0.6668 0.0 OSOR23-RS034-OSOR23EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9808.0 10108.0 1.0 0.035123 0.12531 2.128 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.1054 0.3759 0.0 SANG23-RS034-SANG23EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9814.0 10114.0 1.0 0.022286 0.15761 2.234 9999.0 9999.0 9999.0 1.0 1.0 0.0 4.0 0.0 0.06686 0.4728 0.0 CASSIN-RS034-REBCASEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9818.0 974.0 1.0 0.00155 0.02652 347.3 3305.0 3637.0 3637.0 1.0 1.0 0.0 1.0 0.0 0.00465 0.07956 0.0 POVNOV-RS525-GUAIB3-R 9818.0 0.0 974.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9818.0 974.0 2.0 0.00148 0.02588 340.3 3305.0 3637.0 3637.0 1.0 1.0 0.0 1.0 0.0 0.00444 0.07764 0.0 POVNOV-RS525-GUAIB3-R 9818.0 0.0 974.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9818.0 974.0 3.0 0.00155 0.02588 354.9 3455.0 3637.0 3637.0 1.0 1.0 0.0 1.0 0.0 0.00465 0.07764 0.0 POVNOV-RS525-GUAIB3-R 9818.0 0.0 974.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9819.0 1246.0 1.0 0.00198 0.01379 5.011 550.0 693.0 693.0 1.0 1.0 0.0 2.0 0.0 0.00594 0.04137 0.0 POVNOV-RS230-QUINTA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9820.0 9818.0 1.0 0.00101 0.01708 220.9 3305.0 4165.0 4165.0 1.0 1.0 0.0 1.0 0.0 0.00303 0.05124 0.0 MARME2-RS525-POVNOV-R 9820.0 0.0 9818.0 1.0 1.0 0.0 -1.0 1.0 0.0 -0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9820.0 9818.0 2.0 0.00096 0.01712 221.6 3305.0 3637.0 3637.0 1.0 1.0 0.0 1.0 0.0 0.00288 0.05136 0.0 MARME2-RS525-POVNOV-R 9820.0 0.0 9818.0 0.0 1.0 0.0 -1.0 1.0 0.0 -0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9822.0 9820.0 1.0 0.00033 0.00543 69.7 3305.0 4165.0 4165.0 1.0 1.0 0.0 1.0 0.0 0.00099 0.01629 0.0 SVPALM-RS525-MARME2-R 9822.0 1.0 0.0 0.0 1.0 0.0 -0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9822.0 9820.0 2.0 0.00031 0.00544 69.9 3305.0 3637.0 3637.0 1.0 1.0 0.0 1.0 0.0 0.00093 0.01632 0.0 SVPALM-RS525-MARME2-R 9822.0 1.0 0.0 0.0 1.0 0.0 -0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9823.0 1274.0 1.0 0.01042 0.03832 0.67 97.0 141.0 141.0 1.0 1.0 0.0 3.0 0.0 0.03126 0.115 0.0 SVP2-A-RS138-SVPALM-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9823.0 1285.0 1.0 0.03878 0.1426 2.492 97.0 141.0 141.0 1.0 1.0 0.0 3.0 0.0 0.1163 0.4278 0.0 SVP2-A-RS138-MARMEL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9829.0 9830.0 1.0 0.0054 0.0082 0.01 30.0 43.0 43.0 1.0 1.0 0.0 3.0 0.0 0.0162 0.0246 0.0 FRASLETAP069-FRASLE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9829.0 10227.0 1.0 0.00098 0.00308 0.004 75.0 90.0 90.0 1.0 1.0 0.0 3.0 0.0 0.00294 0.00924 0.0 FRASLETAP069-TONDO-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9836.0 1206.0 1.0 0.00144 0.01215 2.248 365.0 474.0 474.0 1.0 1.0 0.0 2.0 0.0 0.00432 0.03645 0.0 VINHED-RS230-GARIBA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9839.0 10315.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 53.0 0.0 0.0 0.0001 0.0 CANOIN-SC013-CISFRAUT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9851.0 1127.0 1.0 0.1065 0.2264 5.286 73.0 94.0 94.0 1.0 1.0 0.0 403.0 0.0 0.3195 0.6792 0.0 VALEGR-MS138-JARDIM-M 0.0 0.0 1127.0 0.0 0.0 0.0 0.0 0.0 0.0 -0.05 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9851.0 1145.0 1.0 0.0467 0.0994 2.32 73.0 94.0 94.0 1.0 1.0 0.0 403.0 0.0 0.1401 0.2982 0.0 VALEGR-MS138-MARACA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9851.0 9850.0 1.0 0.025 0.0649 1.577 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.075 0.1947 0.0 VALEGR-MS138-UVALEG-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9855.0 10118.0 1.0 0.068407 0.26945 0.201 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.2052 0.8084 0.0 CTRICC-RS034-CC45CTEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9860.0 10121.0 1.0 0.012192 0.060108 4.612 9999.0 9999.0 9999.0 1.0 1.0 0.0 4.0 0.0 0.03658 0.1803 0.0 SENAND-RS034-SENANDEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9866.0 9867.0 1.0 0.10234 0.474 0.25 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.307 1.422 0.0 PONTAL-RS034-PONT2BEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9866.0 9868.0 1.0 0.025675 0.16215 1.308 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.07703 0.4864 0.0 PONTAL-RS034-PO2A3BEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9873.0 9874.0 1.0 0.00187 0.01993 1.11 418.0 544.0 544.0 1.0 1.0 0.0 1.0 0.0 0.00561 0.05979 0.0 SVP2-B-RS138-GERIBA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9873.0 9877.0 1.0 0.007471 0.058354 1.679 209.0 272.0 272.0 1.0 1.0 0.0 1.0 0.0 0.02241 0.1751 0.0 SVP2-B-RS138-CHUI---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9875.0 10112.0 1.0 0.019788 0.078498 8.669 9999.0 9999.0 9999.0 1.0 1.0 0.0 1.0 0.0 0.05936 0.2355 0.0 COLGE1-RS034-GERIB1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9876.0 10113.0 1.0 0.014256 0.072296 6.662 9999.0 9999.0 9999.0 1.0 1.0 0.0 1.0 0.0 0.04277 0.2169 0.0 COLGE2-RS034-GERIB2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9878.0 9900.0 1.0 0.096103 0.30223 1.007 9999.0 9999.0 9999.0 1.0 1.0 0.0 1.0 0.0 0.2883 0.9067 0.0 COLCHU-RS034-CHUI9-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9878.0 10012.0 1.0 0.015427 0.067574 8.261 9999.0 9999.0 9999.0 1.0 1.0 0.0 1.0 0.0 0.04628 0.2027 0.0 COLCHU-RS034-COLCHUEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9890.0 898.0 1.0 0.00806 0.04785 9.425 319.0 372.0 372.0 1.0 1.0 0.0 102.0 0.0 0.02418 0.1436 0.0 REASUL-PR230-FCHOPI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9891.0 2489.0 1.0 0.0252 0.0732 1.987 64.0 120.0 148.0 1.0 1.0 0.0 103.0 0.0 0.0756 0.2196 0.0 ANDIRL-PR138-SAPLAT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9892.0 612.0 1.0 0.004126 0.022634 7.76 319.0 382.0 382.0 1.0 1.0 0.0 102.0 0.0 0.01238 0.0679 0.0 ANDIRL-PR230-SALTGR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9894.0 9963.0 1.0 0.00277 0.02881 1.46 412.0 412.0 9999.0 1.0 1.0 0.0 1.0 0.0 0.00831 0.08643 0.0 SVP2-C-RS138-COLHER-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9895.0 10110.0 1.0 0.10776 0.24386 0.931 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.3233 0.7316 0.0 INDI23-RS034-INDI23EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9898.0 10159.0 1.0 0.0215 0.0627 1.716 80.0 129.0 129.0 1.0 1.0 0.0 103.0 0.0 0.0645 0.1881 0.0 AMBEV--PR138-TIROL--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9901.0 1231.0 1.0 0.00025 0.00123 0.2 400.0 400.0 400.0 1.0 1.0 0.0 2.0 0.0 0.00075 0.00369 0.0 OSORI3-RS230-OSORI2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9901.0 1313.0 1.0 0.00507 0.04313 16.7 528.0 787.0 787.0 1.0 1.0 0.0 2.0 0.0 0.01521 0.1294 0.0 OSORI3-RS230-GRAVA3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9901.0 1320.0 1.0 0.00139 0.00683 1.3 400.0 400.0 400.0 1.0 1.0 0.0 2.0 0.0 0.00417 0.02049 0.0 OSORI3-RS230-LBARRO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9905.0 2443.0 1.0 0.0 0.0001 0.0 85.0 132.0 132.0 1.0 1.0 0.0 103.0 0.0 0.0 0.0001 0.0 AGDOCEEOL138-PALMAS-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9912.0 9913.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0 0.0003 0.0 IJU1-B-RS023-DEME1B-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9912.0 9914.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0 0.0003 0.0 IJU1-B-RS023-CERILU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9915.0 1892.0 1.0 0.0072 0.0174 0.397 156.0 178.0 178.0 1.0 1.0 0.0 403.0 0.0 0.0216 0.0522 0.0 CGTAMA-MS138-CGJABR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9918.0 1276.0 1.0 0.058 0.1399 3.11 82.0 82.0 82.0 1.0 1.0 0.0 3.0 0.0 0.174 0.4197 0.0 JCASTI-RS138-SMARI1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9920.0 1228.0 1.0 0.01199 0.05964 12.129 232.0 292.0 292.0 1.0 1.0 0.0 2.0 0.0 0.03597 0.1789 0.0 VILMAR-RS230-NPRAT2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9920.0 1228.0 2.0 0.01161 0.05778 11.751 232.0 292.0 292.0 1.0 1.0 0.0 2.0 0.0 0.03483 0.1733 0.0 VILMAR-RS230-NPRAT2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9921.0 10029.0 1.0 0.016 0.0403 1.037 70.0 90.0 90.0 1.0 1.0 0.0 3.0 0.0 0.048 0.1209 0.0 VILMAR-RS138-MARAU2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9925.0 10295.0 1.0 0.0057 0.0197 0.53 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.0171 0.0591 0.0 GUARA2-SC138-SCHROE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9926.0 10192.0 1.0 0.0009 0.003 0.09 166.0 166.0 166.0 1.0 1.0 0.0 53.0 0.0 0.0027 0.009 0.0 SLIMOE-SC138-TCO----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9927.0 10199.0 1.0 0.0013 0.0059 0.16 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.0039 0.0177 0.0 JARATR-SC138-JRL-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9949.0 9794.0 1.0 0.075835 0.34265 7.337 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.2275 1.028 0.0 COXSECEOL034-COXSEC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9951.0 997.0 1.0 0.00018 0.00256 26.937 1523.0 1523.0 2317.0 1.0 1.0 0.0 1.0 0.0 0.00054 0.00768 0.0 CANDI2-RS525-PAMPAS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9958.0 9854.0 1.0 0.069239 0.31861 0.149 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.2077 0.9558 0.0 CCH6CI-RS034-CERCH6EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9958.0 9948.0 1.0 0.23598 1.0432 2.736 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.7079 3.13 0.0 CCH6CI-RS034-CINGLEEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9959.0 9853.0 1.0 0.10193 0.32832 0.174 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.3058 0.985 0.0 IB1GAL-RS034-IBIRAPEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9959.0 9950.0 1.0 0.23921 1.2009 1.354 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.7176 3.603 0.0 IB1GAL-RS034-GALPOEEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9961.0 1267.0 1.0 0.00041 0.00406 35.4 305.0 500.0 500.0 1.0 1.0 0.0 2.0 0.0 0.00123 0.01218 0.0 PALEG1-RS230-PALGR9-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9962.0 9234.0 1.0 0.0 0.0001 0.0 90.0 90.0 90.0 1.0 1.0 0.0 3.0 0.0 0.0 0.0003 0.0 PALEG1-RS069-PALE1A-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9962.0 9235.0 1.0 0.0 0.0001 0.0 90.0 90.0 90.0 1.0 1.0 0.0 3.0 0.0 0.0 0.0003 0.0 PALEG1-RS069-PALE1B-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9962.0 9255.0 1.0 0.0022 0.0114 1.32 100.0 100.0 100.0 1.0 1.0 0.0 3.0 0.0 0.0066 0.0342 0.0 PALEG1-RS069-FLORES-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9962.0 9277.0 1.0 0.0193 0.0293 0.4 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.0579 0.0879 0.0 PALEG1-RS069-ZAFFAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9962.0 9554.0 1.0 0.0133 0.04066 0.078 80.0 95.0 95.0 1.0 1.0 0.0 3.0 0.0 0.0399 0.122 0.0 PALEG1-RS069-GERPALTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9965.0 1184.0 1.0 0.00647 0.01582 0.436 134.0 162.0 162.0 1.0 1.0 0.0 3.0 0.0 0.01941 0.04746 0.0 IVOTI--RS138-2IRMAO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9967.0 9269.0 1.0 0.01061 0.03961 0.051 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.03183 0.1188 0.0 PA16-2TAP069-PALE16-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9969.0 10011.0 1.0 0.0128 0.035112 16.078 9999.0 9999.0 9999.0 1.0 1.0 0.0 1.0 0.0 0.0384 0.1053 0.0 COLHER-RS034-HERMENEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9971.0 1132.0 1.0 0.007374 0.017995 0.46 156.0 178.0 178.0 1.0 1.0 0.0 403.0 0.0 0.02212 0.05398 0.0 CGPROG-MS138-CGSCAF-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9974.0 10189.0 1.0 0.0119 0.0176 0.026 46.8 46.8 46.8 1.0 1.0 0.0 53.0 0.0 0.0357 0.0528 0.0 BRANOR-SC069-BNB-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9975.0 1064.0 1.0 0.0187 0.0673 1.766 117.0 117.0 117.0 1.0 1.0 0.0 53.0 0.0 0.0561 0.2019 0.0 CAPBAI-SC138-TUBA-S-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9977.0 10188.0 1.0 0.0069 0.0054 0.01 27.0 27.0 27.0 1.0 1.0 0.0 53.0 0.0 0.0207 0.0162 0.0 GRAVAT-SC069-GVL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9980.0 9978.0 1.0 0.0321 0.097 0.19 57.4 57.4 57.4 1.0 1.0 0.0 53.0 0.0 0.0963 0.291 0.0 SANGAO-SC069-JAGUAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9981.0 9978.0 1.0 0.0685 0.1016 0.16 49.0 49.0 49.0 1.0 1.0 0.0 53.0 0.0 0.2055 0.3048 0.0 TUBAR2-SC069-JAGUAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9991.0 10191.0 1.0 0.0012 0.0043 0.11 166.0 166.0 166.0 1.0 1.0 0.0 53.0 0.0 0.0036 0.0129 0.0 CAPOEI-SC138-CQS1---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9994.0 9996.0 1.0 0.00133 0.00225 60.2 400.0 438.0 438.0 1.0 1.0 0.0 52.0 0.0 0.00399 0.00675 0.0 BIG-C1-SC230-RAT-C1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9995.0 9997.0 2.0 0.00133 0.00225 60.2 400.0 438.0 438.0 1.0 1.0 0.0 52.0 0.0 0.00399 0.00675 0.0 BIG-C2-SC230-RAT-C2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9996.0 9992.0 1.0 0.00018 0.00174 17.0 400.0 438.0 438.0 1.0 1.0 0.0 52.0 0.0 0.00054 0.00522 0.0 RAT-C1-SC230-RATONE-S 0.0 0.0 9992.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
9997.0 9992.0 2.0 0.00018 0.00174 17.0 400.0 438.0 438.0 1.0 1.0 0.0 52.0 0.0 0.00054 0.00522 0.0 RAT-C2-SC230-RATONE-S 0.0 0.0 9992.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10004.0 865.0 1.0 0.0504 0.1532 15.398 199.0 231.0 231.0 1.0 1.0 0.0 103.0 0.0 0.1512 0.4596 0.0 PVINOR-PR138-LOANDA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10004.0 870.0 1.0 0.0127 0.0387 0.954 199.0 231.0 231.0 1.0 1.0 0.0 103.0 0.0 0.0381 0.1161 0.0 PVINOR-PR138-PARANA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10004.0 870.0 2.0 0.0127 0.0387 0.954 231.0 231.0 231.0 1.0 1.0 0.0 103.0 0.0 0.0381 0.1161 0.0 PVINOR-PR138-PARANA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10005.0 839.0 1.0 0.01133 0.07055 12.846 284.0 349.0 349.0 1.0 1.0 0.0 102.0 0.0 0.03399 0.2117 0.0 MEDNOR-PR230-CASCAV-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10005.0 2458.0 1.0 0.01062 0.05998 11.467 284.0 383.0 383.0 1.0 1.0 0.0 102.0 0.0 0.03186 0.1799 0.0 MEDNOR-PR230-CASCOE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10007.0 9248.0 1.0 0.00478 0.01376 0.081 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.01434 0.04128 0.0 JBOTAN-RS069-P12-2Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10007.0 9249.0 1.0 0.00478 0.01376 0.081 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.01434 0.04128 0.0 JBOTAN-RS069-P12-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10007.0 9267.0 1.0 0.00268 0.01536 2.239 100.0 100.0 100.0 1.0 1.0 0.0 3.0 0.0 0.00804 0.04608 0.0 JBOTAN-RS069-PALEG5-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10007.0 9306.0 1.0 0.0071 0.01147 0.679 50.0 50.0 50.0 1.0 1.0 0.0 3.0 0.0 0.0213 0.03441 0.0 JBOTAN-RS069-SHIGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10008.0 895.0 1.0 0.00051 0.00704 244.0 3196.0 3637.0 3637.0 1.0 1.0 0.0 101.0 0.0 0.00153 0.02112 0.0 PGROS--PR525-BATEIA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10008.0 895.0 2.0 0.00046 0.00639 221.2 3196.0 3637.0 3637.0 1.0 1.0 0.0 101.0 0.0 0.00138 0.01917 0.0 PGROS--PR525-BATEIA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10009.0 831.0 1.0 0.00389 0.02797 5.6 416.0 492.0 492.0 1.0 1.0 0.0 102.0 0.0 0.01167 0.08391 0.0 PGROS--PR230-PGROSS-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10009.0 834.0 1.0 0.01118 0.08038 16.1 416.0 492.0 492.0 1.0 1.0 0.0 102.0 0.0 0.03354 0.2411 0.0 PGROS--PR230-SMATEU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10009.0 10138.0 1.0 0.00923 0.05918 11.3 333.0 390.0 390.0 1.0 1.0 0.0 102.0 0.0 0.02769 0.1775 0.0 PGROS--PR230-CASTRN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10014.0 10189.0 1.0 0.00658 0.0211 0.04 44.5 44.5 44.5 1.0 1.0 0.0 53.0 0.0 0.01974 0.0633 0.0 BNSBAS-SC069-BNB-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10024.0 9257.0 1.0 0.01112 0.03702 1.93 80.0 95.0 95.0 1.0 1.0 0.0 3.0 0.0 0.03336 0.1111 0.0 HOSCLI-RS069-MENDEU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10033.0 2365.0 1.0 0.0001 0.0001 0.01 300.0 420.0 420.0 1.0 1.0 0.0 103.0 0.0 0.0003 0.0003 0.0 CBACEN-PR069-CAPANE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10033.0 2365.0 2.0 0.0001 0.0001 0.01 300.0 420.0 420.0 1.0 1.0 0.0 103.0 0.0 0.0003 0.0003 0.0 CBACEN-PR069-CAPANE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10040.0 9395.0 1.0 0.0129 0.0376 1.02 70.0 70.0 70.0 1.0 1.0 0.0 103.0 0.0 0.0387 0.1128 0.0 CASTLA-PR138-CARGIL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10041.0 850.0 1.0 0.0176 0.0535 1.33 121.0 131.0 131.0 1.0 1.0 0.0 103.0 0.0 0.0528 0.1605 0.0 COOLAR-PR138-MEDIAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10049.0 2484.0 1.0 0.0313 0.0956 2.353 64.0 120.0 120.0 1.0 1.0 0.0 103.0 0.0 0.0939 0.2868 0.0 MORANG-PR138-ASTORG-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10054.0 9277.0 1.0 0.0014 0.0046 0.01 80.0 95.0 95.0 1.0 1.0 0.0 3.0 0.0 0.0042 0.0138 0.0 HOCONC-RS069-ZAFFAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10055.0 933.0 1.0 0.00169 0.03091 414.62 2837.0 3492.0 3492.0 1.0 1.0 0.0 101.0 0.0 0.00507 0.09273 0.0 JOISUL-SC525-AREIA--P 10055.0 0.0 933.0 0.0 1.0 0.0 -1.5 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10055.0 938.0 2.0 0.00063 0.00767 100.41 2214.0 2790.0 2790.0 1.0 1.0 0.0 51.0 0.0 0.00189 0.02301 0.0 JOISUL-SC525-BLUMEN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10055.0 959.0 1.0 0.00114 0.0141 178.99 2214.0 2790.0 2790.0 1.0 1.0 0.0 101.0 0.0 0.00342 0.0423 0.0 JOISUL-SC525-CURITI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10055.0 10069.0 1.0 0.00048 0.00846 111.44 2910.0 3578.0 3578.0 1.0 1.0 0.0 51.0 0.0 0.00144 0.02538 0.0 JOISUL-SC525-ITAJA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10055.0 10081.0 1.0 0.0008 0.00957 128.37 2655.0 2655.0 2655.0 1.0 1.0 0.0 51.0 0.0 0.0024 0.02871 0.0 JOISUL-SC525-GASPA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10056.0 1015.0 1.0 0.00108 0.00888 3.406 408.0 477.0 477.0 1.0 1.0 0.0 52.0 0.0 0.00324 0.02664 0.0 JOISUL-SC230-JOINVI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10056.0 1015.0 2.0 0.00108 0.00888 3.406 408.0 477.0 477.0 1.0 1.0 0.0 52.0 0.0 0.00324 0.02664 0.0 JOISUL-SC230-JOINVI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10056.0 10087.0 1.0 0.00348 0.02423 7.513 243.0 306.0 306.0 1.0 1.0 0.0 52.0 0.0 0.01044 0.07269 0.0 JOISUL-SC230-JARSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10056.0 10087.0 2.0 0.00347 0.02423 7.48 243.0 306.0 306.0 1.0 1.0 0.0 52.0 0.0 0.01041 0.07269 0.0 JOISUL-SC230-JARSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10057.0 2799.0 1.0 0.00765 0.03382 0.995 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.02295 0.1015 0.0 JOISUL-SC138-JOINSC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10057.0 2799.0 2.0 0.00765 0.03382 0.995 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.02295 0.1015 0.0 JOISUL-SC138-JOINSC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10069.0 946.0 1.0 0.00045 0.00808 105.77 2905.0 3601.0 3601.0 1.0 1.0 0.0 51.0 0.0 0.00135 0.02424 0.0 ITAJA2-SC525-BIGUAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10071.0 992.0 1.0 0.0067 0.0248 0.655 120.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.0201 0.0744 0.0 ITAJA2-SC138-ITAJAI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10071.0 992.0 2.0 0.0067 0.0248 0.655 120.0 151.0 151.0 1.0 1.0 0.0 53.0 0.0 0.0201 0.0744 0.0 ITAJA2-SC138-ITAJAI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10071.0 9983.0 1.0 0.00494 0.02056 0.696 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.01482 0.06168 0.0 ITAJA2-SC138-CAMBOR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10081.0 938.0 1.0 0.00015 0.00266 34.285 2214.0 2728.0 2728.0 1.0 1.0 0.0 51.0 0.0 0.00045 0.00798 0.0 GASPA2-SC525-BLUMEN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10081.0 938.0 2.0 0.0002 0.00231 33.157 2655.0 2655.0 2655.0 1.0 1.0 0.0 51.0 0.0 0.0006 0.00693 0.0 GASPA2-SC525-BLUMEN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10088.0 2783.0 1.0 0.00675 0.02956 0.899 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.02025 0.08868 0.0 JARSUL-SC138-JARAGU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10088.0 2811.0 1.0 0.0089 0.03925 1.182 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.0267 0.1178 0.0 JARSUL-SC138-MAL-2YTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10101.0 1086.0 1.0 0.00368 0.03103 12.0 669.0 823.0 823.0 1.0 1.0 0.0 402.0 0.0 0.01104 0.09309 0.0 DOURA2-MS230-DOURAD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10101.0 1086.0 2.0 0.00367 0.03127 11.9 669.0 823.0 823.0 1.0 1.0 0.0 402.0 0.0 0.01101 0.09381 0.0 DOURA2-MS230-DOURAD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10101.0 1088.0 1.0 0.01007 0.08575 33.4 669.0 823.0 823.0 1.0 1.0 0.0 402.0 0.0 0.03021 0.2572 0.0 DOURA2-MS230-IVINH2-M 0.0 0.0 1088.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10102.0 1140.0 1.0 0.0032 0.0173 0.508 262.0 305.0 262.0 1.0 1.0 0.0 403.0 0.0 0.0096 0.0519 0.0 DOURA2-MS138-DOUNAC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10102.0 1140.0 2.0 0.0046 0.0248 0.731 262.0 305.0 262.0 1.0 1.0 0.0 403.0 0.0 0.0138 0.0744 0.0 DOURA2-MS138-DOUNAC-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10102.0 1887.0 1.0 0.0259 0.0674 1.639 97.0 97.0 97.0 1.0 1.0 0.0 403.0 0.0 0.0777 0.2022 0.0 DOURA2-MS138-CRUZAL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10111.0 9183.0 1.0 0.032415 0.27598 0.3 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.09725 0.8279 0.0 XANGRI-RS034-XANGRIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10115.0 9732.0 1.0 0.049238 0.19582 1.114 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.1477 0.5875 0.0 CCHAT1-RS034-CERCH1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10116.0 9733.0 1.0 0.05888 0.20068 1.298 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.1766 0.602 0.0 CCHAT2-RS034-CERCH2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10117.0 9734.0 1.0 0.03886 0.19042 1.034 9999.0 9999.0 9999.0 1.0 1.0 0.0 2.0 0.0 0.1166 0.5713 0.0 CCHAT3-RS034-CERCH3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10123.0 1347.0 1.0 0.020233 0.093951 2.503 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0607 0.2819 0.0 CIDREI-RS034-CIDREIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10135.0 812.0 1.0 0.03982 0.11882 2.926 81.0 129.0 129.0 1.0 1.0 0.0 103.0 0.0 0.1195 0.3565 0.0 UVNORT-PR138-SEPAC--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10135.0 832.0 1.0 0.05245 0.16015 3.943 51.0 51.0 51.0 1.0 1.0 0.0 103.0 0.0 0.1574 0.4805 0.0 UVNORT-PR138-RIOAZU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10135.0 836.0 1.0 0.0127 0.0378 1.066 82.0 106.0 82.0 1.0 1.0 0.0 103.0 0.0 0.0381 0.1134 0.0 UVNORT-PR138-UVITOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10135.0 9370.0 1.0 0.048 0.1393 3.816 82.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.144 0.4179 0.0 UVNORT-PR138-BITURU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10135.0 9405.0 1.0 0.00931 0.02841 0.7 82.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.02793 0.08523 0.0 UVNORT-PR138-PIGUAC-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10136.0 10140.0 1.0 0.030771 0.15533 15.33 259.0 319.0 319.0 1.0 1.0 0.0 102.0 0.0 0.09231 0.466 0.0 GUAOES-PR230-IRATIN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10137.0 807.0 1.0 0.04907 0.14981 3.689 130.0 175.0 175.0 1.0 1.0 0.0 103.0 0.0 0.1472 0.4494 0.0 GUAOES-PR138-SCLARA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10137.0 825.0 1.0 0.01438 0.04391 1.081 80.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.04314 0.1317 0.0 GUAOES-PR138-GUARAP-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10137.0 825.0 2.0 0.01607 0.04908 1.208 80.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.04821 0.1472 0.0 GUAOES-PR138-GUARAP-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10137.0 837.0 1.0 0.00423 0.01292 0.318 81.0 129.0 129.0 1.0 1.0 0.0 103.0 0.0 0.01269 0.03876 0.0 GUAOES-PR138-VILCAR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10137.0 837.0 2.0 0.00423 0.01292 0.318 81.0 129.0 129.0 1.0 1.0 0.0 103.0 0.0 0.01269 0.03876 0.0 GUAOES-PR138-VILCAR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10138.0 9988.0 1.0 0.01732 0.11321 21.2 333.0 390.0 390.0 1.0 1.0 0.0 102.0 0.0 0.05196 0.3396 0.0 CASTRN-PR230-KLACEL-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10139.0 1052.0 1.0 0.03976 0.1214 2.989 128.0 145.0 145.0 1.0 1.0 0.0 103.0 0.0 0.1193 0.3642 0.0 CASTRN-PR138-TIBAGI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10139.0 2418.0 1.0 0.00761 0.02325 0.572 80.0 128.0 128.0 1.0 1.0 0.0 103.0 0.0 0.02283 0.06975 0.0 CASTRN-PR138-CASTRO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10139.0 2439.0 1.0 0.0216 0.0664 1.611 81.0 119.0 81.0 1.0 1.0 0.0 103.0 0.0 0.0648 0.1992 0.0 CASTRN-PR138-BATAVI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10139.0 9425.0 1.0 0.06683 0.20406 5.024 128.0 145.0 145.0 1.0 1.0 0.0 103.0 0.0 0.2005 0.6122 0.0 CASTRN-PR138-DITBOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10139.0 9680.0 1.0 0.01438 0.04391 1.081 74.0 125.0 125.0 1.0 1.0 0.0 103.0 0.0 0.04314 0.1317 0.0 CASTRN-PR138-PAPCIG-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10139.0 10040.0 1.0 0.01777 0.05424 1.336 100.0 120.0 120.0 1.0 1.0 0.0 103.0 0.0 0.05331 0.1627 0.0 CASTRN-PR138-CASTLA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10140.0 10009.0 1.0 0.009439 0.048551 8.8 259.0 326.0 326.0 1.0 1.0 0.0 102.0 0.0 0.02832 0.1457 0.0 IRATIN-PR230-PGROS--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10140.0 10009.0 2.0 0.00984 0.0678 8.8 392.0 460.0 460.0 1.0 1.0 0.0 102.0 0.0 0.02952 0.2034 0.0 IRATIN-PR230-PGROS--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10141.0 826.0 1.0 0.00677 0.02066 0.509 128.0 145.0 145.0 1.0 1.0 0.0 103.0 0.0 0.02031 0.06198 0.0 IRATIN-PR138-IRATI--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10141.0 832.0 1.0 0.03215 0.09815 2.417 128.0 145.0 145.0 1.0 1.0 0.0 103.0 0.0 0.09645 0.2944 0.0 IRATIN-PR138-RIOAZU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10141.0 2474.0 1.0 0.02453 0.07491 1.844 128.0 145.0 145.0 1.0 1.0 0.0 103.0 0.0 0.07359 0.2247 0.0 IRATIN-PR138-IMBITU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10141.0 9408.0 1.0 0.03722 0.11365 2.798 129.0 147.0 147.0 1.0 1.0 0.0 103.0 0.0 0.1117 0.3409 0.0 IRATIN-PR138-PRUDEN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10150.0 9311.0 1.0 0.0304 0.0662 0.13 31.0 42.0 42.0 1.0 1.0 0.0 2.0 0.0 0.0912 0.1986 0.0 PASSM2-RS069-PEZZI--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10151.0 9309.0 1.0 0.01083 0.03947 0.067 62.0 75.0 75.0 1.0 1.0 0.0 2.0 0.0 0.03249 0.1184 0.0 SCAVA1-RS069-SCAVA2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10159.0 2474.0 1.0 0.0237 0.0688 1.857 80.0 129.0 129.0 1.0 1.0 0.0 103.0 0.0 0.0711 0.2064 0.0 TIROL--PR138-IMBITU-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10161.0 823.0 1.0 0.0419 0.1214 3.329 133.0 149.0 149.0 1.0 1.0 0.0 103.0 0.0 0.1257 0.3642 0.0 FOZESTPCH138-AREIA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10161.0 2443.0 1.0 0.0577 0.1671 4.582 133.0 149.0 149.0 1.0 1.0 0.0 103.0 0.0 0.1731 0.5013 0.0 FOZESTPCH138-PALMAS-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10163.0 837.0 1.0 0.0554 0.16284 4.258 129.0 147.0 129.0 1.0 1.0 0.0 103.0 0.0 0.1662 0.4885 0.0 FBVIST-PR138-VILCAR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10163.0 1033.0 1.0 0.00226 0.00401 0.131 65.0 114.0 65.0 1.0 1.0 0.0 103.0 0.0 0.00678 0.01203 0.0 FBVIST-PR138-CONFLUPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10163.0 10284.0 1.0 0.00034 0.0013 0.05 129.0 129.0 129.0 1.0 1.0 0.0 103.0 0.0 0.00102 0.0039 0.0 FBVIST-PR138-CIAIBE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10163.0 10290.0 1.0 0.0042 0.01247 0.33 129.0 147.0 129.0 1.0 1.0 0.0 103.0 0.0 0.0126 0.03741 0.0 FBVIST-PR138-PAREDIPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10163.0 10412.0 1.0 0.00508 0.01513 0.391 81.0 129.0 81.0 1.0 1.0 0.0 103.0 0.0 0.01524 0.04539 0.0 FBVIST-PR138-BVISTAPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10170.0 10314.0 1.0 0.0107 0.0218 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 3.0 0.0 0.0321 0.0654 0.0 FORMIG-RS069-SAOSEPUT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10180.0 10181.0 1.0 0.0753 0.2586 0.45 43.0 43.0 43.0 1.0 1.0 0.0 53.0 0.0 0.2259 0.7758 0.0 PTEALT-SC069-SCRIST-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10181.0 10182.0 1.0 0.1377 0.3321 0.58 47.8 47.8 47.8 1.0 1.0 0.0 53.0 0.0 0.4131 0.9963 0.0 SCRIST-SC069-SCECIL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10183.0 10184.0 1.0 0.00068 0.00323 2.459 143.0 143.0 143.0 1.0 1.0 0.0 53.0 0.0 0.00204 0.00969 0.0 NGSPNE-SC138-PNENGS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10186.0 10187.0 1.0 0.0055 0.0104 0.02 55.0 55.0 55.0 1.0 1.0 0.0 53.0 0.0 0.0165 0.0312 0.0 ALTONA-SC069-CREMER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10191.0 10192.0 1.0 0.0009 0.0042 8.44 147.0 147.0 147.0 1.0 1.0 0.0 53.0 0.0 0.0027 0.0126 0.0 CQS1---SC138-TCO----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10197.0 10198.0 1.0 0.00096 0.0043 0.13 186.0 186.0 186.0 1.0 1.0 0.0 53.0 0.0 0.00288 0.0129 0.0 MAL-1Y-SC138-JRL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10209.0 10154.0 1.0 0.017 0.0415 1.064 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.051 0.1245 0.0 VERDE4-MS138-VERD4A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10212.0 1069.0 1.0 0.00668 0.03618 13.0 450.0 568.0 568.0 1.0 1.0 0.0 52.0 0.0 0.02004 0.1085 0.0 ITA----SC230-XANXER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10212.0 1069.0 2.0 0.00671 0.0361 13.0 450.0 568.0 568.0 1.0 1.0 0.0 52.0 0.0 0.02013 0.1083 0.0 ITA----SC230-XANXER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10212.0 9840.0 1.0 0.01268 0.06881 24.7 450.0 568.0 568.0 1.0 1.0 0.0 52.0 0.0 0.03804 0.2064 0.0 ITA----SC230-PINHA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10212.0 9840.0 2.0 0.01273 0.06865 24.8 450.0 568.0 568.0 1.0 1.0 0.0 52.0 0.0 0.03819 0.206 0.0 ITA----SC230-PINHA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10215.0 955.0 1.0 0.001713 0.021389 261.73 1688.0 1688.0 1688.0 1.0 1.0 0.0 51.0 0.0 0.005139 0.06417 0.0 CAXNOR-RS525-CNOVOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10215.0 995.0 1.0 0.001578 0.0292 341.57 2182.0 2182.0 2182.0 1.0 1.0 0.0 1.0 0.0 0.004734 0.0876 0.0 CAXNOR-RS525-ITA----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10216.0 962.0 1.0 0.004863 0.025123 4.324 233.0 292.0 292.0 1.0 1.0 0.0 2.0 0.0 0.01459 0.07537 0.0 CAXNOR-RS230-FARROU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10216.0 962.0 2.0 0.004415 0.024112 4.392 290.0 366.0 366.0 1.0 1.0 0.0 2.0 0.0 0.01325 0.07234 0.0 CAXNOR-RS230-FARROU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10216.0 963.0 1.0 0.00385 0.01709 8.128 450.0 567.0 567.0 1.0 1.0 0.0 2.0 0.0 0.01155 0.05127 0.0 CAXNOR-RS230-MCLARO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10216.0 1386.0 1.0 0.004647 0.020628 9.811 450.0 567.0 567.0 1.0 1.0 0.0 2.0 0.0 0.01394 0.06188 0.0 CAXNOR-RS230-CAXIA6-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10216.0 9836.0 1.0 0.003503 0.015554 7.397 450.0 567.0 567.0 1.0 1.0 0.0 2.0 0.0 0.01051 0.04666 0.0 CAXNOR-RS230-VINHED-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10217.0 10220.0 1.0 0.00792 0.03717 0.99 197.0 240.0 240.0 1.0 1.0 0.0 3.0 0.0 0.02376 0.1115 0.0 CAXNOR-RS138-CAXIA8-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10217.0 10220.0 2.0 0.00792 0.03717 0.99 197.0 240.0 240.0 1.0 1.0 0.0 3.0 0.0 0.02376 0.1115 0.0 CAXNOR-RS138-CAXIA8-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10218.0 1323.0 1.0 0.00877 0.04413 8.1 329.0 384.0 384.0 1.0 1.0 0.0 2.0 0.0 0.02631 0.1324 0.0 CALTA2-RS230-IJUI2--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10219.0 1301.0 1.0 0.02547 0.08505 0.155 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.07641 0.2552 0.0 CALTA2-RS069-CALTA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10219.0 1301.0 2.0 0.02547 0.08505 0.155 84.0 101.0 101.0 1.0 1.0 0.0 3.0 0.0 0.07641 0.2552 0.0 CALTA2-RS069-CALTA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10221.0 10222.0 1.0 0.00316 0.00994 0.014 75.0 90.0 90.0 1.0 1.0 0.0 3.0 0.0 0.00948 0.02982 0.0 CAXIA8-RS069-LUPATETA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10222.0 1187.0 1.0 0.00879 0.02763 0.04 75.0 90.0 90.0 1.0 1.0 0.0 3.0 0.0 0.02637 0.08289 0.0 LUPATETAP069-CAXIA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10222.0 10223.0 1.0 0.01356 0.02317 0.034 30.0 43.0 43.0 1.0 1.0 0.0 3.0 0.0 0.04068 0.06951 0.0 LUPATETAP069-LUPATE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10227.0 10228.0 1.0 0.00362 0.00902 0.015 67.0 81.0 81.0 1.0 1.0 0.0 3.0 0.0 0.01086 0.02706 0.0 TONDO-TAP069-TONDO--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10232.0 10155.0 1.0 0.1059 0.4186 0.071 56.0 56.0 56.0 1.0 1.0 0.0 403.0 0.0 0.3177 1.256 0.0 CORREGPCH034-LAJEADPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10234.0 1148.0 1.0 0.06192 0.1596 4.018 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.1858 0.4788 0.0 BANDMS-MS138-SGABRI-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10237.0 1847.0 1.0 0.0474 0.1241 2.993 97.0 124.0 124.0 1.0 1.0 0.0 103.0 0.0 0.1422 0.3723 0.0 PREDON-MS138-NAVIRA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10241.0 1337.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 5.0 0.0 0.0 0.0001 0.0 UNIB---RS034-PPET-L-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10242.0 1337.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 5.0 0.0 0.0 0.0001 0.0 INNOVA-RS034-PPET-L-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10243.0 1337.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 5.0 0.0 0.0 0.0001 0.0 LANX-E-RS034-PPET-L-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10244.0 1337.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 5.0 0.0 0.0 0.0001 0.0 LANX-Q-RS034-PPET-L-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10245.0 1337.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 5.0 0.0 0.0 0.0001 0.0 OXITEN-RS034-PPET-L-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10246.0 1337.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 5.0 0.0 0.0 0.0001 0.0 WMARTI-RS034-PPET-L-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10254.0 10248.0 1.0 0.0001 0.0001 0.0 37.0 37.0 37.0 1.0 1.0 0.0 103.0 0.0 0.0003 0.0003 0.0 CTS-G--PR034-CANHADPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10254.0 10250.0 1.0 0.0001 0.0001 0.0 37.0 37.0 37.0 1.0 1.0 0.0 103.0 0.0 0.0003 0.0003 0.0 CTS-G--PR034-INVERNPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10254.0 10251.0 1.0 0.0001 0.0001 0.0 37.0 37.0 37.0 1.0 1.0 0.0 103.0 0.0 0.0003 0.0003 0.0 CTS-G--PR034-FORQUIPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10256.0 9262.0 1.0 5e-05 0.00036 7.333 336.0 393.0 393.0 1.0 1.0 0.0 2.0 0.0 0.00015 0.00108 0.0 JBOTA1-RS230-JBOTAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10257.0 9262.0 1.0 5e-05 0.00036 7.333 336.0 393.0 393.0 1.0 1.0 0.0 2.0 0.0 0.00015 0.00108 0.0 JBOTA2-RS230-JBOTAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10258.0 1086.0 1.0 0.02 0.1467 33.47 350.0 378.0 345.0 1.0 1.0 0.0 402.0 0.0 0.06 0.4401 0.0 IGUAT2-MS230-DOURAD-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10259.0 1823.0 1.0 0.0055 0.0141 0.349 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0165 0.0423 0.0 IGUAT2-MS138-IGUATE-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10276.0 951.0 1.0 0.000271 0.002033 16.51 364.0 400.0 400.0 1.0 1.0 0.0 2.0 0.0 0.000813 0.006099 0.0 CHARQ3-RS230-CHARQU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10276.0 951.0 2.0 0.000269 0.002015 16.36 364.0 400.0 400.0 1.0 1.0 0.0 2.0 0.0 0.000807 0.006045 0.0 CHARQ3-RS230-CHARQU-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10277.0 1208.0 1.0 0.0547 0.1793 0.283 48.0 48.0 48.0 1.0 1.0 0.0 3.0 0.0 0.1641 0.5379 0.0 CHARQ3-RS069-TRIUNF-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10277.0 1304.0 1.0 0.245 0.4251 0.6 46.0 55.0 55.0 1.0 1.0 0.0 3.0 0.0 0.735 1.275 0.0 CHARQ3-RS069-TAQUAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10277.0 10319.0 1.0 0.00484 0.01657 0.028 69.0 88.0 88.0 1.0 1.0 0.0 3.0 0.0 0.01452 0.04971 0.0 CHARQ3-RS069-CHARQ2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10282.0 10276.0 1.0 0.000271 0.002033 16.51 364.0 400.0 400.0 1.0 1.0 0.0 2.0 0.0 0.000813 0.006099 0.0 CHQ3-1-RS230-CHARQ3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10283.0 10276.0 1.0 0.000269 0.002015 16.36 364.0 400.0 400.0 1.0 1.0 0.0 2.0 0.0 0.000807 0.006045 0.0 CHQ3-2-RS230-CHARQ3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10285.0 2437.0 1.0 0.00245 0.00795 0.243 80.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.00735 0.02385 0.0 HEINEK-PR138-PGROSS-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10288.0 2378.0 1.0 0.02499 0.07438 1.924 80.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.07497 0.2231 0.0 LCHEROPCH138-LAPA---P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10289.0 9408.0 1.0 0.00464 0.01475 0.434 80.0 130.0 130.0 1.0 1.0 0.0 103.0 0.0 0.01392 0.04425 0.0 DOISSAPCH138-PRUDEN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10291.0 1843.0 1.0 0.079 0.2068 5.06 124.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.237 0.6204 0.0 BALVOR-MS138-CAMAPU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10323.0 2428.0 1.0 0.01499 0.04463 1.154 85.0 132.0 132.0 1.0 1.0 0.0 103.0 0.0 0.04497 0.1339 0.0 MACACOPCH138-SENGES-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10356.0 10357.0 1.0 0.00937 0.03825 4.16 9999.0 9999.0 9999.0 1.0 1.0 0.0 402.0 0.0 0.02811 0.1148 0.0 CASS-1-MS034-CAS1-3UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10359.0 10360.0 1.0 0.01215 0.0529 1.36 9999.0 9999.0 9999.0 1.0 1.0 0.0 402.0 0.0 0.03645 0.1587 0.0 CASS-2-MS034-CAS4-6UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10381.0 1144.0 1.0 0.0317 0.0827 2.03 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0951 0.2481 0.0 MIMOS2-MS138-MIMOSO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10381.0 1144.0 2.0 0.0317 0.0827 2.03 94.0 119.0 119.0 1.0 1.0 0.0 403.0 0.0 0.0951 0.2481 0.0 MIMOS2-MS138-MIMOSO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10381.0 1144.0 3.0 0.0317 0.0827 2.03 93.0 118.0 118.0 1.0 1.0 0.0 403.0 0.0 0.0951 0.2481 0.0 MIMOS2-MS138-MIMOSO-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10381.0 10380.0 1.0 0.0135 0.035 0.852 97.0 124.0 124.0 1.0 1.0 0.0 403.0 0.0 0.0405 0.105 0.0 MIMOS2-MS138-RIBASR-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10382.0 1128.0 1.0 0.0052 0.0126 0.287 147.0 178.0 178.0 1.0 1.0 0.0 403.0 0.0 0.0156 0.0378 0.0 DAEROP-MS138-DOUALV-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10382.0 1139.0 1.0 0.0173 0.045 1.095 147.0 178.0 178.0 1.0 1.0 0.0 403.0 0.0 0.0519 0.135 0.0 DAEROP-MS138-DOUMAX-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10386.0 1136.0 1.0 0.0095 0.0224 0.529 147.0 178.0 178.0 1.0 1.0 0.0 403.0 0.0 0.0285 0.0672 0.0 CGPARQ-MS138-CGCUIA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10395.0 10396.0 1.0 0.005 0.0127 0.33 48.0 48.0 48.0 1.0 1.0 0.0 53.0 0.0 0.015 0.0381 0.0 AURORA-SC138-AURORATA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10400.0 10404.0 1.0 0.008721 0.052265 14.803 9999.0 9999.0 9999.0 1.0 1.0 0.0 402.0 0.0 0.02616 0.1568 0.0 PARA-1-MS034-PAR1-3UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10401.0 10405.0 1.0 0.008671 0.051815 12.239 9999.0 9999.0 9999.0 1.0 1.0 0.0 402.0 0.0 0.02601 0.1554 0.0 PARA-2-MS034-PAR4-6UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10402.0 10406.0 1.0 0.008342 0.052884 8.616 9999.0 9999.0 9999.0 1.0 1.0 0.0 402.0 0.0 0.02503 0.1587 0.0 PARA-3-MS034-PAR7-9UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10403.0 10407.0 1.0 0.010855 0.074611 1.283 9999.0 9999.0 9999.0 1.0 1.0 0.0 402.0 0.0 0.03256 0.2238 0.0 PARA-4-MS034-PA1011UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10409.0 10381.0 1.0 0.0107 0.0413 1.147 136.0 170.0 170.0 1.0 1.0 0.0 405.0 0.0 0.0321 0.1239 0.0 SUZANO-MS138-MIMOS2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10409.0 10381.0 2.0 0.0107 0.0413 1.147 136.0 170.0 170.0 1.0 1.0 0.0 405.0 0.0 0.0321 0.1239 0.0 SUZANO-MS138-MIMOS2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10417.0 861.0 1.0 0.06449 0.13825 3.252 54.0 95.0 54.0 1.0 1.0 0.0 103.0 0.0 0.1935 0.4147 0.0 MELHORUTE138-CIANOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10417.0 869.0 1.0 0.02912 0.06355 1.512 54.0 95.0 54.0 1.0 1.0 0.0 103.0 0.0 0.08736 0.1907 0.0 MELHORUTE138-MARING-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10423.0 10422.0 1.0 0.014352 0.070962 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 402.0 0.0 0.04306 0.2129 0.0 CAS7-8UFV034-CASS-3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10425.0 10426.0 1.0 0.000637 0.00484 0.93 430.0 503.0 503.0 1.0 1.0 0.0 402.0 0.0 0.001911 0.01452 0.0 CHAP-A-MS230-CHAP-B-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10427.0 10434.0 1.0 0.007176 0.035481 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 402.0 0.0 0.02153 0.1064 0.0 CHAP-1-MS034-CHA1-3UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10428.0 10435.0 1.0 0.007828 0.038707 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 402.0 0.0 0.02348 0.1161 0.0 CHAP-2-MS034-CHA4-6UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10429.0 10436.0 1.0 0.007176 0.035481 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 402.0 0.0 0.02153 0.1064 0.0 CHAP-3-MS034-CHA7-9UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10430.0 10437.0 1.0 0.007176 0.035481 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 402.0 0.0 0.02153 0.1064 0.0 CHAP-4-MS034-CH1012UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10431.0 10438.0 1.0 0.021527 0.10644 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 402.0 0.0 0.06458 0.3193 0.0 CHAP-5-MS034-CHA-13UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10432.0 10439.0 1.0 0.001429 0.070238 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 402.0 0.0 0.004287 0.2107 0.0 CHAP-6-MS034-CH1416UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10433.0 10440.0 1.0 0.001429 0.070238 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 402.0 0.0 0.004287 0.2107 0.0 CHAP-7-MS034-CH1719UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10466.0 10471.0 1.0 0.00087 0.00518 1.003 175.0 175.0 175.0 0.0 0.0 0.0 2.0 0.0 0.00261 0.01554 0.0 CNEGR2-RS230-CNEGR3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10467.0 10468.0 1.0 0.020474 0.077426 17.614 9999.0 9999.0 9999.0 0.0 0.0 0.0 2.0 0.0 0.06142 0.2323 0.0 CNEG-3-RS034-CNEG3-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10469.0 10470.0 1.0 0.015098 0.073228 7.254 9999.0 9999.0 9999.0 0.0 0.0 0.0 2.0 0.0 0.04529 0.2197 0.0 CNEG-2-RS034-CNEG2-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
10472.0 10473.0 1.0 0.01761 0.079033 9.408 9999.0 9999.0 9999.0 0.0 0.0 0.0 2.0 0.0 0.05283 0.2371 0.0 CNEG-4-RS034-CNEG4-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11394.0 11395.0 1.0 0.0013 0.00332 0.084 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.0039 0.00996 0.0 NIS-1Y-RJ138-VLK-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11395.0 1391.0 1.0 0.0018 0.00459 0.116 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.0054 0.01377 0.0 VLK-1Y-RJ138-GLV-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11469.0 11949.0 1.0 0.002889 0.012212 0.36 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.008667 0.03664 0.0 VDP-1Y-SP138-PBR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11470.0 9129.0 1.0 0.0003 0.000774 0.019 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.0009 0.002322 0.0 HND-1Y-SP138-HONDA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11470.0 14185.0 1.0 0.000966 0.002538 0.07 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.002898 0.007614 0.0 HND-1Y-SP138-IPI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11558.0 14186.0 1.0 0.00309 0.007982 0.21 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.00927 0.02395 0.0 DLT-1Y-SP138-CDS-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11592.0 4290.0 1.0 0.0001 0.002 0.005 101.0 144.0 101.0 1.0 1.0 0.0 207.0 0.0 0.0003 0.006 0.0 DOO-1Y-SP138-DOOSAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11592.0 11998.0 1.0 0.003261 0.011723 0.33 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.009783 0.03517 0.0 DOO-1Y-SP138-RIP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11604.0 3420.0 1.0 0.0001 0.002 0.005 159.0 191.0 159.0 1.0 1.0 0.0 206.0 0.0 0.0003 0.006 0.0 UTF-1Y-SP138-ULTFVA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11604.0 11733.0 1.0 0.004276 0.019437 0.55 159.0 192.0 159.0 1.0 1.0 0.0 206.0 0.0 0.01283 0.05831 0.0 UTF-1Y-SP138-EBP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11628.0 622.0 1.0 0.003051 0.012885 0.38 191.0 229.0 191.0 1.0 1.0 0.0 211.0 0.0 0.009153 0.03866 0.0 CMG-1Y-SP138-ITAPEV-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11628.0 3922.0 1.0 0.000168 0.000758 0.022 212.0 241.0 212.0 1.0 1.0 0.0 211.0 0.0 0.000504 0.002274 0.0 CMG-1Y-SP138-ITAP-M-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11631.0 626.0 1.0 0.003899 0.016464 0.48 206.0 242.0 206.0 1.0 1.0 0.0 211.0 0.0 0.0117 0.04939 0.0 AUX-1Y-SP138-BOTUCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11644.0 16580.0 1.0 0.043351 0.11199 2.97 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1301 0.336 0.0 IBT-1Y-SP138-BRI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11646.0 11653.0 1.0 0.009562 0.022448 0.6 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.02869 0.06734 0.0 IPR-1Y-SP138-GNI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11650.0 635.0 1.0 0.025813 0.06061 1.61 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.07744 0.1818 0.0 JAU-1Y-SP138-BBONIT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11653.0 16584.0 1.0 0.004993 0.011723 0.31 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.01498 0.03517 0.0 GNI-1Y-SP138-BRG-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11654.0 654.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 PNT-1Y-SP138-PENAPO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11654.0 11656.0 1.0 0.005035 0.023363 0.68 115.0 159.0 115.0 1.0 1.0 0.0 209.0 0.0 0.01511 0.07009 0.0 PNT-1Y-SP138-PNP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11656.0 661.0 1.0 0.016646 0.07724 2.25 115.0 143.0 115.0 1.0 1.0 0.0 209.0 0.0 0.04994 0.2317 0.0 PNP-1Y-SP138-PROMIS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11671.0 13164.0 1.0 0.027809 0.1302 3.737 115.0 159.0 115.0 1.0 1.0 0.0 209.0 0.0 0.08343 0.3906 0.0 UBR-1Y-SP138-UR2-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11675.0 638.0 1.0 0.016508 0.069685 2.04 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.04952 0.2091 0.0 VVT-1Y-SP138-CATAN2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11675.0 665.0 1.0 0.01146 0.048373 1.41 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.03438 0.1451 0.0 VVT-1Y-SP138-SJRPRE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11675.0 2348.0 1.0 0.0032 0.0084 0.21 101.0 144.0 101.0 1.0 1.0 0.0 209.0 0.0 0.0096 0.0252 0.0 VVT-1Y-SP138-VILAVE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11676.0 3046.0 1.0 2e-05 0.000135 0.01 127.0 127.0 127.0 1.0 1.0 0.0 207.0 0.0 6e-05 0.000405 0.0 MAP-1Y-SP138-MANUEL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11676.0 13042.0 1.0 0.002511 0.006598 0.17 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.007533 0.01979 0.0 MAP-1Y-SP138-PMX-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11678.0 673.0 1.0 0.016784 0.039408 1.05 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.05035 0.1182 0.0 ORI-1Y-SP138-VALPAI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11678.0 2291.0 1.0 0.0014 0.0037 0.1 101.0 144.0 101.0 1.0 1.0 0.0 209.0 0.0 0.0042 0.0111 0.0 ORI-1Y-SP138-ORIEN1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11678.0 7770.0 1.0 0.021139 0.049635 1.318 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.06342 0.1489 0.0 ORI-1Y-SP138-BPERES-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11679.0 12009.0 1.0 0.030515 0.078817 2.09 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.09155 0.2365 0.0 QAP-1Y-SP138-STZ-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11680.0 2336.0 1.0 0.0005 0.0013 0.04 101.0 144.0 101.0 1.0 1.0 0.0 207.0 0.0 0.0015 0.0039 0.0 AMP-1Y-SP138-AMPAR1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11680.0 11679.0 1.0 0.000744 0.001746 0.05 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.002232 0.005238 0.0 AMP-1Y-SP138-QAP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11684.0 6603.0 1.0 0.00149 0.00379 0.096 144.0 168.0 144.0 1.0 1.0 0.0 208.0 0.0 0.00447 0.01137 0.0 CB5-1Y-SP138-CBRAN5-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11684.0 11941.0 1.0 0.001159 0.002993 0.08 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.003477 0.008979 0.0 CB5-1Y-SP138-CBC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11685.0 699.0 1.0 0.014 0.036166 0.96 80.0 96.0 80.0 1.0 1.0 0.0 208.0 0.0 0.042 0.1085 0.0 DCV-1Y-SP138-PFERR--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11685.0 2339.0 1.0 0.0001 0.0002 0.01 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.0003 0.0006 0.0 DCV-1Y-SP138-DESCAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11686.0 2338.0 1.0 0.00086 0.00211 0.056 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.00258 0.00633 0.0 DCO-1Y-SP138-2CORRE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11686.0 11939.0 1.0 0.017629 0.074445 2.17 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.05289 0.2233 0.0 DCO-1Y-SP138-BTS-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11700.0 705.0 1.0 0.019656 0.046143 1.23 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.05897 0.1384 0.0 PNL-1Y-SP138-SJBVI2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11700.0 2314.0 1.0 0.0001 0.0001 0.01 101.0 144.0 101.0 1.0 1.0 0.0 207.0 0.0 0.0003 0.0003 0.0 PNL-1Y-SP138-PINHAL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11702.0 11685.0 1.0 0.030317 0.078319 2.08 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.09095 0.235 0.0 SCL-1Y-SP138-DCV-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11704.0 2121.0 1.0 0.0031 0.0076 0.2 102.0 129.0 102.0 1.0 1.0 0.0 208.0 0.0 0.0093 0.0228 0.0 VKW-1Y-SP138-VOLKS1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11704.0 11707.0 1.0 0.001834 0.004739 0.13 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.005502 0.01422 0.0 VKW-1Y-SP138-TSH-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11707.0 2550.0 1.0 0.0009 0.0022 0.065 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.0027 0.0066 0.0 TSH-1Y-SP138-TECUMS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11707.0 11702.0 1.0 0.001641 0.00424 0.11 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.004923 0.01272 0.0 TSH-1Y-SP138-SCL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11708.0 11710.0 1.0 0.00541 0.014203 0.36 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.01623 0.04261 0.0 PTM-1Y-SP138-BIR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11710.0 725.0 1.0 0.049367 0.1296 3.33 96.0 96.0 96.0 1.0 1.0 0.0 206.0 0.0 0.1481 0.3888 0.0 BIR-1Y-SP138-R.PARD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11710.0 3051.0 1.0 7e-05 0.000546 0.0 127.0 127.0 127.0 1.0 1.0 0.0 206.0 0.0 0.00021 0.001638 0.0 BIR-1Y-SP138-BIRITI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11711.0 3054.0 1.0 0.0 0.0001 0.0 127.0 127.0 127.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 BSS-1Y-SP138-BOISSU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11711.0 14235.0 1.0 0.004739 0.012428 0.32 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.01422 0.03728 0.0 BSS-1Y-SP138-MRS-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11712.0 1712.0 1.0 7.1e-05 7.1e-05 0.0 30.0 30.0 30.0 1.0 1.0 0.0 257.0 0.0 7.071e-05 7.071e-05 0.0 RDC-1Y-RJ069-RDC1E2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11712.0 1756.0 1.0 0.00199 0.00506 0.008 52.0 52.0 52.0 1.0 1.0 0.0 257.0 0.0 0.00597 0.01518 0.0 RDC-1Y-RJ069-RDCENT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11712.0 13579.0 1.0 0.08353 0.13016 0.227 30.0 30.0 30.0 1.0 1.0 0.0 257.0 0.0 0.2506 0.3905 0.0 RDC-1Y-RJ069-ITP-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11713.0 1713.0 1.0 7.1e-05 7.1e-05 0.0 30.0 30.0 30.0 1.0 1.0 0.0 257.0 0.0 7.071e-05 7.071e-05 0.0 RDC-3Y-RJ069-RDC3E4-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11713.0 1715.0 1.0 0.026 0.06606 0.106 52.0 52.0 52.0 1.0 1.0 0.0 257.0 0.0 0.078 0.1982 0.0 RDC-3Y-RJ069-ITAMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11713.0 23588.0 1.0 0.07293 0.1272 0.232 30.0 30.0 30.0 1.0 1.0 0.0 257.0 0.0 0.2188 0.3816 0.0 RDC-3Y-RJ069-SEC-3Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11716.0 13073.0 1.0 0.004579 0.036379 0.985 225.0 264.0 225.0 1.0 1.0 0.0 206.0 0.0 0.01374 0.1091 0.0 JBM-1Y-SP138-SLZ-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11717.0 601.0 1.0 0.01618 0.083083 2.53 225.0 264.0 225.0 1.0 1.0 0.0 206.0 0.0 0.04854 0.2492 0.0 EBR-1Y-SP138-TAUBAT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11717.0 3063.0 1.0 0.003803 0.011054 0.0 81.0 81.0 81.0 1.0 1.0 0.0 206.0 0.0 0.01141 0.03316 0.0 EBR-1Y-SP138-EMBRAE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11719.0 1719.0 1.0 4e-05 0.0001 0.0 30.0 30.0 30.0 1.0 1.0 0.0 256.0 0.0 0.00012 0.0003 0.0 ITB-1Y-RJ069-ITAMBI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11719.0 11721.0 1.0 0.04212 0.05998 0.101 30.0 30.0 30.0 1.0 1.0 0.0 256.0 0.0 0.1264 0.1799 0.0 ITB-1Y-RJ069-QUA-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11721.0 1723.0 1.0 0.03246 0.04379 0.072 30.0 30.0 30.0 1.0 1.0 0.0 254.0 0.0 0.09738 0.1314 0.0 QUA-1Y-RJ069-ALCANT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11723.0 3066.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 MNH-1Y-SP138-MANAH--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11723.0 11604.0 1.0 0.001604 0.007289 0.21 159.0 192.0 159.0 1.0 1.0 0.0 206.0 0.0 0.004812 0.02187 0.0 MNH-1Y-SP138-UTF-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11726.0 595.0 1.0 0.017505 0.045906 1.18 108.0 130.0 108.0 1.0 1.0 0.0 207.0 0.0 0.05251 0.1377 0.0 SIF-1Y-SP138-S.ANGE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11726.0 3072.0 1.0 0.0 0.0001 0.0 127.0 127.0 127.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 SIF-1Y-SP138-SIFAO--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11729.0 3075.0 1.0 0.000153 0.001054 0.0 81.0 81.0 81.0 1.0 1.0 0.0 207.0 0.0 0.000459 0.003162 0.0 SKO-1Y-SP088-SKOL---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11729.0 12022.0 1.0 0.030314 0.08043 0.34 50.0 68.0 50.0 1.0 1.0 0.0 207.0 0.0 0.09094 0.2413 0.0 SKO-1Y-SP088-SIS-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11731.0 720.0 1.0 0.000592 0.001571 0.01 50.0 68.0 50.0 1.0 1.0 0.0 207.0 0.0 0.001776 0.004713 0.0 CBR-1Y-SP088-JAGUAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11731.0 3081.0 1.0 0.000216 0.000588 0.0 81.0 81.0 81.0 1.0 1.0 0.0 207.0 0.0 0.000648 0.001764 0.0 CBR-1Y-SP088-CEBRA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11731.0 13082.0 1.0 0.025857 0.068721 0.29 50.0 68.0 50.0 1.0 1.0 0.0 207.0 0.0 0.07757 0.2062 0.0 CBR-1Y-SP088-MFO-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11733.0 734.0 1.0 0.002352 0.01069 0.3 159.0 191.0 159.0 1.0 1.0 0.0 206.0 0.0 0.007056 0.03207 0.0 EBP-1Y-SP138-V.CARV-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11735.0 1735.0 1.0 0.00081 0.00458 0.131 213.0 213.0 213.0 1.0 1.0 0.0 254.0 0.0 0.00243 0.01374 0.0 ING-1Y-RJ138-INGA---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11735.0 1737.0 1.0 0.00191 0.01085 0.31 213.0 213.0 213.0 1.0 1.0 0.0 254.0 0.0 0.00573 0.03255 0.0 ING-1Y-RJ138-Z.SUL--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11737.0 11738.0 1.0 0.003959 0.010226 0.27 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.01188 0.03068 0.0 BTV-1Y-SP138-ZCT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11738.0 12044.0 1.0 0.005504 0.014217 0.38 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.01651 0.04265 0.0 ZCT-1Y-SP138-TTI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11739.0 583.0 1.0 0.002022 0.01194 0.7 411.0 469.0 411.0 1.0 1.0 0.0 206.0 0.0 0.006066 0.03582 0.0 PLH-1Y-SP138-EMBUG--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11740.0 12029.0 1.0 0.00536 0.03035 0.893 237.0 278.0 237.0 1.0 1.0 0.0 206.0 0.0 0.01608 0.09105 0.0 IT3-1Y-SP138-IT1-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11752.0 1752.0 1.0 7.1e-05 7.1e-05 0.0 122.0 134.0 111.0 1.0 1.0 0.0 259.0 0.0 7.071e-05 7.071e-05 0.0 FRI-1Y-RJ138-FRIBUR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11797.0 1797.0 1.0 0.00999 0.02541 0.648 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.02997 0.07623 0.0 NUC-1Y-RJ138-NUCLEI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11797.0 7484.0 1.0 0.00065 0.00165 0.042 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.00195 0.00495 0.0 NUC-1Y-RJ138-MICHE-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11901.0 674.0 1.0 0.016668 0.070389 2.05 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.05 0.2112 0.0 CRD-1Y-SP138-VOTUP2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11906.0 11979.0 1.0 0.027038 0.069838 1.85 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.08111 0.2095 0.0 FND-1Y-SP138-VGT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11906.0 17641.0 1.0 0.013815 0.035714 1.02 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.04144 0.1071 0.0 FND-1Y-SP138-EOE_Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11908.0 11943.0 1.0 0.040162 0.094282 2.5 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1205 0.2828 0.0 MIR-1Y-SP138-AND-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11909.0 648.0 1.0 0.010631 0.025362 0.65 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.03189 0.07609 0.0 PBT-1Y-SP138-PIONE2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11910.0 649.0 1.0 0.030297 0.072283 1.86 139.0 143.0 139.0 1.0 1.0 0.0 209.0 0.0 0.09089 0.2168 0.0 PDO-1Y-SP138-JALES--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11910.0 3894.0 1.0 8e-05 0.000217 0.005 95.0 139.0 95.0 1.0 1.0 0.0 209.0 0.0 0.00024 0.000651 0.0 PDO-1Y-SP138-P.DOES-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11911.0 659.0 1.0 0.011687 0.027436 0.73 139.0 163.0 139.0 1.0 1.0 0.0 210.0 0.0 0.03506 0.08231 0.0 PRP-1Y-SP138-PPRUDE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11913.0 639.0 1.0 0.068389 0.16259 4.25 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.2052 0.4878 0.0 PVE-1Y-SP138-DRACE1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11918.0 670.0 1.0 0.026415 0.068421 1.83 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.07925 0.2053 0.0 FLO-1Y-SP138-ALTAPT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11918.0 3180.0 1.0 0.000885 0.001343 0.031 116.0 165.0 116.0 1.0 1.0 0.0 210.0 0.0 0.002655 0.004029 0.0 FLO-1Y-SP138-FLORE-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11919.0 3175.0 1.0 0.000177 0.000268 0.006 73.0 104.0 73.0 1.0 1.0 0.0 210.0 0.0 0.000531 0.000804 0.0 ENE-1Y-SP138-ENEIDA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11919.0 11918.0 1.0 0.006856 0.017709 0.47 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.02057 0.05313 0.0 ENE-1Y-SP138-FLO-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11919.0 17744.0 1.0 0.018612 0.048076 1.275 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.05584 0.1442 0.0 ENE-1Y-SP138-P02-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11920.0 669.0 1.0 0.02083 0.052285 1.41 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.06249 0.1569 0.0 BST-1Y-SP138-TUP----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11920.0 11925.0 1.0 0.019546 0.049063 1.32 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.05864 0.1472 0.0 BST-1Y-SP138-OVC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11921.0 3173.0 1.0 0.007801 0.01304 0.064 54.0 77.0 54.0 1.0 1.0 0.0 210.0 0.0 0.0234 0.03912 0.0 MTN-1Y-SP088-MARTIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11922.0 11921.0 1.0 0.082308 0.17642 0.71 44.0 60.0 44.0 1.0 1.0 0.0 210.0 0.0 0.2469 0.5293 0.0 RAN-1Y-SP088-MTN-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11922.0 12007.0 1.0 0.073063 0.15661 0.63 44.0 60.0 44.0 1.0 1.0 0.0 210.0 0.0 0.2192 0.4698 0.0 RAN-1Y-SP088-SLI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11925.0 640.0 1.0 0.039763 0.090693 2.45 139.0 163.0 139.0 1.0 1.0 0.0 210.0 0.0 0.1193 0.2721 0.0 OVC-1Y-SP138-FLORID-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11926.0 705.0 1.0 0.010049 0.036145 1.0 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.03015 0.1084 0.0 AGU-1Y-SP138-SJBVI2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11931.0 11974.0 1.0 0.00742 0.031368 0.91 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.02226 0.0941 0.0 AR1-1Y-SP138-CSM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11932.0 11931.0 1.0 0.002266 0.009578 0.28 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.006798 0.02873 0.0 AR2-1Y-SP138-AR1-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11932.0 14173.0 1.0 0.004 0.0103 0.26 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.012 0.0309 0.0 AR2-1Y-SP138-NTL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11933.0 11985.0 1.0 0.021251 0.076442 2.12 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.06375 0.2293 0.0 ANO-1Y-SP138-MMI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11934.0 11676.0 1.0 0.003478 0.00914 0.23 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.01043 0.02742 0.0 ARJ-1Y-SP138-MAP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11934.0 17626.0 1.0 0.0035 0.009034 0.224 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0105 0.0271 0.0 ARJ-1Y-SP138-AJ2-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11936.0 11937.0 1.0 0.00493 0.012724 0.316 95.0 139.0 90.0 1.0 1.0 0.0 207.0 0.0 0.01479 0.03817 0.0 AT1-1Y-SP138-BJS-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11936.0 11970.0 1.0 0.001834 0.004739 0.13 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.005502 0.01422 0.0 AT1-1Y-SP138-ATP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11937.0 3847.0 1.0 0.0109 0.0286 0.74 95.0 139.0 84.0 1.0 1.0 0.0 207.0 0.0 0.0327 0.0858 0.0 BJS-1Y-SP138-BJPERD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11939.0 703.0 1.0 0.031282 0.080813 2.15 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.09385 0.2424 0.0 BTS-1Y-SP138-SCARLO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11939.0 12000.0 1.0 0.052053 0.1346 3.58 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.1562 0.4038 0.0 BTS-1Y-SP138-RC3-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11941.0 12001.0 1.0 0.02211 0.057118 1.52 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.06633 0.1714 0.0 CBC-1Y-SP138-SCP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11947.0 566.0 1.0 0.009174 0.023695 0.63 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.02752 0.07109 0.0 CCH-1Y-SP138-MMRIM3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11948.0 3806.0 1.0 0.0014 0.0037 0.1 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.0042 0.0111 0.0 COR-1Y-SP138-CORDEI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11948.0 11963.0 1.0 0.005504 0.014217 0.38 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.01651 0.04265 0.0 COR-1Y-SP138-IRC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11948.0 17647.0 1.0 0.001429 0.003356 0.089 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.004287 0.01007 0.0 COR-1Y-SP138-RRO_1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11949.0 3836.0 1.0 0.0046 0.0122 0.31 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.0138 0.0366 0.0 PBR-1Y-SP138-PIRA-P-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11949.0 11989.0 1.0 0.005891 0.024903 0.73 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.01767 0.07471 0.0 PBR-1Y-SP138-PS1-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11950.0 698.0 1.0 0.010309 0.024279 0.64 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.03093 0.07284 0.0 CZC-1Y-SP138-ATIBA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11953.0 14209.0 1.0 0.012656 0.056537 1.65 159.0 192.0 159.0 1.0 1.0 0.0 207.0 0.0 0.03797 0.1696 0.0 PGM-1Y-SP138-CUM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11954.0 11977.0 1.0 0.002352 0.010688 0.3 159.0 192.0 159.0 1.0 1.0 0.0 207.0 0.0 0.007056 0.03206 0.0 CUN-1Y-SP138-LM3-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11954.0 14175.0 1.0 0.0014 0.003613 0.09 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0042 0.01084 0.0 CUN-1Y-SP138-TRW-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11955.0 3815.0 1.0 0.002485 0.00641 0.159 95.0 139.0 95.0 1.0 1.0 0.0 207.0 0.0 0.007455 0.01923 0.0 MHL-1Y-SP138-MGUA-M-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11955.0 11926.0 1.0 0.01419 0.051043 1.42 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.04257 0.1531 0.0 MHL-1Y-SP138-AGU-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11956.0 1957.0 1.0 0.014872 0.034919 0.93 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.04462 0.1048 0.0 LUK-1Y-SP138-JAG-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11958.0 11992.0 1.0 0.005697 0.014716 0.39 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.01709 0.04415 0.0 PDR-1Y-SP138-HLB-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11958.0 11993.0 1.0 0.001738 0.00449 0.12 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.005214 0.01347 0.0 PDR-1Y-SP138-JCJ-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11959.0 719.0 1.0 0.007436 0.01746 0.46 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.02231 0.05238 0.0 ELF-1Y-SP138-SJB2---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11960.0 694.0 1.0 0.019025 0.04543 1.17 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.05707 0.1363 0.0 FMO-1Y-SP138-MAIRI--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11960.0 14177.0 1.0 0.007867 0.000254 0.01 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0236 0.000762 0.0 FMO-1Y-SP138-CPT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11961.0 11960.0 1.0 0.001063 0.00254 0.07 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.003189 0.00762 0.0 FRO-1Y-SP138-FMO-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11962.0 11947.0 1.0 0.008787 0.022697 0.6 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.02636 0.06809 0.0 MVG-1Y-SP138-CCH-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11962.0 13910.0 1.0 0.00533 0.00376 0.342 108.0 130.0 108.0 1.0 1.0 0.0 208.0 0.0 0.01599 0.01128 0.0 MVG-1Y-SP138-ECO-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11963.0 13425.0 1.0 0.00075 0.001936 0.048 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.00225 0.005808 0.0 IRC-1Y-SP138-KAR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11964.0 17647.0 1.0 0.003564 0.008367 0.221 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.01069 0.0251 0.0 FMG-1Y-SP138-RRO_1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11965.0 694.0 1.0 0.011779 0.03043 0.81 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.03534 0.09129 0.0 AT3-1Y-SP138-MAIRI--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11965.0 3843.0 1.0 0.00015 0.000387 0.01 95.0 139.0 80.0 1.0 1.0 0.0 207.0 0.0 0.00045 0.001161 0.0 AT3-1Y-SP138-ATIBA3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11965.0 11970.0 1.0 0.012648 0.032674 0.87 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.03794 0.09802 0.0 AT3-1Y-SP138-ATP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11971.0 681.0 1.0 0.010253 0.045802 1.34 143.0 143.0 143.0 1.0 1.0 0.0 207.0 0.0 0.03076 0.1374 0.0 CEA-1Y-SP138-BRAGAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11972.0 11971.0 1.0 0.000908 0.004055 0.12 159.0 192.0 159.0 1.0 1.0 0.0 207.0 0.0 0.002724 0.01217 0.0 JRN-1Y-SP138-CEA-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11973.0 17625.0 1.0 0.001416 0.005986 0.17 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.004248 0.01796 0.0 LEM-1Y-SP138-LE2-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11975.0 659.0 1.0 0.005187 0.024094 0.7 115.0 159.0 115.0 1.0 1.0 0.0 210.0 0.0 0.01556 0.07228 0.0 P35-1Y-SP138-PPRUDE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11976.0 11933.0 1.0 0.011814 0.042495 1.18 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.03544 0.1275 0.0 LM2-1Y-SP138-ANO-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11977.0 568.0 1.0 0.009675 0.043967 1.24 159.0 192.0 159.0 1.0 1.0 0.0 207.0 0.0 0.02903 0.1319 0.0 LM3-1Y-SP138-SBARBA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11978.0 3813.0 1.0 0.0003 0.0013 0.04 212.0 241.0 212.0 1.0 1.0 0.0 207.0 0.0 0.0009 0.0039 0.0 LM4-1Y-SP138-LIMEI4-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11978.0 11954.0 1.0 0.001069 0.004858 0.14 159.0 192.0 159.0 1.0 1.0 0.0 207.0 0.0 0.003207 0.01457 0.0 LM4-1Y-SP138-CUN-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11979.0 17639.0 1.0 0.00495 0.01278 0.317 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.01485 0.03834 0.0 VGT-1Y-SP138-FRC_1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11980.0 3862.0 1.0 0.000106 0.000254 0.01 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.000318 0.000762 0.0 CAI-1Y-SP138-CAIE-M-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11981.0 11961.0 1.0 0.003083 0.00736 0.19 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.009249 0.02208 0.0 MLH-1Y-SP138-FRO-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11981.0 11980.0 1.0 0.003933 0.009384 0.24 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0118 0.02815 0.0 MLH-1Y-SP138-CAI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11982.0 695.0 1.0 0.003862 0.009977 0.26 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.01159 0.02993 0.0 MGU-1Y-SP138-MGUACU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11984.0 11964.0 1.0 0.001169 0.002744 0.07 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.003507 0.008232 0.0 EBM-1Y-SP138-FMG-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11985.0 696.0 1.0 0.001086 0.003908 0.11 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.003258 0.01172 0.0 MMI-1Y-SP138-MMRI2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11986.0 687.0 1.0 0.014099 0.036416 0.97 80.0 80.0 80.0 1.0 1.0 0.0 207.0 0.0 0.0423 0.1092 0.0 MCC-1Y-SP138-EUCUNH-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11986.0 3130.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 207.0 0.0 0.0 0.0003 0.0 MCC-1Y-SP138-MOCOC-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11989.0 2039.0 1.0 0.00102 0.00431 0.13 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.00306 0.01293 0.0 PS1-1Y-SP138-BALDIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11989.0 3820.0 1.0 0.0001 0.0002 0.01 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.0003 0.0006 0.0 PS1-1Y-SP138-PIRAS1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11990.0 1987.0 1.0 0.001526 0.00375 0.1 80.0 91.0 80.0 1.0 1.0 0.0 208.0 0.0 0.004578 0.01125 0.0 PS2-1Y-SP138-FERRAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11990.0 17627.0 1.0 0.01318 0.03409 0.9 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.03954 0.1023 0.0 PS2-1Y-SP138-VLL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11992.0 11999.0 1.0 0.008594 0.022199 0.59 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.02578 0.0666 0.0 HLB-1Y-SP138-SPS-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11993.0 3137.0 1.0 0.0019 0.0051 0.13 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.0057 0.0153 0.0 JCJ-1Y-SP138-JA-ANT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11994.0 4277.0 1.0 0.0021 0.00535 0.135 144.0 168.0 144.0 1.0 1.0 0.0 211.0 0.0 0.0063 0.01605 0.0 ITP-1Y-SP138-ITAPE9-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11996.0 587.0 1.0 0.005666 0.02396 0.69 206.0 235.0 206.0 1.0 1.0 0.0 208.0 0.0 0.017 0.07188 0.0 RC2-1Y-SP138-ARARA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11996.0 4176.0 1.0 0.00048 0.001239 0.031 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.00144 0.003717 0.0 RC2-1Y-SP138-TIGR_Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11997.0 11700.0 1.0 0.020662 0.053376 1.42 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.06199 0.1601 0.0 REF-1Y-SP138-PNL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11997.0 11982.0 1.0 0.002414 0.006236 0.17 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.007242 0.01871 0.0 REF-1Y-SP138-MGU-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11998.0 11976.0 1.0 0.001222 0.004396 0.12 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.003666 0.01319 0.0 RIP-1Y-SP138-LM2-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
11999.0 3830.0 1.0 9.7e-05 0.000249 0.01 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.000291 0.000747 0.0 SPS-1Y-SP138-SAPOS1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12000.0 11558.0 1.0 0.00338 0.00873 0.23 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.01014 0.02619 0.0 RC3-1Y-SP138-DLT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12001.0 1987.0 1.0 0.010602 0.027195 0.71 80.0 91.0 80.0 1.0 1.0 0.0 208.0 0.0 0.03181 0.08159 0.0 SCP-1Y-SP138-FERRAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12001.0 3828.0 1.0 0.0007 0.0019 0.05 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.0021 0.0057 0.0 SCP-1Y-SP138-SCPALM-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12002.0 3827.0 1.0 0.0001 0.0003 0.01 95.0 139.0 95.0 1.0 1.0 0.0 215.0 0.0 0.0003 0.0009 0.0 SJB-1Y-SP138-SJBV-1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12002.0 11959.0 1.0 0.001062 0.002494 0.07 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.003186 0.007482 0.0 SJB-1Y-SP138-ELF-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12003.0 683.0 1.0 0.0301 0.079 2.04 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.0903 0.237 0.0 SJP-1Y-SP138-CACOND-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12004.0 699.0 1.0 0.003566 0.024247 1.284 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.0107 0.07274 0.0 SPQ-1Y-SP138-PFERR--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12006.0 666.0 1.0 0.002982 0.006392 0.03 44.0 60.0 44.0 1.0 1.0 0.0 210.0 0.0 0.008946 0.01918 0.0 PPT-1Y-SP088-PARAP2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12007.0 3185.0 1.0 0.021688 0.05091 0.22 78.0 78.0 78.0 1.0 1.0 0.0 210.0 0.0 0.06506 0.1527 0.0 SLI-1Y-SP088-QUATA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12008.0 554.0 1.0 0.002527 0.011725 0.06 73.0 101.0 73.0 1.0 1.0 0.0 210.0 0.0 0.007581 0.03517 0.0 AS3-1Y-SP088-ASSIS--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12009.0 681.0 1.0 0.004249 0.010975 0.29 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.01275 0.03293 0.0 STZ-1Y-SP138-BRAGAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12010.0 3107.0 1.0 0.011746 0.03083 0.82 120.0 140.0 120.0 1.0 1.0 0.0 207.0 0.0 0.03524 0.09249 0.0 VGS-1Y-SP138-S.JOAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12011.0 709.0 1.0 0.011568 0.029167 0.75 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.0347 0.0875 0.0 BE1-1Y-SP138-BERT2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12012.0 14233.0 1.0 0.009188 0.024094 0.62 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.02756 0.07228 0.0 GTU-1Y-SP138-BE3-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12013.0 12014.0 1.0 0.001307 0.003299 0.08 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.003921 0.009897 0.0 DOW-1Y-SP138-GJ1-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12014.0 12016.0 1.0 0.000624 0.001532 0.04 231.0 245.0 231.0 1.0 1.0 0.0 206.0 0.0 0.001872 0.004596 0.0 GJ1-1Y-SP138-GJ3-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12015.0 432.0 1.0 0.00063 0.00425 0.225 412.0 483.0 483.0 1.0 1.0 0.0 206.0 0.0 0.00189 0.01275 0.0 GJ2-1Y-SP138-D.RANG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12015.0 3854.0 1.0 9.7e-05 0.000254 0.01 95.0 139.0 88.0 1.0 1.0 0.0 206.0 0.0 0.000291 0.000762 0.0 GJ2-1Y-SP138-GUARU2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12016.0 17610.0 1.0 0.004161 0.010212 0.26 231.0 245.0 231.0 1.0 1.0 0.0 206.0 0.0 0.01248 0.03064 0.0 GJ3-1Y-SP138-GJ4-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12017.0 3859.0 1.0 0.00044 0.00112 0.005 61.0 89.0 61.0 1.0 1.0 0.0 207.0 0.0 0.00132 0.00336 0.0 KRB-1Y-SP088-SISA-K-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12019.0 2018.0 1.0 0.0151 0.0396 1.02 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.0453 0.1188 0.0 UBT-1Y-SP138-UBATU1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12020.0 3197.0 1.0 0.00131 0.003704 0.016 89.0 126.0 89.0 1.0 1.0 0.0 215.0 0.0 0.00393 0.01111 0.0 CMO-1Y-SP088-C.MOT-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12020.0 22047.0 2.0 0.02066 0.048661 0.21 73.0 101.0 73.0 1.0 1.0 0.0 210.0 0.0 0.06198 0.146 0.0 CMO-1Y-SP088-AS1-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12022.0 14151.0 1.0 0.004026 0.010682 0.04 50.0 68.0 50.0 1.0 1.0 0.0 207.0 0.0 0.01208 0.03205 0.0 SIS-1Y-SP088-SIP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12023.0 11967.0 1.0 0.00415 0.01071 0.266 108.0 130.0 108.0 1.0 1.0 0.0 211.0 0.0 0.01245 0.03213 0.0 ALP-1Y-SP138-TT3-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12023.0 11994.0 1.0 0.026942 0.069589 1.85 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.08083 0.2088 0.0 ALP-1Y-SP138-ITP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12023.0 12044.0 1.0 0.008208 0.021201 0.56 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.02462 0.0636 0.0 ALP-1Y-SP138-TTI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12024.0 624.0 1.0 0.0306 0.0806 2.06 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.0918 0.2418 0.0 BUZ-1Y-SP138-CBONIT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12025.0 12019.0 1.0 0.015 0.0394 1.01 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.045 0.1182 0.0 MSG-1Y-SP138-UBT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12026.0 624.0 1.0 0.047479 0.12478 3.2 80.0 108.0 80.0 1.0 1.0 0.0 211.0 0.0 0.1424 0.3743 0.0 DTX-1Y-SP138-CBONIT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12026.0 3127.0 1.0 0.0132 0.0211 0.45 77.0 77.0 77.0 1.0 1.0 0.0 211.0 0.0 0.0396 0.0633 0.0 DTX-1Y-SP138-DURATE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12027.0 744.0 1.0 0.0055 0.03118 0.917 237.0 278.0 237.0 1.0 1.0 0.0 206.0 0.0 0.0165 0.09354 0.0 IT2-1Y-SP138-MON-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12028.0 12024.0 1.0 0.0692 0.1827 4.67 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.2076 0.5481 0.0 ITI-1Y-SP138-BUZ-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12029.0 12027.0 1.0 0.00361 0.02047 0.602 237.0 278.0 237.0 1.0 1.0 0.0 206.0 0.0 0.01083 0.06141 0.0 IT1-1Y-SP138-IT2-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12030.0 747.0 1.0 0.034272 0.086539 2.22 108.0 119.0 108.0 1.0 1.0 0.0 206.0 0.0 0.1028 0.2596 0.0 JQI-1Y-SP138-REGIST-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12030.0 11951.0 1.0 0.019096 0.048218 1.24 108.0 129.0 108.0 1.0 1.0 0.0 206.0 0.0 0.05729 0.1447 0.0 JQI-1Y-SP138-MRC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12032.0 626.0 1.0 0.031956 0.14828 4.33 143.0 191.0 143.0 1.0 1.0 0.0 211.0 0.0 0.09587 0.4448 0.0 LRJ-1Y-SP138-BOTUCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12033.0 11737.0 1.0 0.00414 0.017499 0.51 206.0 242.0 206.0 1.0 1.0 0.0 211.0 0.0 0.01242 0.0525 0.0 CLA-1Y-SP138-BTV-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12036.0 23149.0 1.0 0.1454 0.202 0.88 38.0 52.0 38.0 1.0 1.0 0.0 210.0 0.0 0.4362 0.606 0.0 BCM-1Y-SP088-CEC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12041.0 12032.0 1.0 0.002158 0.010013 0.29 159.0 191.0 159.0 1.0 1.0 0.0 211.0 0.0 0.006474 0.03004 0.0 AJI-1Y-SP138-LRJ-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12043.0 616.0 1.0 0.071126 0.16761 0.73 89.0 104.0 89.0 1.0 1.0 0.0 210.0 0.0 0.2134 0.5028 0.0 OU2-1Y-SP088-CHAVAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12045.0 12043.0 1.0 0.010984 0.02587 0.11 89.0 104.0 89.0 1.0 1.0 0.0 210.0 0.0 0.03295 0.07761 0.0 OU1-1Y-SP088-OU2-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12047.0 554.0 1.0 0.001391 0.006577 0.03 73.0 101.0 73.0 1.0 1.0 0.0 210.0 0.0 0.004173 0.01973 0.0 AS1-1Y-SP088-ASSIS--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12047.0 3192.0 1.0 0.0289 0.0454 0.25 44.0 44.0 44.0 1.0 1.0 0.0 210.0 0.0 0.0867 0.1362 0.0 AS1-1Y-SP088-ASSIS1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12047.0 13198.0 1.0 0.042104 0.09917 0.43 89.0 104.0 89.0 1.0 1.0 0.0 210.0 0.0 0.1263 0.2975 0.0 AS1-1Y-SP088-HTK-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12049.0 557.0 1.0 0.094409 0.22246 0.98 89.0 104.0 89.0 1.0 1.0 0.0 210.0 0.0 0.2832 0.6674 0.0 IBR-1Y-SP088-CANOA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12143.0 2143.0 1.0 0.00173 0.00584 0.165 128.0 128.0 128.0 1.0 1.0 0.0 209.0 0.0 0.00519 0.01752 0.0 TRP-1Y-SP138-TROPIC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12171.0 12143.0 1.0 0.0081 0.028 0.797 128.0 162.0 128.0 1.0 1.0 0.0 209.0 0.0 0.0243 0.084 0.0 PRO-1Y-SP138-TRP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12189.0 12207.0 3.0 0.0011 0.006414 0.201 276.0 325.0 276.0 1.0 1.0 0.0 207.0 0.0 0.0033 0.01924 0.0 C.V-Y1-SP138-YG--Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12199.0 2199.0 1.0 0.00041 0.00101 0.027 101.0 144.0 101.0 1.0 1.0 0.0 207.0 0.0 0.00123 0.00303 0.0 CPI-1Y-SP138-CPINTO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12199.0 6595.0 1.0 0.00307 0.00725 0.178 144.0 168.0 144.0 1.0 1.0 0.0 207.0 0.0 0.00921 0.02175 0.0 CPI-1Y-SP138-CPINTOBI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12207.0 2207.0 1.0 0.000295 0.000677 0.618 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.000885 0.002031 0.0 YG--Y1-SP138-YG+YWH-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12207.0 17687.0 3.0 0.000196 0.001145 0.036 276.0 325.0 276.0 1.0 1.0 0.0 207.0 0.0 0.000588 0.003435 0.0 YG--Y1-SP138-AM7-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12224.0 577.0 1.0 0.00513 0.026829 0.732 249.0 249.0 249.0 1.0 1.0 0.0 207.0 0.0 0.01539 0.08049 0.0 PIR-1Y-SP138-PIRACI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12263.0 12292.0 1.0 0.0281 0.0712 1.79 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.0843 0.2136 0.0 CRA-1Y-SP138-SSI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12292.0 2343.0 1.0 0.0168 0.0425 1.07 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.0504 0.1275 0.0 SSI-1Y-SP138-IT+CJ-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12312.0 16585.0 1.0 0.00255 0.000627 0.188 101.0 144.0 144.0 1.0 1.0 0.0 209.0 0.0 0.00765 0.001881 0.0 CON-Y1-SP138-SJN-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12330.0 596.0 1.0 0.00788 0.02863 0.719 216.0 253.0 216.0 1.0 1.0 0.0 209.0 0.0 0.02364 0.08589 0.0 PMV-1Y-SP138-MIRAS2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12330.0 2330.0 1.0 0.00515 0.01354 0.316 103.0 129.0 103.0 1.0 1.0 0.0 209.0 0.0 0.01545 0.04062 0.0 PMV-1Y-SP138-PRIMAV-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12332.0 2331.0 1.0 0.00736 0.01812 0.484 101.0 144.0 144.0 1.0 1.0 0.0 209.0 0.0 0.02208 0.05436 0.0 AME-Y1-SP138-SJRPR--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12332.0 2332.0 1.0 0.00266 0.00708 0.189 101.0 144.0 144.0 1.0 1.0 0.0 209.0 0.0 0.00798 0.02124 0.0 AME-Y1-SP138-AMERIC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12332.0 16585.0 1.0 0.00193 0.00745 0.127 101.0 144.0 144.0 1.0 1.0 0.0 209.0 0.0 0.00579 0.02235 0.0 AME-Y1-SP138-SJN-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
12880.0 17804.0 1.0 0.001632 0.008497 0.245 188.0 225.0 188.0 1.0 1.0 0.0 207.0 0.0 0.004896 0.02549 0.0 AND-Y1-SP138-FIG-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13042.0 595.0 1.0 0.015937 0.041872 1.07 139.0 143.0 139.0 1.0 1.0 0.0 207.0 0.0 0.04781 0.1256 0.0 PMX-1Y-SP138-S.ANGE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13058.0 720.0 1.0 0.028781 0.0755 0.32 50.0 68.0 50.0 1.0 1.0 0.0 207.0 0.0 0.08634 0.2265 0.0 AVP-1Y-SP088-JAGUAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13058.0 3058.0 1.0 8.8e-05 0.000241 0.0 81.0 81.0 81.0 1.0 1.0 0.0 207.0 0.0 0.000264 0.000723 0.0 AVP-1Y-SP088-AVP----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13073.0 3073.0 1.0 0.003803 0.011054 0.0 81.0 81.0 81.0 1.0 1.0 0.0 206.0 0.0 0.01141 0.03316 0.0 SLZ-1Y-SP138-SLUZIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13073.0 11717.0 1.0 0.000892 0.007086 0.165 225.0 264.0 225.0 1.0 1.0 0.0 206.0 0.0 0.002676 0.02126 0.0 SLZ-1Y-SP138-EBR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13076.0 4221.0 1.0 0.006958 0.018346 0.467 108.0 127.0 108.0 1.0 1.0 0.0 206.0 0.0 0.02087 0.05504 0.0 OLA-1Y-SP138-PNO-Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13077.0 3077.0 1.0 0.0 0.0001 0.0 127.0 127.0 127.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 JUQ-1Y-SP138-JUQUEH-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13077.0 11711.0 1.0 0.010797 0.028315 0.73 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.03239 0.08494 0.0 JUQ-1Y-SP138-BSS-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13082.0 12021.0 1.0 0.011543 0.030769 0.13 50.0 68.0 50.0 1.0 1.0 0.0 207.0 0.0 0.03463 0.09231 0.0 MFO-1Y-SP088-IGT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13109.0 9125.0 1.0 0.00344 0.01554 0.453 212.0 242.0 212.0 1.0 1.0 0.0 208.0 0.0 0.01032 0.04662 0.0 IAU-1Y-SP138-DTC-IT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13124.0 473.0 4.0 0.001656 0.006168 0.036 159.0 159.0 159.0 1.0 1.0 0.0 206.0 0.0 0.004968 0.0185 0.0 AGA-3Y-SP088-BAIXAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13128.0 11994.0 1.0 0.006179 0.015963 0.43 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.01854 0.04789 0.0 CPD-1Y-SP138-ITP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13129.0 3129.0 1.0 0.000551 0.001234 0.005 103.0 103.0 103.0 1.0 1.0 0.0 206.0 0.0 0.001653 0.003702 0.0 ULT-5Y-SP088-ULTRAF-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13129.0 13417.0 5.0 0.000749 0.003655 0.019 159.0 159.0 159.0 1.0 1.0 0.0 206.0 0.0 0.002247 0.01096 0.0 ULT-5Y-SP088-PET-5Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13149.0 2040.0 1.0 0.35697 0.4989 2.16 38.0 52.0 38.0 1.0 1.0 0.0 210.0 0.0 1.071 1.497 0.0 CEC-1Y-SP088-BOTUCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13149.0 3149.0 1.0 0.0001 0.0002 0.0 89.0 104.0 89.0 1.0 1.0 0.0 210.0 0.0 0.0003 0.0006 0.0 CEC-1Y-SP088-CEC2---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13164.0 638.0 1.0 0.013876 0.064803 1.87 115.0 159.0 115.0 1.0 1.0 0.0 209.0 0.0 0.04163 0.1944 0.0 UR2-1Y-SP138-CATAN2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13164.0 3164.0 1.0 0.000179 0.000484 0.014 110.0 139.0 139.0 1.0 1.0 0.0 209.0 0.0 0.000537 0.001452 0.0 UR2-1Y-SP138-URUPE2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13167.0 1923.0 1.0 0.031768 0.08206 2.18 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.0953 0.2462 0.0 ITJ-1Y-SP138-BOR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13167.0 3167.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0001 0.0 ITJ-1Y-SP138-ITAJO2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13198.0 2048.0 1.0 0.006015 0.014167 0.06 89.0 104.0 89.0 1.0 1.0 0.0 210.0 0.0 0.01804 0.0425 0.0 HTK-1Y-SP088-PALM-Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13198.0 3184.0 1.0 0.0 0.0001 0.0 89.0 104.0 89.0 1.0 1.0 0.0 210.0 0.0 0.0 0.0003 0.0 HTK-1Y-SP088-HALOTE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13401.0 3401.0 1.0 0.005134 0.013977 0.0 81.0 81.0 81.0 1.0 1.0 0.0 207.0 0.0 0.0154 0.04193 0.0 DCTA1Y-SP088-DCTA---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13401.0 13058.0 1.0 0.032976 0.087282 0.373 50.0 50.0 50.0 1.0 1.0 0.0 207.0 0.0 0.09893 0.2618 0.0 DCTA1Y-SP088-AVP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13417.0 473.0 5.0 0.002667 0.014866 0.114 275.0 275.0 275.0 1.0 1.0 0.0 206.0 0.0 0.008001 0.0446 0.0 PET-5Y-SP088-BAIXAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13425.0 13426.0 1.0 0.004 0.01032 0.256 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.012 0.03096 0.0 KAR-1Y-SP138-VIV-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13427.0 17800.0 1.0 0.0169 0.0763 2.12 115.0 159.0 115.0 1.0 1.0 0.0 209.0 0.0 0.0507 0.2289 0.0 BBA-1Y-SP138-JB2-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13477.0 481.0 4.0 0.004099 0.015263 0.881 159.0 159.0 159.0 1.0 1.0 0.0 206.0 0.0 0.0123 0.04579 0.0 PTQ-3Y-SP088-HBONOR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13477.0 3477.0 1.0 0.000571 0.001316 0.006 103.0 103.0 103.0 1.0 1.0 0.0 206.0 0.0 0.001714 0.003947 0.0 PTQ-3Y-SP088-PETROC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13477.0 13124.0 4.0 0.002564 0.008549 0.047 144.0 144.0 144.0 1.0 1.0 0.0 206.0 0.0 0.007692 0.02565 0.0 PTQ-3Y-SP088-AGA-3Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13579.0 1709.0 1.0 0.08353 0.13016 0.227 30.0 30.0 30.0 1.0 1.0 0.0 257.0 0.0 0.2506 0.3905 0.0 ITP-1Y-RJ069-PIABAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13580.0 1750.0 1.0 0.40268 0.34684 0.492 30.0 30.0 30.0 1.0 1.0 0.0 257.0 0.0 1.208 1.041 0.0 CMB-1Y-RJ069-MACABUPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13581.0 7514.0 1.0 0.0028 0.00717 0.18 122.0 134.0 122.0 1.0 1.0 0.0 257.0 0.0 0.0084 0.02151 0.0 MAU-1Y-RJ138-VOTORA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13582.0 3582.0 1.0 7.1e-05 7.1e-05 0.0 30.0 30.0 30.0 1.0 1.0 0.0 259.0 0.0 7.071e-05 7.071e-05 0.0 SER-1Y-RJ069-SERRIN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13582.0 13580.0 1.0 0.23909 0.20594 0.292 30.0 30.0 30.0 1.0 1.0 0.0 259.0 0.0 0.7173 0.6178 0.0 SER-1Y-RJ069-CMB-1Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13584.0 3584.0 1.0 0.00402 0.00798 0.013 52.0 52.0 52.0 1.0 1.0 0.0 255.0 0.0 0.01206 0.02394 0.0 SOL-1Y-RJ069-SOLUCI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13585.0 3585.0 1.0 7.1e-05 7.1e-05 0.0 30.0 30.0 30.0 1.0 1.0 0.0 259.0 0.0 7.071e-05 7.071e-05 0.0 URU-1Y-RJ069-URURAI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13586.0 3593.0 1.0 0.03196 0.07563 0.14 61.0 73.0 61.0 1.0 1.0 0.0 258.0 0.0 0.09588 0.2269 0.0 VIV-2Y-RJ069-RDOSTR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13586.0 7522.0 1.0 0.06317 0.1538 0.268 61.0 73.0 61.0 1.0 1.0 0.0 258.0 0.0 0.1895 0.4614 0.0 VIV-2Y-RJ069-TAMOI2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13587.0 21721.0 1.0 0.07164 0.10598 0.181 30.0 30.0 30.0 1.0 1.0 0.0 256.0 0.0 0.2149 0.3179 0.0 IMU-2Y-RJ069-QUA-2Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13588.0 1709.0 1.0 0.08353 0.13016 0.227 30.0 30.0 30.0 1.0 1.0 0.0 257.0 0.0 0.2506 0.3905 0.0 SEC-2Y-RJ069-PIABAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13588.0 3588.0 1.0 6e-05 0.0001 0.0 30.0 30.0 30.0 1.0 1.0 0.0 257.0 0.0 0.00018 0.0003 0.0 SEC-2Y-RJ069-SECRET-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13676.0 187.0 1.0 0.0316 0.0777 2.08 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.0948 0.2331 0.0 FRA5B1-SP138-M.MORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13676.0 187.0 2.0 0.0316 0.0777 2.08 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.0948 0.2331 0.0 FRA5B1-SP138-M.MORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13676.0 187.0 3.0 0.0244 0.078 2.1 179.0 210.0 179.0 1.0 1.0 0.0 208.0 0.0 0.0732 0.234 0.0 FRA5B1-SP138-M.MORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13676.0 2257.0 1.0 0.03452 0.11675 3.302 125.0 179.0 125.0 1.0 1.0 0.0 208.0 0.0 0.1036 0.3503 0.0 FRA5B1-SP138-BATATA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13676.0 2333.0 2.0 0.0051 0.0171 0.48 125.0 179.0 125.0 1.0 1.0 0.0 208.0 0.0 0.0153 0.0513 0.0 FRA5B1-SP138-DIAMAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13676.0 23676.0 1.0 0.0 0.0001 0.0 249.0 293.0 249.0 1.0 1.0 0.0 208.0 0.0 0.0 0.0001 0.0 FRA5B1-SP138-FRA5B2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13677.0 479.0 1.0 0.00665 0.03276 1.007 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.01995 0.09828 0.0 AR5-1Y-SP138-BAGUAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13677.0 2141.0 1.0 0.00292 0.01348 0.473 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.00876 0.04044 0.0 AR5-1Y-SP138-TRI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13684.0 3684.0 1.0 0.000326 0.000724 0.003 92.0 107.0 92.0 1.0 1.0 0.0 211.0 0.0 0.000978 0.002172 0.0 MDS--1Y-SP88-MORADA-- 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13684.0 3685.0 1.0 0.01184 0.026344 0.12 92.0 107.0 92.0 1.0 1.0 0.0 211.0 0.0 0.03552 0.07903 0.0 MDS--1Y-SP88-IND4ESP- 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13684.0 3687.0 1.0 0.04036 0.0898 0.409 92.0 107.0 92.0 1.0 1.0 0.0 211.0 0.0 0.1211 0.2694 0.0 MDS--1Y-SP88-CAFEZAL- 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13686.0 602.0 1.0 0.0193 0.0467 1.24 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0579 0.1401 0.0 TB2-1Y-SP138-GUARAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13849.0 694.0 1.0 0.01182 0.03051 0.758 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.03546 0.09153 0.0 CAIE1Y-SP138-MAIRI--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13857.0 13076.0 1.0 0.002719 0.007337 0.191 108.0 127.0 108.0 1.0 1.0 0.0 206.0 0.0 0.008157 0.02201 0.0 IBE-1Y-SP138-OLA-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13901.0 1903.0 1.0 0.00895 0.0231 0.57 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.02685 0.0693 0.0 VCP-1Y-SP138-3LA-1Y-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13901.0 14145.0 1.0 0.0264 0.068138 1.69 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0792 0.2044 0.0 VCP-1Y-SP138-UFN-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13921.0 3921.0 1.0 0.0005 0.0007 0.0 38.0 52.0 38.0 1.0 1.0 0.0 211.0 0.0 0.0015 0.0021 0.0 CCS-1Y-SP088-CONCHA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13930.0 3930.0 1.0 7e-05 0.000181 0.004 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.00021 0.000543 0.0 TT2-1Y-SP138-TATUI2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13930.0 12044.0 1.0 0.002953 0.007622 0.189 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.008859 0.02287 0.0 TT2-1Y-SP138-TTI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
13943.0 13944.0 1.0 0.0532 0.13731 3.41 95.0 139.0 95.0 1.0 1.0 0.0 211.0 0.0 0.1596 0.4119 0.0 GUP-1Y-SP138-API-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14151.0 4131.0 1.0 0.00799 0.0206 0.084 89.0 100.0 46.0 1.0 1.0 0.0 207.0 0.0 0.02397 0.0618 0.0 SIP-1Y-SP088-SIS-BR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14151.0 12017.0 1.0 0.00971 0.025763 0.11 50.0 68.0 50.0 1.0 1.0 0.0 207.0 0.0 0.02913 0.07729 0.0 SIP-1Y-SP088-KRB-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14172.0 17613.0 1.0 0.00132 0.003407 0.085 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.00396 0.01022 0.0 CED-1Y-SP138-ALM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14173.0 3803.0 1.0 0.0031 0.008 0.2 95.0 139.0 139.0 1.0 1.0 0.0 208.0 0.0 0.0093 0.024 0.0 NTL-1Y-SP138-ARARA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14173.0 4160.0 1.0 0.0031 0.008 0.2 95.0 139.0 139.0 1.0 1.0 0.0 208.0 0.0 0.0093 0.024 0.0 NTL-1Y-SP138-NESTLE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14175.0 3814.0 1.0 0.0033 0.008517 0.212 95.0 139.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0099 0.02555 0.0 TRW-1Y-SP138-LIMEI5-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14177.0 4164.0 1.0 0.00016 0.000254 0.01 136.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.00048 0.000762 0.0 CPT-1Y-SP138-CPTM---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14179.0 602.0 1.0 0.045048 0.10597 2.81 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1351 0.3179 0.0 FCH-1Y-SP138-GUARAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14179.0 4166.0 1.0 0.0006 0.001549 0.038 95.0 139.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0018 0.004647 0.0 FCH-1Y-SP138-FACCHI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14179.0 11917.0 1.0 0.00765 0.01796 0.48 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.02295 0.05388 0.0 FCH-1Y-SP138-VOT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14184.0 4170.0 1.0 0.0004 0.00103 0.026 95.0 139.0 95.0 1.0 1.0 0.0 206.0 0.0 0.0012 0.00309 0.0 BE4-1Y-SP138-BERTI4-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14184.0 12012.0 1.0 0.004546 0.01192 0.31 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.01364 0.03576 0.0 BE4-1Y-SP138-GTU-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14185.0 4171.0 1.0 0.0004 0.001032 0.026 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.0012 0.003096 0.0 IPI-1Y-SP138-INTRA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14185.0 11996.0 1.0 0.027633 0.072581 1.86 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.0829 0.2177 0.0 IPI-1Y-SP138-RC2-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14186.0 16825.0 1.0 0.00133 0.003433 0.085 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.00399 0.0103 0.0 CDS-1Y-SP138-DEL21Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14186.0 17650.0 1.0 0.001739 0.00449 0.12 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.005217 0.01347 0.0 CDS-1Y-SP138-VSG-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14194.0 3870.0 1.0 0.0008 0.002065 0.051 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0024 0.006195 0.0 SBR-1Y-SP138-CRUZAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14194.0 11950.0 1.0 0.009 0.023229 0.577 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.027 0.06969 0.0 SBR-1Y-SP138-CZC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14209.0 4209.0 1.0 0.004 0.010324 0.256 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.012 0.03097 0.0 CUM-1Y-SP138-CUMMIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14209.0 11972.0 1.0 0.000801 0.003578 0.1 159.0 192.0 159.0 1.0 1.0 0.0 207.0 0.0 0.002403 0.01073 0.0 CUM-1Y-SP138-JRN-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14217.0 11958.0 1.0 0.001254 0.005298 0.15 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.003762 0.01589 0.0 JAG51Y-SP138-PDR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14217.0 13109.0 1.0 0.011789 0.049835 1.45 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.03537 0.1495 0.0 JAG51Y-SP138-IAU-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14219.0 564.0 2.0 0.00128 0.006849 0.211 208.0 249.0 208.0 1.0 1.0 0.0 208.0 0.0 0.00384 0.02055 0.0 SR2-Y1-SP138-RIBPRE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14219.0 7680.0 2.0 0.004623 0.024746 0.762 208.0 249.0 208.0 1.0 1.0 0.0 208.0 0.0 0.01387 0.07424 0.0 SR2-Y1-SP138-T2RSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14231.0 2328.0 1.0 0.0034 0.0083 0.21 101.0 144.0 101.0 1.0 1.0 0.0 209.0 0.0 0.0102 0.0249 0.0 AER-1Y-SP138-MIR+AE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14231.0 4231.0 1.0 0.0 0.0001 0.0 216.0 253.0 216.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 AER-1Y-SP138-AEROPO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14233.0 14234.0 1.0 0.010155 0.02663 0.68 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.03046 0.07989 0.0 BE3-1Y-SP138-BUN-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14234.0 13077.0 1.0 0.006515 0.017084 0.44 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.01954 0.05125 0.0 BUN-1Y-SP138-JUQ-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14235.0 730.0 1.0 0.017118 0.044891 1.15 96.0 108.0 96.0 1.0 1.0 0.0 206.0 0.0 0.05135 0.1347 0.0 MRS-1Y-SP138-SSEBAS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14235.0 3055.0 1.0 0.0 0.0001 0.0 127.0 127.0 127.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 MRS-1Y-SP138-MARESI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14238.0 4148.0 1.0 0.00236 0.00609 0.151 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.00708 0.01827 0.0 SJU-1Y-SP138-S.JUANPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14238.0 12033.0 1.0 0.002779 0.011746 0.34 206.0 242.0 206.0 1.0 1.0 0.0 211.0 0.0 0.008337 0.03524 0.0 SJU-1Y-SP138-CLA-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14243.0 4243.0 1.0 0.00141 0.00348 0.093 101.0 144.0 101.0 1.0 1.0 0.0 207.0 0.0 0.00423 0.01044 0.0 SAT-1Y-SP138-ST+YKL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14243.0 12224.0 1.0 0.000265 0.001405 0.037 249.0 249.0 249.0 1.0 1.0 0.0 207.0 0.0 0.000795 0.004215 0.0 SAT-1Y-SP138-PIR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14243.0 44982.0 1.0 0.00594 0.01599 0.447 144.0 168.0 144.0 1.0 1.0 0.0 207.0 0.0 0.01782 0.04797 0.0 SAT-1Y-SP138-NZA-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
14252.0 12143.0 1.0 0.0021 0.00711 0.201 128.0 162.0 128.0 1.0 1.0 0.0 209.0 0.0 0.0063 0.02133 0.0 BNV-1Y-SP138-TRP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
16580.0 633.0 1.0 0.006565 0.016961 0.45 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0197 0.05088 0.0 BRI-1Y-SP138-BARIRI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
16584.0 479.0 1.0 0.039047 0.10147 2.73 139.0 163.0 163.0 1.0 1.0 0.0 209.0 0.0 0.1171 0.3044 0.0 BRG-1Y-SP138-BAGUAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
16584.0 6584.0 1.0 0.005 0.012 0.3 103.0 129.0 144.0 1.0 1.0 0.0 209.0 0.0 0.015 0.036 0.0 BRG-1Y-SP138-BIRIG3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
16585.0 6585.0 1.0 7e-05 0.00016 0.004 101.0 144.0 144.0 1.0 1.0 0.0 209.0 0.0 0.00021 0.00048 0.0 SJN-Y1-SP138-SJRNOR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
16600.0 7690.0 1.0 0.0235 0.0625 1.6 80.0 80.0 80.0 1.0 1.0 0.0 207.0 0.0 0.0705 0.1875 0.0 MC4-1Y-SP138-MOCOC5-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
16600.0 11986.0 1.0 0.002897 0.007483 0.2 80.0 80.0 80.0 1.0 1.0 0.0 207.0 0.0 0.008691 0.02245 0.0 MC4-1Y-SP138-MCC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
16825.0 14172.0 1.0 0.0065 0.001677 0.042 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.0195 0.005031 0.0 DEL21Y-SP138-CED-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17603.0 12013.0 1.0 0.0 0.0001 0.0 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 CTL-1Y-SP138-DOW-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17604.0 11956.0 1.0 0.000489 0.001197 0.03 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.001467 0.003591 0.0 MFD-1Y-SP138-LUK-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17605.0 3808.0 1.0 0.00885 0.0228 0.567 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.02655 0.0684 0.0 LM6-1Y-SP138-IRACE1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17605.0 11963.0 1.0 0.00165 0.00426 0.106 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.00495 0.01278 0.0 LM6-1Y-SP138-IRC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17606.0 17603.0 1.0 0.00191 0.004822 0.12 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.00573 0.01447 0.0 TGG-1Y-SP138-CTL-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17610.0 432.0 1.0 0.000379 0.002579 0.133 412.0 483.0 483.0 1.0 1.0 0.0 206.0 0.0 0.001137 0.007737 0.0 GJ4-1Y-SP138-D.RANG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17612.0 591.0 1.0 0.0056 0.01445 0.359 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0168 0.04335 0.0 CRW-1Y-SP138-CABREU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17615.0 692.0 1.0 0.000386 0.000998 0.03 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.001158 0.002994 0.0 CPK-1Y-SP138-LIME-1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17615.0 13425.0 1.0 0.002534 0.006544 0.172 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.007602 0.01963 0.0 CPK-1Y-SP138-KAR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17616.0 543.0 1.0 0.01517 0.06582 1.93 196.0 196.0 196.0 1.0 1.0 0.0 209.0 0.0 0.04551 0.1975 0.0 JBS-1Y-SP138-3IRMAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17616.0 11943.0 1.0 0.0011 0.002839 0.07 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.0033 0.008517 0.0 JBS-1Y-SP138-AND-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17617.0 3858.0 1.0 6e-05 0.000155 0.004 95.0 139.0 95.0 1.0 1.0 0.0 207.0 0.0 0.00018 0.000465 0.0 SIB-1Y-SP138-JARI---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17617.0 11972.0 1.0 0.00574 0.01495 0.386 95.0 139.0 95.0 1.0 1.0 0.0 207.0 0.0 0.01722 0.04485 0.0 SIB-1Y-SP138-JRN-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17618.0 7618.0 1.0 0.001229 0.003175 0.013 61.0 89.0 61.0 1.0 1.0 0.0 207.0 0.0 0.003687 0.009525 0.0 SAB-1Y-SP088-SAB-IG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17618.0 12021.0 1.0 0.01997 0.05153 0.211 61.0 89.0 61.0 1.0 1.0 0.0 207.0 0.0 0.05991 0.1546 0.0 SAB-1Y-SP088-IGT-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17625.0 11974.0 1.0 0.001473 0.006226 0.18 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.004419 0.01868 0.0 LE2-1Y-SP138-CSM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17632.0 1945.0 2.0 0.00105 0.00271 0.067 95.0 110.0 95.0 1.0 1.0 0.0 209.0 0.0 0.00315 0.00813 0.0 3L2-1Y-SP138-ANC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17639.0 17620.0 1.0 0.0049 0.01265 0.314 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.0147 0.03795 0.0 FRC_1Y-SP138-VO3-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17640.0 543.0 1.0 0.016672 0.068342 1.998 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.05002 0.205 0.0 CST_1Y-SP138-3IRMAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17640.0 7806.0 1.0 0.003452 0.013995 0.413 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.01036 0.04198 0.0 CST_1Y-SP138-CASFV--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17643.0 460.0 1.0 0.013845 0.058458 1.71 206.0 242.0 206.0 1.0 1.0 0.0 210.0 0.0 0.04154 0.1754 0.0 JUN_1Y-SP138-RVERME-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17644.0 4129.0 1.0 0.037354 0.089198 2.286 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.1121 0.2676 0.0 ZAR_1Y-SP138-TERMOV-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17647.0 17645.0 1.0 0.0007 0.001807 0.045 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.0021 0.005421 0.0 RRO_1Y-SP138-INC_1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17650.0 701.0 1.0 0.000284 0.000748 0.02 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.000852 0.002244 0.0 VSG-1Y-SP138-RCLAR1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17650.0 7650.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 208.0 0.0 0.0 0.0003 0.0 VSG-1Y-SP138-VSGERT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17686.0 7686.0 1.0 0.002411 0.005888 0.159 144.0 168.0 144.0 1.0 1.0 0.0 209.0 0.0 0.007233 0.01766 0.0 GRP2Y1-SP138-GUARAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17686.0 11646.0 1.0 0.019268 0.045225 1.202 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0578 0.1357 0.0 GRP2Y1-SP138-IPR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17687.0 7803.0 3.0 0.000982 0.005727 0.179 276.0 325.0 276.0 1.0 1.0 0.0 207.0 0.0 0.002946 0.01718 0.0 AM7-Y1-SP138-AMERI-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17744.0 7744.0 1.0 0.0 0.001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 210.0 0.0 0.0 0.003 0.0 P02-1Y-SP138-P.PR02-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17744.0 11915.0 1.0 0.006204 0.016025 0.425 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.01861 0.04807 0.0 P02-1Y-SP138-PP4-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17800.0 7800.0 1.0 0.00181 0.00408 0.109 144.0 168.0 144.0 1.0 1.0 0.0 209.0 0.0 0.00543 0.01224 0.0 JB2-Y1-SP138-JBONI2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17804.0 2247.0 1.0 0.001568 0.008163 0.236 188.0 225.0 188.0 1.0 1.0 0.0 207.0 0.0 0.004704 0.02449 0.0 FIG-Y1-SP138-TREVO--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
17804.0 7804.0 1.0 0.004377 0.009876 0.265 144.0 168.0 144.0 1.0 1.0 0.0 207.0 0.0 0.01313 0.02963 0.0 FIG-Y1-SP138-FIGUEI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
19127.0 4302.0 1.0 0.000275 0.00187 0.099 412.0 483.0 412.0 1.0 1.0 0.0 209.0 0.0 0.000825 0.00561 0.0 EML-1Y-MS138-TLAG-A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
19127.0 4304.0 1.0 0.0016 0.01088 0.576 412.0 483.0 412.0 1.0 1.0 0.0 209.0 0.0 0.0048 0.03264 0.0 EML-1Y-MS138-M.ROND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
19518.0 12008.0 1.0 0.059431 0.14693 0.63 44.0 60.0 44.0 1.0 1.0 0.0 210.0 0.0 0.1783 0.4408 0.0 MCI-1Y-SP088-AS3-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
20700.0 20701.0 1.0 0.22671 0.55441 0.902 47.0 59.0 47.0 1.0 1.0 0.0 845.0 0.0 0.6801 1.663 0.0 ALTACP-PA069-BELOMT-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21392.0 1392.0 1.0 0.0007 0.00179 0.045 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.0021 0.00537 0.0 GLV-2Y-RJ138-GALVAS-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21392.0 7470.0 1.0 0.0027 0.00689 0.174 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.0081 0.02067 0.0 GLV-2Y-RJ138-PRL2--TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21394.0 1394.0 1.0 0.00067 0.00171 0.043 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.00201 0.00513 0.0 NIS-2Y-RJ138-NISSAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21394.0 21395.0 1.0 0.0013 0.00332 0.084 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.0039 0.00996 0.0 NIS-2Y-RJ138-VLK-2Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21395.0 1395.0 1.0 0.0011 0.00281 0.071 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.0033 0.00843 0.0 VLK-2Y-RJ138-VOLKS--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21395.0 21392.0 1.0 0.0018 0.00459 0.116 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.0054 0.01377 0.0 VLK-2Y-RJ138-GLV-2Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21671.0 497.0 2.0 0.024506 0.11252 3.29 115.0 159.0 115.0 1.0 1.0 0.0 209.0 0.0 0.07352 0.3376 0.0 UBR-2Y-SP138-CERRAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21671.0 671.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 UBR-2Y-SP138-UBARAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21679.0 2182.0 2.0 5.1e-05 0.001261 0.003 101.0 144.0 101.0 1.0 1.0 0.0 207.0 0.0 0.000153 0.003783 0.0 QAP-2Y-SP138-QAMPAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21679.0 22009.0 2.0 0.030515 0.078817 2.09 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.09155 0.2365 0.0 QAP-2Y-SP138-STZ-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21680.0 21679.0 2.0 0.000744 0.001746 0.05 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.002232 0.005238 0.0 AMP-2Y-SP138-QAP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21712.0 1756.0 1.0 0.00199 0.00506 0.008 52.0 52.0 52.0 1.0 1.0 0.0 257.0 0.0 0.00597 0.01518 0.0 RDC-2Y-RJ069-RDCENT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21712.0 13588.0 1.0 0.08353 0.13016 0.227 30.0 30.0 30.0 1.0 1.0 0.0 257.0 0.0 0.2506 0.3905 0.0 RDC-2Y-RJ069-SEC-2Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21713.0 1715.0 1.0 0.026 0.06606 0.106 52.0 52.0 52.0 1.0 1.0 0.0 257.0 0.0 0.078 0.1982 0.0 RDC-4Y-RJ069-ITAMAR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21713.0 23579.0 1.0 0.07293 0.1272 0.232 30.0 30.0 30.0 1.0 1.0 0.0 257.0 0.0 0.2188 0.3816 0.0 RDC-4Y-RJ069-ITP-4Y-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21721.0 1721.0 1.0 0.01193 0.01859 0.033 43.0 43.0 43.0 1.0 1.0 0.0 254.0 0.0 0.03579 0.05577 0.0 QUA-2Y-RJ069-QUALIM-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21721.0 1723.0 1.0 0.03246 0.04379 0.072 30.0 30.0 30.0 1.0 1.0 0.0 254.0 0.0 0.09738 0.1314 0.0 QUA-2Y-RJ069-ALCANT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21735.0 1737.0 1.0 0.00191 0.01085 0.31 213.0 213.0 213.0 1.0 1.0 0.0 254.0 0.0 0.00573 0.03255 0.0 ING-2Y-RJ138-Z.SUL--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21735.0 3169.0 1.0 0.00081 0.00458 0.131 213.0 213.0 213.0 1.0 1.0 0.0 254.0 0.0 0.00243 0.01374 0.0 ING-2Y-RJ138-INGA-2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21752.0 7378.0 1.0 0.01863 0.04812 1.194 122.0 134.0 122.0 1.0 1.0 0.0 259.0 0.0 0.05589 0.1444 0.0 FRI-2Y-RJ138-CQT-Y--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21752.0 7481.0 1.0 0.02182 0.05636 1.399 122.0 134.0 103.0 1.0 1.0 0.0 259.0 0.0 0.06546 0.1691 0.0 FRI-2Y-RJ138-BALEGR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21794.0 3395.0 1.0 0.0027 0.0157 0.448 212.0 212.0 212.0 1.0 1.0 0.0 256.0 0.0 0.0081 0.0471 0.0 CMP-2Y-RJ138-VDP2--TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21797.0 1706.0 1.0 0.00175 0.00444 0.113 122.0 130.0 122.0 1.0 1.0 0.0 255.0 0.0 0.00525 0.01332 0.0 NUC-2Y-RJ138-ITATIA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21901.0 1904.0 1.0 0.0098 0.0467 1.32 115.0 115.0 115.0 1.0 1.0 0.0 209.0 0.0 0.0294 0.1401 0.0 CRD-2Y-SP138-CARDOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21901.0 7738.0 2.0 0.000413 0.001742 0.05 206.0 242.0 242.0 1.0 1.0 0.0 209.0 0.0 0.001239 0.005226 0.0 CRD-2Y-SP138-PEDFV--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21906.0 21979.0 2.0 0.027038 0.069838 1.85 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.08111 0.2095 0.0 FND-2Y-SP138-VGT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21906.0 27641.0 2.0 0.013815 0.035714 1.02 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.04144 0.1071 0.0 FND-2Y-SP138-EOE_Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21908.0 21943.0 2.0 0.040162 0.094282 2.5 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1205 0.2828 0.0 MIR-2Y-SP138-AND-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21909.0 3895.0 1.0 0.0012 0.0031 0.08 95.0 139.0 95.0 1.0 1.0 0.0 209.0 0.0 0.0036 0.0093 0.0 PBT-2Y-SP138-PBARRE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21909.0 7621.0 2.0 0.03427 0.08539 2.15 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1028 0.2562 0.0 PBT-2Y-SP138-VPARAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21910.0 649.0 2.0 0.030297 0.072283 1.86 139.0 143.0 139.0 1.0 1.0 0.0 209.0 0.0 0.09089 0.2168 0.0 PDO-2Y-SP138-JALES--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21910.0 7621.0 2.0 0.04483 0.1146 2.79 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1345 0.3438 0.0 PDO-2Y-SP138-VPARAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21911.0 659.0 1.0 0.011687 0.027436 0.73 139.0 163.0 139.0 1.0 1.0 0.0 210.0 0.0 0.03506 0.08231 0.0 PRP-2Y-SP138-PPRUDE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21911.0 3896.0 1.0 0.012 0.030972 0.769 95.0 139.0 95.0 1.0 1.0 0.0 210.0 0.0 0.036 0.09292 0.0 PRP-2Y-SP138-PIRAPZ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21913.0 639.0 2.0 0.068389 0.16259 4.25 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.2052 0.4878 0.0 PVE-2Y-SP138-DRACE1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21917.0 3903.0 1.0 0.008576 0.022135 0.55 95.0 139.0 67.0 1.0 1.0 0.0 209.0 0.0 0.02573 0.06641 0.0 VOT-2Y-SP138-VOT-EK-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21918.0 670.0 2.0 0.026415 0.068421 1.83 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.07925 0.2053 0.0 FLO-2Y-SP138-ALTAPT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21919.0 21918.0 2.0 0.006856 0.017709 0.47 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.02057 0.05313 0.0 ENE-2Y-SP138-FLO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21919.0 27744.0 2.0 0.018612 0.048076 1.275 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.05584 0.1442 0.0 ENE-2Y-SP138-P02-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21920.0 669.0 2.0 0.020375 0.052617 1.4 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.06112 0.1579 0.0 BST-2Y-SP138-TUP----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21920.0 3190.0 2.0 0.003428 0.005773 0.173 78.0 98.0 80.0 1.0 1.0 0.0 210.0 0.0 0.01028 0.01732 0.0 BST-2Y-SP138-BASTOS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21920.0 21925.0 2.0 0.01912 0.049375 1.31 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.05736 0.1481 0.0 BST-2Y-SP138-OVC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21922.0 3196.0 1.0 0.000285 0.000487 0.001 59.0 84.0 59.0 1.0 1.0 0.0 210.0 0.0 0.000855 0.001461 0.0 RAN-2Y-SP088-RANCHA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21922.0 21921.0 1.0 0.082308 0.17642 0.71 44.0 60.0 44.0 1.0 1.0 0.0 210.0 0.0 0.2469 0.5293 0.0 RAN-2Y-SP088-MTN-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21922.0 22007.0 1.0 0.073063 0.15661 0.63 44.0 60.0 44.0 1.0 1.0 0.0 210.0 0.0 0.2192 0.4698 0.0 RAN-2Y-SP088-SLI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21925.0 640.0 2.0 0.038899 0.091269 2.42 139.0 163.0 139.0 1.0 1.0 0.0 210.0 0.0 0.1167 0.2738 0.0 OVC-2Y-SP138-FLORID-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21925.0 3174.0 2.0 0.004331 0.011818 0.331 110.0 139.0 85.0 1.0 1.0 0.0 215.0 0.0 0.01299 0.03545 0.0 OVC-2Y-SP138-O.CRU-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21926.0 705.0 2.0 0.010049 0.036145 1.0 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.03015 0.1084 0.0 AGU-2Y-SP138-SJBVI2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21926.0 3801.0 1.0 0.01505 0.0388 0.965 95.0 139.0 95.0 1.0 1.0 0.0 207.0 0.0 0.04515 0.1164 0.0 AGU-2Y-SP138-AGUAI--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21931.0 3802.0 1.0 5e-05 0.000129 0.003 95.0 139.0 95.0 1.0 1.0 0.0 215.0 0.0 0.00015 0.000387 0.0 AR1-2Y-SP138-ARARA1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21931.0 21974.0 2.0 0.00742 0.031368 0.91 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.02226 0.0941 0.0 AR1-2Y-SP138-CSM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21932.0 21931.0 2.0 0.002266 0.009578 0.28 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.006798 0.02873 0.0 AR2-2Y-SP138-AR1-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21932.0 24173.0 1.0 0.004 0.0103 0.26 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.012 0.0309 0.0 AR2-2Y-SP138-NTL-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21933.0 21985.0 2.0 0.021251 0.076442 2.12 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.06375 0.2293 0.0 ANO-2Y-SP138-MMI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21934.0 3841.0 2.0 0.0017 0.0046 0.12 95.0 139.0 95.0 1.0 1.0 0.0 207.0 0.0 0.0051 0.0138 0.0 ARJ-2Y-SP138-ARUJA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21934.0 22676.0 2.0 0.003478 0.00914 0.23 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.01043 0.02742 0.0 ARJ-2Y-SP138-MAP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21934.0 27626.0 2.0 0.0035 0.009034 0.224 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0105 0.0271 0.0 ARJ-2Y-SP138-AJ2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21936.0 21970.0 2.0 0.001834 0.004739 0.13 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.005502 0.01422 0.0 AT1-2Y-SP138-ATP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21936.0 22937.0 2.0 0.00493 0.012724 0.316 95.0 139.0 90.0 1.0 1.0 0.0 207.0 0.0 0.01479 0.03817 0.0 AT1-2Y-SP138-BJS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21939.0 2113.0 1.0 6e-05 0.00015 0.004 101.0 144.0 101.0 1.0 1.0 0.0 215.0 0.0 0.00018 0.00045 0.0 BTS-2Y-SP138-BNOVA-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21939.0 22000.0 2.0 0.052053 0.1346 3.58 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.1562 0.4038 0.0 BTS-2Y-SP138-RC3-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21941.0 3132.0 1.0 0.0 0.0001 0.0 80.0 80.0 80.0 1.0 1.0 0.0 208.0 0.0 0.0 0.0003 0.0 CBC-2Y-SP138-CBRANC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21941.0 22001.0 2.0 0.02211 0.057118 1.52 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.06633 0.1714 0.0 CBC-2Y-SP138-SCP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21947.0 566.0 2.0 0.009174 0.023695 0.63 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.02752 0.07109 0.0 CCH-2Y-SP138-MMRIM3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21947.0 3805.0 1.0 0.0069 0.018 0.47 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.0207 0.054 0.0 CCH-2Y-SP138-CONCHA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21948.0 21963.0 2.0 0.005504 0.014217 0.38 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.01651 0.04265 0.0 COR-2Y-SP138-IRC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21948.0 27647.0 2.0 0.001429 0.003356 0.089 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.004287 0.01007 0.0 COR-2Y-SP138-RRO_2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21949.0 21989.0 2.0 0.005891 0.024903 0.73 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.01767 0.07471 0.0 PBR-2Y-SP138-PS1-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21953.0 3418.0 1.0 0.0 0.0001 0.0 101.0 144.0 101.0 1.0 1.0 0.0 207.0 0.0 0.0 0.0003 0.0 PGM-2Y-SP138-PROGAM-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21953.0 24209.0 2.0 0.012656 0.056537 1.65 159.0 192.0 159.0 1.0 1.0 0.0 207.0 0.0 0.03797 0.1696 0.0 PGM-2Y-SP138-CUM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21954.0 21977.0 2.0 0.002352 0.010688 0.3 159.0 192.0 159.0 1.0 1.0 0.0 207.0 0.0 0.007056 0.03206 0.0 CUN-2Y-SP138-LM3-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21954.0 24175.0 2.0 0.0014 0.003613 0.09 95.0 139.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0042 0.01084 0.0 CUN-2Y-SP138-TRW-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21955.0 21926.0 2.0 0.01419 0.051043 1.42 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.04257 0.1531 0.0 MHL-2Y-SP138-AGU-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21956.0 682.0 2.0 0.014872 0.034919 0.93 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.04462 0.1048 0.0 LUK-2Y-SP138-JAG-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21956.0 3950.0 2.0 0.00122 0.003149 0.782 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.00366 0.009447 0.0 LUK-2Y-SP138-LUK----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21958.0 3135.0 1.0 0.011489 0.029681 0.79 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.03447 0.08904 0.0 PDR-2Y-SP138-PEDRE-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21958.0 21992.0 2.0 0.005697 0.014716 0.39 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.01709 0.04415 0.0 PDR-2Y-SP138-HLB-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21958.0 21993.0 2.0 0.001738 0.00449 0.12 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.005214 0.01347 0.0 PDR-2Y-SP138-JCJ-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21959.0 719.0 2.0 0.007436 0.01746 0.46 139.0 151.0 139.0 1.0 1.0 0.0 207.0 0.0 0.02231 0.05238 0.0 ELF-2Y-SP138-SJB2---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21959.0 3807.0 1.0 0.0002 0.0007 0.02 95.0 139.0 95.0 1.0 1.0 0.0 207.0 0.0 0.0006 0.0021 0.0 ELF-2Y-SP138-SJBV-E-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21960.0 694.0 2.0 0.019025 0.04543 1.17 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.05707 0.1363 0.0 FMO-2Y-SP138-MAIRI--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21960.0 24177.0 2.0 0.007867 0.000254 0.01 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0236 0.000762 0.0 FMO-2Y-SP138-CPT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21961.0 21960.0 2.0 0.001063 0.00254 0.07 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.003189 0.00762 0.0 FRO-2Y-SP138-FMO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21962.0 21947.0 2.0 0.008787 0.022697 0.6 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.02636 0.06809 0.0 MVG-2Y-SP138-CCH-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21962.0 23910.0 1.0 0.00533 0.00376 0.342 108.0 130.0 108.0 1.0 1.0 0.0 208.0 0.0 0.01599 0.01128 0.0 MVG-2Y-SP138-ECO-Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21963.0 23425.0 2.0 0.00075 0.001936 0.048 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.00225 0.005808 0.0 IRC-2Y-SP138-KAR-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21964.0 3904.0 1.0 5e-05 0.000129 0.003 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.00015 0.000387 0.0 FMG-2Y-SP138-FORMIG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21964.0 3981.0 1.0 0.0003 0.000774 0.019 95.0 139.0 139.0 1.0 1.0 0.0 208.0 0.0 0.0009 0.002322 0.0 FMG-2Y-SP138-SGERT--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21964.0 27647.0 2.0 0.003564 0.008367 0.221 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.01069 0.0251 0.0 FMG-2Y-SP138-RRO_2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21965.0 694.0 2.0 0.011779 0.03043 0.81 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.03534 0.09129 0.0 AT3-2Y-SP138-MAIRI--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21965.0 21970.0 2.0 0.012648 0.032674 0.87 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.03794 0.09802 0.0 AT3-2Y-SP138-ATP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21967.0 3935.0 2.0 0.0013 0.003355 0.083 108.0 130.0 108.0 1.0 1.0 0.0 211.0 0.0 0.0039 0.01007 0.0 TT3-2Y-SP138-TATU-A-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21967.0 3982.0 2.0 0.00132 0.003407 0.085 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.00396 0.01022 0.0 TT3-2Y-SP138-TATUI3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21971.0 681.0 2.0 0.010253 0.045802 1.34 143.0 143.0 143.0 1.0 1.0 0.0 207.0 0.0 0.03076 0.1374 0.0 CEA-2Y-SP138-BRAGAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21971.0 4144.0 1.0 0.0001 0.000258 0.006 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0003 0.000774 0.0 CEA-2Y-SP138-CEA-AT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21972.0 21971.0 2.0 0.000908 0.004055 0.12 159.0 192.0 159.0 1.0 1.0 0.0 207.0 0.0 0.002724 0.01217 0.0 JRN-2Y-SP138-CEA-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21973.0 3809.0 1.0 5e-05 0.000129 0.003 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.00015 0.000387 0.0 LEM-2Y-SP138-LEME---S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21973.0 27625.0 2.0 0.001416 0.005986 0.17 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.004248 0.01796 0.0 LEM-2Y-SP138-LE2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21974.0 3838.0 1.0 0.0173 0.0454 1.17 144.0 163.0 144.0 1.0 1.0 0.0 208.0 0.0 0.0519 0.1362 0.0 CSM-2Y-SP138-CRESC-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21975.0 659.0 2.0 0.005187 0.024094 0.7 115.0 159.0 115.0 1.0 1.0 0.0 210.0 0.0 0.01556 0.07228 0.0 P35-2Y-SP138-PPRUDE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21976.0 21933.0 2.0 0.011814 0.042495 1.18 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.03544 0.1275 0.0 LM2-2Y-SP138-ANO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21977.0 568.0 2.0 0.009675 0.043967 1.24 159.0 192.0 159.0 1.0 1.0 0.0 207.0 0.0 0.02903 0.1319 0.0 LM3-2Y-SP138-SBARBA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21978.0 21954.0 2.0 0.001069 0.004858 0.14 159.0 192.0 159.0 1.0 1.0 0.0 207.0 0.0 0.003207 0.01457 0.0 LM4-2Y-SP138-CUN-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21979.0 27639.0 2.0 0.00495 0.01278 0.317 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.01485 0.03834 0.0 VGT-2Y-SP138-FRC_2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21980.0 3860.0 1.0 0.002232 0.005326 0.14 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.006696 0.01598 0.0 CAI-2Y-SP138-CAIE-N-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21981.0 21961.0 2.0 0.003083 0.00736 0.19 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.009249 0.02208 0.0 MLH-2Y-SP138-FRO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21981.0 21980.0 2.0 0.003933 0.009384 0.24 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0118 0.02815 0.0 MLH-2Y-SP138-CAI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21982.0 695.0 2.0 0.003862 0.009977 0.26 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.01159 0.02993 0.0 MGU-2Y-SP138-MGUACU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21982.0 3817.0 1.0 6e-05 0.000155 0.004 95.0 139.0 95.0 1.0 1.0 0.0 215.0 0.0 0.00018 0.000465 0.0 MGU-2Y-SP138-MGUAC2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21983.0 21981.0 2.0 0.03826 0.091361 2.34 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.1148 0.2741 0.0 CV2-2Y-SP138-MLH-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21984.0 21964.0 2.0 0.001169 0.002744 0.07 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.003507 0.008232 0.0 EBM-2Y-SP138-FMG-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21985.0 696.0 2.0 0.001086 0.003908 0.11 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.003258 0.01172 0.0 MMI-2Y-SP138-MMRI2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21986.0 687.0 2.0 0.014099 0.036416 0.97 80.0 80.0 80.0 1.0 1.0 0.0 207.0 0.0 0.0423 0.1092 0.0 MCC-2Y-SP138-EUCUNH-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21989.0 21973.0 2.0 0.012574 0.053159 1.55 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.03772 0.1595 0.0 PS1-2Y-SP138-LEM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21990.0 2038.0 2.0 0.014004 0.03625 0.96 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.04201 0.1087 0.0 PS2-2Y-SP138-S.LUIZ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21990.0 3821.0 1.0 0.0098 0.0256 0.66 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.0294 0.0768 0.0 PS2-2Y-SP138-PIRAS2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21990.0 27627.0 2.0 0.01318 0.03409 0.9 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.03954 0.1023 0.0 PS2-2Y-SP138-VLL-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21992.0 3138.0 1.0 0.0013 0.0033 0.09 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.0039 0.0099 0.0 HLB-2Y-SP138-HOLAM1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21992.0 21999.0 2.0 0.008594 0.022199 0.59 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.02578 0.0666 0.0 HLB-2Y-SP138-SPS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21993.0 1968.0 2.0 0.000193 0.000499 0.01 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.000579 0.001497 0.0 JCJ-2Y-SP138-JAG--Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21996.0 587.0 2.0 0.005666 0.02396 0.69 206.0 235.0 206.0 1.0 1.0 0.0 208.0 0.0 0.017 0.07188 0.0 RC2-2Y-SP138-ARARA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21996.0 3825.0 1.0 0.0004 0.001 0.02 95.0 139.0 95.0 1.0 1.0 0.0 215.0 0.0 0.0012 0.003 0.0 RC2-2Y-SP138-RCLAR2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21997.0 21982.0 2.0 0.002414 0.006236 0.17 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.007242 0.01871 0.0 REF-2Y-SP138-MGU-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21997.0 22700.0 2.0 0.020662 0.053376 1.42 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.06199 0.1601 0.0 REF-2Y-SP138-PNL-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
21998.0 21976.0 2.0 0.001222 0.004396 0.12 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.003666 0.01319 0.0 RIP-2Y-SP138-LM2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22000.0 22558.0 2.0 0.00338 0.00873 0.23 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.01014 0.02619 0.0 RC3-2Y-SP138-DLT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22001.0 2038.0 2.0 0.01188 0.012729 0.81 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.03564 0.03819 0.0 SCP-2Y-SP138-S.LUIZ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22002.0 21959.0 2.0 0.001062 0.002494 0.07 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.003186 0.007482 0.0 SJB-2Y-SP138-ELF-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22002.0 22010.0 2.0 0.018287 0.035033 0.88 120.0 140.0 120.0 1.0 1.0 0.0 207.0 0.0 0.05486 0.1051 0.0 SJB-2Y-SP138-VGS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22003.0 683.0 2.0 0.0301 0.079 2.04 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.0903 0.237 0.0 SJP-2Y-SP138-CACOND-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22004.0 699.0 2.0 0.003566 0.024247 1.284 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.0107 0.07274 0.0 SPQ-2Y-SP138-PFERR--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22006.0 666.0 1.0 0.002982 0.006392 0.03 44.0 60.0 44.0 1.0 1.0 0.0 210.0 0.0 0.008946 0.01918 0.0 PPT-2Y-SP088-PARAP2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22006.0 9513.0 1.0 0.056615 0.14414 0.608 84.0 119.0 84.0 1.0 1.0 0.0 210.0 0.0 0.1698 0.4324 0.0 PPT-2Y-SP088-COCAL--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22007.0 22006.0 1.0 0.051293 0.10994 0.44 44.0 60.0 44.0 1.0 1.0 0.0 210.0 0.0 0.1539 0.3298 0.0 SLI-2Y-SP088-PPT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22008.0 554.0 1.0 0.002527 0.011725 0.06 73.0 101.0 73.0 1.0 1.0 0.0 210.0 0.0 0.007581 0.03517 0.0 AS3-2Y-SP088-ASSIS--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22009.0 681.0 2.0 0.004249 0.010975 0.29 80.0 108.0 80.0 1.0 1.0 0.0 207.0 0.0 0.01275 0.03293 0.0 STZ-2Y-SP138-BRAGAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22009.0 3159.0 2.0 0.002312 0.006061 0.183 124.0 176.0 124.0 0.0 0.0 0.0 207.0 0.0 0.006936 0.01818 0.0 STZ-2Y-SP138-STEREZ-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22010.0 3832.0 1.0 0.0047 0.0124 0.32 95.0 139.0 95.0 1.0 1.0 0.0 215.0 0.0 0.0141 0.0372 0.0 VGS-2Y-SP138-VGSUL--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22011.0 709.0 2.0 0.011568 0.029167 0.75 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.0347 0.0875 0.0 BE1-2Y-SP138-BERT2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22012.0 3864.0 1.0 0.00013 0.00034 0.008 95.0 139.0 95.0 1.0 1.0 0.0 206.0 0.0 0.00039 0.00102 0.0 GTU-2Y-SP138-GUARA1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22012.0 24233.0 2.0 0.009188 0.024094 0.62 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.02756 0.07228 0.0 GTU-2Y-SP138-BE3-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22013.0 22014.0 2.0 0.001307 0.003299 0.08 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.003921 0.009897 0.0 DOW-2Y-SP138-GJ1-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22014.0 22016.0 2.0 0.000624 0.001532 0.04 231.0 245.0 231.0 1.0 1.0 0.0 206.0 0.0 0.001872 0.004596 0.0 GJ1-2Y-SP138-GJ3-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22015.0 432.0 2.0 0.00063 0.00425 0.225 412.0 483.0 483.0 1.0 1.0 0.0 206.0 0.0 0.00189 0.01275 0.0 GJ2-2Y-SP138-D.RANG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22016.0 27610.0 2.0 0.004161 0.010212 0.26 231.0 245.0 231.0 1.0 1.0 0.0 206.0 0.0 0.01248 0.03064 0.0 GJ3-2Y-SP138-GJ4-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22019.0 3867.0 1.0 5e-05 0.00013 0.003 95.0 139.0 95.0 1.0 1.0 0.0 206.0 0.0 0.00015 0.00039 0.0 UBT-2Y-SP138-UBAT2--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22021.0 23082.0 2.0 0.011543 0.030769 0.13 50.0 68.0 50.0 1.0 1.0 0.0 207.0 0.0 0.03463 0.09231 0.0 IGT-2Y-SP088-MFO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22022.0 3856.0 1.0 0.0049 0.0128 0.05 61.0 89.0 61.0 1.0 1.0 0.0 207.0 0.0 0.0147 0.0384 0.0 SIS-2Y-SP088-S.ISAB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22022.0 24151.0 2.0 0.004026 0.010682 0.04 50.0 68.0 50.0 1.0 1.0 0.0 207.0 0.0 0.01208 0.03205 0.0 SIS-2Y-SP088-SIP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22023.0 21967.0 2.0 0.00415 0.01071 0.266 108.0 130.0 108.0 1.0 1.0 0.0 211.0 0.0 0.01245 0.03213 0.0 ALP-2Y-SP138-TT3-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22023.0 21994.0 2.0 0.026942 0.069589 1.85 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.08083 0.2088 0.0 ALP-2Y-SP138-ITP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22023.0 22044.0 2.0 0.008208 0.021201 0.56 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.02462 0.0636 0.0 ALP-2Y-SP138-TTI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22024.0 624.0 2.0 0.0306 0.0806 2.06 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.0918 0.2418 0.0 BUZ-2Y-SP138-CBONIT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22025.0 3090.0 1.0 1.4e-05 9.9e-05 0.0 127.0 127.0 127.0 1.0 1.0 0.0 206.0 0.0 4.099e-05 0.0002972 0.0 MSG-2Y-SP138-MASSAG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22025.0 22019.0 2.0 0.015 0.0394 1.01 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.045 0.1182 0.0 MSG-2Y-SP138-UBT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22026.0 624.0 2.0 0.047479 0.12478 3.2 80.0 108.0 80.0 1.0 1.0 0.0 211.0 0.0 0.1424 0.3743 0.0 DTX-2Y-SP138-CBONIT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22027.0 744.0 2.0 0.0055 0.03118 0.917 237.0 278.0 237.0 1.0 1.0 0.0 206.0 0.0 0.0165 0.09354 0.0 IT2-2Y-SP138-MON-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22027.0 3938.0 2.0 0.00011 0.000284 0.007 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.00033 0.000852 0.0 IT2-2Y-SP138-ITANH2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22028.0 22024.0 2.0 0.0692 0.1827 4.67 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.2076 0.5481 0.0 ITI-2Y-SP138-BUZ-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22029.0 22027.0 2.0 0.00361 0.02047 0.602 237.0 278.0 237.0 1.0 1.0 0.0 206.0 0.0 0.01083 0.06141 0.0 IT1-2Y-SP138-IT2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22030.0 747.0 2.0 0.034272 0.086539 2.22 72.0 72.0 72.0 1.0 1.0 0.0 206.0 0.0 0.1028 0.2596 0.0 JQI-2Y-SP138-REGIST-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22030.0 21951.0 2.0 0.019096 0.048218 1.24 108.0 129.0 108.0 1.0 1.0 0.0 206.0 0.0 0.05729 0.1447 0.0 JQI-2Y-SP138-MRC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22032.0 626.0 2.0 0.031956 0.14828 4.33 143.0 191.0 143.0 1.0 1.0 0.0 211.0 0.0 0.09587 0.4448 0.0 LRJ-2Y-SP138-BOTUCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22033.0 22737.0 2.0 0.00414 0.017499 0.51 206.0 242.0 206.0 1.0 1.0 0.0 211.0 0.0 0.01242 0.0525 0.0 CLA-2Y-SP138-BTV-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22036.0 13149.0 1.0 0.1454 0.202 0.88 38.0 52.0 38.0 1.0 1.0 0.0 210.0 0.0 0.4362 0.606 0.0 BCM-2Y-SP088-CEC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22041.0 22032.0 2.0 0.002158 0.010013 0.29 159.0 191.0 159.0 1.0 1.0 0.0 211.0 0.0 0.006474 0.03004 0.0 AJI-2Y-SP138-LRJ-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22042.0 3874.0 2.0 0.003698 0.009545 0.237 95.0 139.0 95.0 1.0 1.0 0.0 211.0 0.0 0.01109 0.02864 0.0 PLL-2Y-SP138-CERQUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22043.0 616.0 1.0 0.071126 0.16761 0.73 89.0 104.0 89.0 1.0 1.0 0.0 210.0 0.0 0.2134 0.5028 0.0 OU2-2Y-SP088-CHAVAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22045.0 2046.0 1.0 0.035563 0.083806 0.36 76.0 76.0 76.0 1.0 1.0 0.0 210.0 0.0 0.1067 0.2514 0.0 OU1-2Y-SP088-OUR1-Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22047.0 23198.0 2.0 0.042104 0.09917 0.43 89.0 104.0 89.0 1.0 1.0 0.0 210.0 0.0 0.1263 0.2975 0.0 AS1-2Y-SP088-HTK-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22049.0 613.0 2.0 0.035044 0.082539 0.36 121.0 121.0 121.0 1.0 1.0 0.0 210.0 0.0 0.1051 0.2476 0.0 IBR-2Y-SP088-SALTGR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22171.0 2171.0 1.0 0.00173 0.00584 0.165 128.0 128.0 128.0 1.0 1.0 0.0 209.0 0.0 0.00519 0.01752 0.0 PRO-2Y-SP138-PROMI--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22171.0 22143.0 1.0 0.0081 0.028 0.797 128.0 162.0 128.0 1.0 1.0 0.0 209.0 0.0 0.0243 0.084 0.0 PRO-2Y-SP138-TRP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22189.0 2189.0 2.0 9e-05 0.00022 0.006 101.0 144.0 101.0 1.0 1.0 0.0 207.0 0.0 0.00027 0.00066 0.0 C.V-Y2-SP138-C.VERD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22189.0 22207.0 4.0 0.0011 0.006414 0.201 276.0 325.0 276.0 1.0 1.0 0.0 207.0 0.0 0.0033 0.01924 0.0 C.V-Y2-SP138-YG--Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22199.0 44983.0 1.0 0.00476 0.01593 0.444 249.0 293.0 249.0 1.0 1.0 0.0 207.0 0.0 0.01428 0.04779 0.0 CPI-2Y-SP138-NZA-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22207.0 2252.0 1.0 0.000295 0.000677 0.618 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.000885 0.002031 0.0 YG--Y2-SP138-FICAP--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22207.0 27687.0 4.0 0.000196 0.001145 0.036 276.0 325.0 276.0 1.0 1.0 0.0 207.0 0.0 0.000588 0.003435 0.0 YG--Y2-SP138-AM7-Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22224.0 24243.0 1.0 0.000265 0.001405 0.037 249.0 249.0 249.0 1.0 1.0 0.0 207.0 0.0 0.000795 0.004215 0.0 PIR-2Y-SP138-SAT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22263.0 2263.0 2.0 0.000454 0.00194 0.028 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.001362 0.00582 0.0 CRA-2Y-SP138-CRAVIN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22263.0 22292.0 2.0 0.0281 0.0712 1.79 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.0843 0.2136 0.0 CRA-2Y-SP138-SSI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22281.0 2296.0 2.0 0.008226 0.020224 0.541 101.0 144.0 101.0 1.0 1.0 0.0 209.0 0.0 0.02468 0.06067 0.0 TRI-2Y-SP138-ARACAT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22292.0 2292.0 2.0 0.0082 0.0214 0.5 101.0 144.0 101.0 1.0 1.0 0.0 208.0 0.0 0.0246 0.0642 0.0 SSI-2Y-SP138-S.SIMA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22312.0 2312.0 1.0 0.00263 0.00646 0.173 101.0 144.0 144.0 1.0 1.0 0.0 209.0 0.0 0.00789 0.01938 0.0 CON-Y2-SP138-CONGON-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22312.0 26585.0 1.0 0.00255 0.000627 0.188 101.0 144.0 144.0 1.0 1.0 0.0 209.0 0.0 0.00765 0.001881 0.0 CON-Y2-SP138-SJN-Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22330.0 596.0 2.0 0.00788 0.02863 0.719 216.0 253.0 216.0 1.0 1.0 0.0 209.0 0.0 0.02364 0.08589 0.0 PMV-2Y-SP138-MIRAS2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22330.0 3678.0 2.0 0.00602 0.01358 0.364 144.0 168.0 144.0 1.0 1.0 0.0 209.0 0.0 0.01806 0.04074 0.0 PMV-2Y-SP138-SJRP-7-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22332.0 2331.0 1.0 0.00736 0.01812 0.484 101.0 144.0 144.0 1.0 1.0 0.0 209.0 0.0 0.02208 0.05436 0.0 AME-Y2-SP138-SJRPR--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22332.0 26585.0 1.0 0.00193 0.00745 0.127 101.0 144.0 144.0 1.0 1.0 0.0 209.0 0.0 0.00579 0.02235 0.0 AME-Y2-SP138-SJN-Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22469.0 21949.0 2.0 0.002889 0.012212 0.36 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.008667 0.03664 0.0 VDP-2Y-SP138-PBR-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22470.0 24185.0 2.0 0.000966 0.002538 0.07 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.002898 0.007614 0.0 HND-2Y-SP138-IPI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22558.0 3837.0 1.0 0.0055 0.01419 0.353 98.0 106.0 150.0 1.0 1.0 0.0 208.0 0.0 0.0165 0.04257 0.0 DLT-2Y-SP138-DELTA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22558.0 24186.0 2.0 0.00309 0.007982 0.21 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.00927 0.02395 0.0 DLT-2Y-SP138-CDS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22592.0 21998.0 2.0 0.003261 0.011723 0.33 97.0 133.0 97.0 1.0 1.0 0.0 207.0 0.0 0.009783 0.03517 0.0 DOO-2Y-SP138-RIP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22604.0 22733.0 2.0 0.004276 0.019437 0.55 159.0 192.0 159.0 1.0 1.0 0.0 206.0 0.0 0.01283 0.05831 0.0 UTF-2Y-SP138-EBP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22628.0 622.0 2.0 0.003051 0.012885 0.38 191.0 229.0 191.0 1.0 1.0 0.0 211.0 0.0 0.009153 0.03866 0.0 CMG-2Y-SP138-ITAPEV-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22631.0 626.0 2.0 0.003899 0.016464 0.48 206.0 242.0 206.0 1.0 1.0 0.0 211.0 0.0 0.0117 0.04939 0.0 AUX-2Y-SP138-BOTUCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22644.0 2341.0 1.0 0.0089 0.0308 0.85 128.0 162.0 128.0 1.0 1.0 0.0 209.0 0.0 0.0267 0.0924 0.0 IBT-2Y-SP138-IBI+IT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22644.0 26580.0 2.0 0.043351 0.11199 2.97 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1301 0.336 0.0 IBT-2Y-SP138-BRI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22646.0 22653.0 2.0 0.009562 0.022448 0.6 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.02869 0.06734 0.0 IPR-2Y-SP138-GNI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22650.0 635.0 2.0 0.025813 0.06061 1.61 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.07744 0.1818 0.0 JAU-2Y-SP138-BBONIT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22653.0 26584.0 2.0 0.004993 0.011723 0.31 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.01498 0.03517 0.0 GNI-2Y-SP138-BRG-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22654.0 22656.0 2.0 0.005035 0.023363 0.68 115.0 159.0 115.0 1.0 1.0 0.0 209.0 0.0 0.01511 0.07009 0.0 PNT-2Y-SP138-PNP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22656.0 661.0 2.0 0.016646 0.07724 2.25 115.0 143.0 115.0 1.0 1.0 0.0 209.0 0.0 0.04994 0.2317 0.0 PNP-2Y-SP138-PROMIS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22656.0 2345.0 2.0 0.0023 0.006 0.14 101.0 144.0 101.0 1.0 1.0 0.0 209.0 0.0 0.0069 0.018 0.0 PNP-2Y-SP138-PENAP--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22675.0 638.0 2.0 0.016508 0.069685 2.04 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.04952 0.2091 0.0 VVT-2Y-SP138-CATAN2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22675.0 665.0 2.0 0.01146 0.048373 1.41 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.03438 0.1451 0.0 VVT-2Y-SP138-SJRPRE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22676.0 23042.0 2.0 0.002511 0.006598 0.17 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.007533 0.01979 0.0 MAP-2Y-SP138-PMX-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22684.0 21941.0 2.0 0.001159 0.002993 0.08 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.003477 0.008979 0.0 CB5-2Y-SP138-CBC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22685.0 699.0 1.0 0.014 0.036166 0.96 80.0 96.0 80.0 1.0 1.0 0.0 208.0 0.0 0.042 0.1085 0.0 DCV-2Y-SP138-PFERR--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22686.0 21939.0 2.0 0.017629 0.074445 2.17 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.05289 0.2233 0.0 DCO-2Y-SP138-BTS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22700.0 705.0 2.0 0.019656 0.046143 1.23 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.05897 0.1384 0.0 PNL-2Y-SP138-SJBVI2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22702.0 2346.0 1.0 0.0001 0.0001 0.01 103.0 129.0 103.0 1.0 1.0 0.0 208.0 0.0 0.0003 0.0003 0.0 SCL-2Y-SP138-SCARL--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22702.0 22685.0 2.0 0.030317 0.078319 2.08 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.09095 0.235 0.0 SCL-2Y-SP138-DCV-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22704.0 22707.0 2.0 0.001834 0.004739 0.13 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.005502 0.01422 0.0 VKW-2Y-SP138-TSH-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22707.0 22702.0 2.0 0.001641 0.00424 0.11 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.004923 0.01272 0.0 TSH-2Y-SP138-SCL-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22708.0 3048.0 1.0 0.002613 0.007593 0.0 127.0 127.0 127.0 1.0 1.0 0.0 206.0 0.0 0.007839 0.02278 0.0 PTM-2Y-SP138-PETROM-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22708.0 22710.0 2.0 0.00541 0.014203 0.36 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.01623 0.04261 0.0 PTM-2Y-SP138-BIR-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22710.0 725.0 2.0 0.049367 0.1296 3.33 96.0 96.0 96.0 1.0 1.0 0.0 206.0 0.0 0.1481 0.3888 0.0 BIR-2Y-SP138-R.PARD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22711.0 24235.0 2.0 0.004739 0.012428 0.32 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.01422 0.03728 0.0 BSS-2Y-SP138-MRS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22716.0 3060.0 1.0 4e-05 0.000266 0.0 81.0 81.0 81.0 1.0 1.0 0.0 206.0 0.0 0.00012 0.000798 0.0 JBM-2Y-SP138-JAMBEI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22717.0 601.0 2.0 0.01618 0.083083 2.53 225.0 264.0 225.0 1.0 1.0 0.0 206.0 0.0 0.04854 0.2492 0.0 EBR-2Y-SP138-TAUBAT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22717.0 23073.0 2.0 0.000892 0.007086 0.165 225.0 264.0 225.0 1.0 1.0 0.0 206.0 0.0 0.002676 0.02126 0.0 EBR-2Y-SP138-SLZ-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22723.0 22604.0 2.0 0.001604 0.007289 0.21 159.0 192.0 159.0 1.0 1.0 0.0 206.0 0.0 0.004812 0.02187 0.0 MNH-2Y-SP138-UTF-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22726.0 595.0 2.0 0.017505 0.045906 1.18 108.0 130.0 108.0 1.0 1.0 0.0 207.0 0.0 0.05251 0.1377 0.0 SIF-2Y-SP138-S.ANGE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22729.0 22022.0 2.0 0.030314 0.08043 0.34 50.0 68.0 50.0 1.0 1.0 0.0 207.0 0.0 0.09094 0.2413 0.0 SKO-2Y-SP088-SIS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22731.0 720.0 2.0 0.000592 0.001571 0.01 50.0 68.0 50.0 1.0 1.0 0.0 207.0 0.0 0.001776 0.004713 0.0 CBR-2Y-SP088-JAGUAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22731.0 23082.0 2.0 0.025857 0.068721 0.29 50.0 68.0 50.0 1.0 1.0 0.0 207.0 0.0 0.07757 0.2062 0.0 CBR-2Y-SP088-MFO-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22733.0 734.0 2.0 0.002352 0.01069 0.3 159.0 191.0 159.0 1.0 1.0 0.0 206.0 0.0 0.007056 0.03207 0.0 EBP-2Y-SP138-V.CARV-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22733.0 3472.0 1.0 0.00362 0.00956 0.223 144.0 168.0 144.0 1.0 1.0 0.0 206.0 0.0 0.01086 0.02868 0.0 EBP-2Y-SP138-EMBRAP-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22737.0 22738.0 2.0 0.003959 0.010226 0.27 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.01188 0.03068 0.0 BTV-2Y-SP138-ZCT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22738.0 22044.0 2.0 0.005504 0.014217 0.38 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.01651 0.04265 0.0 ZCT-2Y-SP138-TTI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22739.0 583.0 2.0 0.002022 0.01194 0.7 411.0 469.0 411.0 1.0 1.0 0.0 206.0 0.0 0.006066 0.03582 0.0 PLH-2Y-SP138-EMBUG--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22740.0 3937.0 2.0 0.0002 0.0005 0.013 144.0 163.0 144.0 1.0 1.0 0.0 206.0 0.0 0.0006 0.0015 0.0 IT3-2Y-SP138-ITANH3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22740.0 22029.0 2.0 0.00536 0.03035 0.893 237.0 278.0 237.0 1.0 1.0 0.0 206.0 0.0 0.01608 0.09105 0.0 IT3-2Y-SP138-IT1-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22880.0 2280.0 2.0 3.5e-05 0.000173 0.005 188.0 225.0 188.0 1.0 1.0 0.0 207.0 0.0 0.000105 0.000519 0.0 AND-Y2-SP138-ANDORI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22880.0 27804.0 2.0 0.001632 0.008497 0.245 188.0 225.0 188.0 1.0 1.0 0.0 207.0 0.0 0.004896 0.02549 0.0 AND-Y2-SP138-FIG-Y2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22937.0 3842.0 1.0 0.003 0.0079 0.2 95.0 139.0 84.0 1.0 1.0 0.0 207.0 0.0 0.009 0.0237 0.0 BJS-2Y-SP138-ATIBA1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
22950.0 698.0 2.0 0.010309 0.024279 0.64 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.03093 0.07284 0.0 CZC-2Y-SP138-ATIBA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23042.0 595.0 2.0 0.015937 0.041872 1.07 139.0 143.0 139.0 1.0 1.0 0.0 207.0 0.0 0.04781 0.1256 0.0 PMX-2Y-SP138-S.ANGE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23042.0 3047.0 1.0 0.001763 0.005124 0.07 127.0 127.0 139.0 1.0 1.0 0.0 207.0 0.0 0.005289 0.01537 0.0 PMX-2Y-SP138-POLIMX-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23058.0 720.0 2.0 0.028781 0.0755 0.32 50.0 68.0 50.0 1.0 1.0 0.0 207.0 0.0 0.08634 0.2265 0.0 AVP-2Y-SP088-JAGUAR-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23073.0 22716.0 2.0 0.004579 0.036379 0.985 225.0 264.0 225.0 1.0 1.0 0.0 206.0 0.0 0.01374 0.1091 0.0 SLZ-2Y-SP138-JBM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23076.0 3076.0 2.0 1.4e-05 9.9e-05 0.0 127.0 127.0 127.0 1.0 1.0 0.0 206.0 0.0 4.099e-05 0.0002972 0.0 OLA-2Y-SP138-OLARIA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23076.0 4218.0 2.0 0.006958 0.018346 0.467 108.0 127.0 108.0 1.0 1.0 0.0 206.0 0.0 0.02087 0.05504 0.0 OLA-2Y-SP138-PNO-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23077.0 3077.0 2.0 0.0 0.0001 0.0 127.0 127.0 127.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 JUQ-2Y-SP138-JUQUEH-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23077.0 22711.0 2.0 0.010797 0.028315 0.73 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.03239 0.08494 0.0 JUQ-2Y-SP138-BSS-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23082.0 3082.0 2.0 0.014928 0.04414 0.0 81.0 81.0 81.0 1.0 1.0 0.0 207.0 0.0 0.04478 0.1324 0.0 MFO-2Y-SP088-MFOODS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23124.0 473.0 3.0 0.001656 0.006168 0.036 159.0 159.0 159.0 1.0 1.0 0.0 206.0 0.0 0.004968 0.0185 0.0 AGA-4Y-SP088-BAIXAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23124.0 3124.0 1.0 4.1e-05 9.1e-05 0.001 103.0 103.0 103.0 1.0 1.0 0.0 206.0 0.0 0.0001218 0.0002741 0.0 AGA-4Y-SP088-AGA----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23128.0 21994.0 2.0 0.006179 0.015963 0.43 108.0 108.0 108.0 1.0 1.0 0.0 211.0 0.0 0.01854 0.04789 0.0 CPD-2Y-SP138-ITP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23129.0 23417.0 6.0 0.000749 0.003655 0.019 159.0 159.0 159.0 1.0 1.0 0.0 206.0 0.0 0.002247 0.01096 0.0 ULT-6Y-SP088-PET-6Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23149.0 2040.0 1.0 0.35697 0.4989 2.16 38.0 52.0 38.0 1.0 1.0 0.0 210.0 0.0 1.071 1.497 0.0 CEC-2Y-SP088-BOTUCA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23164.0 638.0 2.0 0.013876 0.064803 1.87 115.0 159.0 115.0 1.0 1.0 0.0 209.0 0.0 0.04163 0.1944 0.0 UR2-2Y-SP138-CATAN2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23167.0 26586.0 2.0 0.048087 0.12421 3.3 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.1443 0.3726 0.0 ITJ-2Y-SP138-IAC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23198.0 22049.0 2.0 0.04132 0.094622 0.42 89.0 104.0 89.0 1.0 1.0 0.0 210.0 0.0 0.124 0.2839 0.0 HTK-2Y-SP088-IBR-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23401.0 23058.0 2.0 0.032976 0.087282 0.373 50.0 50.0 50.0 1.0 1.0 0.0 207.0 0.0 0.09893 0.2618 0.0 DCTA2Y-SP088-AVP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23417.0 473.0 6.0 0.002667 0.014866 0.114 275.0 275.0 275.0 1.0 1.0 0.0 206.0 0.0 0.008001 0.0446 0.0 PET-6Y-SP088-BAIXAD-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23417.0 3417.0 1.0 4e-05 0.000899 0.004 103.0 103.0 103.0 1.0 1.0 0.0 206.0 0.0 0.00012 0.002697 0.0 PET-6Y-SP088-PETROB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23425.0 23426.0 2.0 0.004 0.01032 0.256 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.012 0.03096 0.0 KAR-2Y-SP138-VIV-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23427.0 3427.0 1.0 0.00033 0.00074 0.02 144.0 168.0 144.0 1.0 1.0 0.0 209.0 0.0 0.00099 0.00222 0.0 BBA-2Y-SP138-BBASSI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23427.0 27800.0 2.0 0.0169 0.0763 2.12 115.0 159.0 115.0 1.0 1.0 0.0 209.0 0.0 0.0507 0.2289 0.0 BBA-2Y-SP138-JB2-Y1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23477.0 482.0 3.0 0.004099 0.015263 0.881 159.0 159.0 159.0 1.0 1.0 0.0 206.0 0.0 0.0123 0.04579 0.0 PTQ-4Y-SP088-HBOSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23477.0 23124.0 3.0 0.002564 0.008549 0.047 144.0 144.0 144.0 1.0 1.0 0.0 206.0 0.0 0.007692 0.02565 0.0 PTQ-4Y-SP088-AGA-4Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23579.0 1709.0 1.0 0.06634 0.12534 0.234 30.0 30.0 30.0 1.0 1.0 0.0 257.0 0.0 0.199 0.376 0.0 ITP-4Y-RJ069-PIABAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23579.0 3579.0 1.0 0.029578 0.07046 0.128 63.0 63.0 63.0 1.0 1.0 0.0 257.0 0.0 0.08873 0.2114 0.0 ITP-4Y-RJ069-ITAIPA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23580.0 1750.0 1.0 0.40268 0.34684 0.492 30.0 30.0 30.0 1.0 1.0 0.0 257.0 0.0 1.208 1.041 0.0 CMB-2Y-RJ069-MACABUPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23580.0 3580.0 1.0 7.1e-05 7.1e-05 0.0 30.0 30.0 30.0 1.0 1.0 0.0 257.0 0.0 7.071e-05 7.071e-05 0.0 CMB-2Y-RJ069-C.MBU--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23581.0 3581.0 1.0 0.0002 0.00051 0.013 122.0 134.0 122.0 1.0 1.0 0.0 257.0 0.0 0.0006 0.00153 0.0 MAU-2Y-RJ138-MAUA---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23584.0 7525.0 1.0 0.01157 0.02294 0.038 52.0 52.0 52.0 1.0 1.0 0.0 255.0 0.0 0.03471 0.06882 0.0 SOL-2Y-RJ069-PIR----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23587.0 1723.0 1.0 0.11207 0.15328 0.253 30.0 30.0 30.0 1.0 1.0 0.0 256.0 0.0 0.3362 0.4598 0.0 IMU-3Y-RJ069-ALCANT-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23587.0 3587.0 1.0 0.02486 0.02153 0.025 29.0 29.0 29.0 1.0 1.0 0.0 256.0 0.0 0.07458 0.06459 0.0 IMU-3Y-RJ069-IMUNAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23588.0 1709.0 1.0 0.06634 0.12534 0.234 30.0 30.0 30.0 1.0 1.0 0.0 257.0 0.0 0.199 0.376 0.0 SEC-3Y-RJ069-PIABAN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23676.0 187.0 2.0 0.0249 0.0841 2.38 125.0 179.0 125.0 1.0 1.0 0.0 208.0 0.0 0.0747 0.2523 0.0 FRA5B2-SP138-M.MORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23676.0 187.0 5.0 0.0224 0.0759 2.14 125.0 179.0 125.0 1.0 1.0 0.0 208.0 0.0 0.0672 0.2277 0.0 FRA5B2-SP138-M.MORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23676.0 187.0 6.0 0.0224 0.0759 2.14 125.0 179.0 125.0 1.0 1.0 0.0 208.0 0.0 0.0672 0.2277 0.0 FRA5B2-SP138-M.MORA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23676.0 2333.0 1.0 0.0051 0.0171 0.48 125.0 179.0 125.0 1.0 1.0 0.0 208.0 0.0 0.0153 0.0513 0.0 FRA5B2-SP138-DIAMAN-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23677.0 479.0 2.0 0.00665 0.03276 1.007 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.01995 0.09828 0.0 AR5-2Y-SP138-BAGUAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23677.0 3677.0 2.0 0.0045 0.0104 0.267 144.0 168.0 144.0 1.0 1.0 0.0 209.0 0.0 0.0135 0.0312 0.0 AR5-2Y-SP138-ARAC-5-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23677.0 22281.0 2.0 0.00292 0.01348 0.473 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.00876 0.04044 0.0 AR5-2Y-SP138-TRI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23686.0 3686.0 1.0 0.0007 0.0018 0.05 144.0 168.0 144.0 1.0 1.0 0.0 209.0 0.0 0.0021 0.0054 0.0 TB2-2Y-SP138-TANAB2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23686.0 24179.0 1.0 0.0375 0.0882 2.34 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.1125 0.2646 0.0 TB2-2Y-SP138-FCH-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23849.0 694.0 2.0 0.01182 0.03051 0.758 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.03546 0.09153 0.0 CAIE2Y-SP138-MAIRI--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23857.0 23076.0 2.0 0.002719 0.007337 0.191 108.0 127.0 108.0 1.0 1.0 0.0 206.0 0.0 0.008157 0.02201 0.0 IBE-2Y-SP138-OLA-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23901.0 1940.0 1.0 0.00895 0.0231 0.57 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.02685 0.0693 0.0 VCP-2Y-SP138-3LA-2Y-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23901.0 24145.0 1.0 0.0264 0.068138 1.69 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0792 0.2044 0.0 VCP-2Y-SP138-UFN-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23921.0 3919.0 2.0 0.1521 0.2305 0.92 38.0 52.0 38.0 1.0 1.0 0.0 211.0 0.0 0.4563 0.6915 0.0 CCS-2Y-SP088-CERQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23930.0 4167.0 2.0 0.00059 0.001523 0.038 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.00177 0.004569 0.0 TT2-2Y-SP138-GUARD1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23930.0 22044.0 2.0 0.002953 0.007622 0.189 139.0 163.0 139.0 1.0 1.0 0.0 211.0 0.0 0.008859 0.02287 0.0 TT2-2Y-SP138-TTI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
23943.0 23944.0 2.0 0.0532 0.13731 3.41 95.0 139.0 95.0 1.0 1.0 0.0 211.0 0.0 0.1596 0.4119 0.0 GUP-2Y-SP138-API-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24151.0 22017.0 2.0 0.00971 0.025763 0.11 50.0 68.0 50.0 1.0 1.0 0.0 207.0 0.0 0.02913 0.07729 0.0 SIP-2Y-SP088-KRB-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24172.0 27613.0 2.0 0.00132 0.003407 0.085 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.00396 0.01022 0.0 CED-2Y-SP138-ALM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24177.0 3851.0 1.0 0.00016 0.000254 0.01 136.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.00048 0.000762 0.0 CPT-2Y-SP138-FMORAT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24179.0 21917.0 2.0 0.00765 0.01796 0.48 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.02295 0.05388 0.0 FCH-2Y-SP138-VOT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24184.0 22012.0 2.0 0.004546 0.01192 0.31 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.01364 0.03576 0.0 BE4-2Y-SP138-GTU-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24185.0 21996.0 2.0 0.027633 0.072581 1.86 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.0829 0.2177 0.0 IPI-2Y-SP138-RC2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24186.0 26825.0 2.0 0.00133 0.003433 0.085 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.00399 0.0103 0.0 CDS-2Y-SP138-DEL22Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24186.0 27650.0 2.0 0.001739 0.00449 0.12 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.005217 0.01347 0.0 CDS-2Y-SP138-VSG-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24194.0 4194.0 2.0 0.0005 0.001291 0.032 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.0015 0.003873 0.0 SBR-2Y-SP138-SINTOB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24194.0 22950.0 2.0 0.009 0.023229 0.577 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.027 0.06969 0.0 SBR-2Y-SP138-CZC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24209.0 21972.0 2.0 0.000801 0.003578 0.1 159.0 192.0 159.0 1.0 1.0 0.0 207.0 0.0 0.002403 0.01073 0.0 CUM-2Y-SP138-JRN-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24217.0 21958.0 2.0 0.001254 0.005298 0.15 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.003762 0.01589 0.0 JAG52Y-SP138-PDR-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24217.0 23109.0 2.0 0.011789 0.049835 1.45 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.03537 0.1495 0.0 JAG52Y-SP138-IAU-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24219.0 564.0 1.0 0.00128 0.006849 0.211 208.0 249.0 208.0 1.0 1.0 0.0 208.0 0.0 0.00384 0.02055 0.0 SR2-Y2-SP138-RIBPRE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24219.0 4219.0 1.0 0.012588 0.030982 1.674 144.0 168.0 144.0 1.0 1.0 0.0 208.0 0.0 0.03776 0.09295 0.0 SR2-Y2-SP138-SERRA2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24219.0 7679.0 1.0 0.004623 0.024746 0.762 208.0 249.0 208.0 1.0 1.0 0.0 208.0 0.0 0.01387 0.07424 0.0 SR2-Y2-SP138-T1RSUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24231.0 2328.0 1.0 0.0034 0.0083 0.21 101.0 144.0 101.0 1.0 1.0 0.0 209.0 0.0 0.0102 0.0249 0.0 AER-2Y-SP138-MIR+AE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24233.0 3846.0 1.0 3e-05 0.0001 0.002 95.0 139.0 95.0 1.0 1.0 0.0 206.0 0.0 9e-05 0.0003 0.0 BE3-2Y-SP138-BERTI3-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24233.0 24234.0 2.0 0.010155 0.02663 0.68 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.03046 0.07989 0.0 BE3-2Y-SP138-BUN-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24234.0 3056.0 1.0 0.0 0.0001 0.0 127.0 127.0 127.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 BUN-2Y-SP138-BARRAU-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24234.0 23077.0 2.0 0.006515 0.017084 0.44 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.01954 0.05125 0.0 BUN-2Y-SP138-JUQ-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24235.0 730.0 2.0 0.017118 0.044891 1.15 96.0 108.0 96.0 1.0 1.0 0.0 206.0 0.0 0.05135 0.1347 0.0 MRS-2Y-SP138-SSEBAS-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24238.0 22033.0 2.0 0.002779 0.011746 0.34 206.0 242.0 206.0 1.0 1.0 0.0 211.0 0.0 0.008337 0.03524 0.0 SJU-2Y-SP138-CLA-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24243.0 22199.0 1.0 0.0017 0.00837 0.258 249.0 293.0 249.0 1.0 1.0 0.0 207.0 0.0 0.0051 0.02511 0.0 SAT-2Y-SP138-CPI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24252.0 4252.0 1.0 0.00061 0.00141 0.038 128.0 128.0 128.0 1.0 1.0 0.0 209.0 0.0 0.00183 0.00423 0.0 BNV-2Y-SP138-BERTIB-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
24252.0 22143.0 1.0 0.0021 0.00711 0.201 128.0 162.0 128.0 1.0 1.0 0.0 209.0 0.0 0.0063 0.02133 0.0 BNV-2Y-SP138-TRP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
26580.0 633.0 2.0 0.006565 0.016961 0.45 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0197 0.05088 0.0 BRI-2Y-SP138-BARIRI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
26584.0 479.0 2.0 0.039047 0.10147 2.73 139.0 163.0 163.0 1.0 1.0 0.0 209.0 0.0 0.1171 0.3044 0.0 BRG-2Y-SP138-BAGUAC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
26600.0 6601.0 1.0 0.004 0.001 0.03 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.012 0.003 0.0 MC4-2Y-SP138-MOCOC4-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
26600.0 21986.0 2.0 0.002897 0.007483 0.2 80.0 80.0 80.0 1.0 1.0 0.0 207.0 0.0 0.008691 0.02245 0.0 MC4-2Y-SP138-MCC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
26825.0 24172.0 2.0 0.0065 0.001677 0.042 139.0 163.0 139.0 1.0 1.0 0.0 206.0 0.0 0.0195 0.005031 0.0 DEL22Y-SP138-CED-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27603.0 22013.0 2.0 0.0 0.0001 0.0 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.0 0.0003 0.0 CTL-2Y-SP138-DOW-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27604.0 21956.0 2.0 0.000489 0.001197 0.03 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.001467 0.003591 0.0 MFD-2Y-SP138-LUK-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27605.0 21963.0 2.0 0.00165 0.00426 0.106 95.0 139.0 95.0 1.0 1.0 0.0 208.0 0.0 0.00495 0.01278 0.0 LM6-2Y-SP138-IRC-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27606.0 27603.0 2.0 0.00191 0.004822 0.12 108.0 130.0 108.0 1.0 1.0 0.0 206.0 0.0 0.00573 0.01447 0.0 TGG-2Y-SP138-CTL-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27610.0 432.0 2.0 0.000379 0.002579 0.133 412.0 483.0 483.0 1.0 1.0 0.0 206.0 0.0 0.001137 0.007737 0.0 GJ4-2Y-SP138-D.RANG-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27612.0 21983.0 2.0 0.00252 0.006504 0.162 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.00756 0.01951 0.0 CRW-2Y-SP138-CV2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27615.0 692.0 2.0 0.000386 0.000998 0.03 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.001158 0.002994 0.0 CPK-2Y-SP138-LIME-1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27615.0 23425.0 2.0 0.002534 0.006544 0.172 80.0 108.0 80.0 1.0 1.0 0.0 208.0 0.0 0.007602 0.01963 0.0 CPK-2Y-SP138-KAR-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27616.0 543.0 2.0 0.01517 0.06582 1.93 196.0 196.0 196.0 1.0 1.0 0.0 209.0 0.0 0.04551 0.1975 0.0 JBS-2Y-SP138-3IRMAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27616.0 21943.0 2.0 0.0011 0.002839 0.07 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.0033 0.008517 0.0 JBS-2Y-SP138-AND-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27617.0 7617.0 1.0 6e-05 0.000155 0.004 95.0 139.0 95.0 1.0 1.0 0.0 207.0 0.0 0.00018 0.000465 0.0 SIB-2Y-SP138-SIBELC-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27617.0 21972.0 1.0 0.00574 0.01495 0.386 95.0 139.0 95.0 1.0 1.0 0.0 207.0 0.0 0.01722 0.04485 0.0 SIB-2Y-SP138-JRN-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27618.0 3868.0 1.0 0.001229 0.003175 0.013 61.0 89.0 61.0 1.0 1.0 0.0 207.0 0.0 0.003687 0.009525 0.0 SAB-2Y-SP088-IGARA1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27618.0 22021.0 1.0 0.01997 0.05153 0.211 61.0 89.0 61.0 1.0 1.0 0.0 207.0 0.0 0.05991 0.1546 0.0 SAB-2Y-SP088-IGT-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27625.0 21974.0 2.0 0.001473 0.006226 0.18 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.004419 0.01868 0.0 LE2-2Y-SP138-CSM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27632.0 1905.0 1.0 0.00105 0.00271 0.067 95.0 110.0 95.0 1.0 1.0 0.0 209.0 0.0 0.00315 0.00813 0.0 3L2-2Y-SP138-ANC-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27639.0 27620.0 2.0 0.0049 0.01265 0.314 80.0 108.0 80.0 1.0 1.0 0.0 209.0 0.0 0.0147 0.03795 0.0 FRC_2Y-SP138-VO3-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27640.0 543.0 1.0 0.016672 0.068342 1.998 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.05002 0.205 0.0 CST_2Y-SP138-3IRMAO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27640.0 7806.0 1.0 0.003452 0.013995 0.413 206.0 242.0 206.0 1.0 1.0 0.0 209.0 0.0 0.01036 0.04198 0.0 CST_2Y-SP138-CASFV--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27643.0 640.0 2.0 0.01927 0.081364 2.38 206.0 242.0 206.0 1.0 1.0 0.0 210.0 0.0 0.05781 0.2441 0.0 JUN_2Y-SP138-FLORID-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27644.0 21983.0 2.0 0.00151 0.0036 0.092 139.0 163.0 139.0 1.0 1.0 0.0 207.0 0.0 0.00453 0.0108 0.0 ZAR_2Y-SP138-CV2-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27647.0 27645.0 2.0 0.0007 0.001807 0.045 139.0 163.0 139.0 1.0 1.0 0.0 208.0 0.0 0.0021 0.005421 0.0 RRO_2Y-SP138-INC_2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27650.0 701.0 2.0 0.000284 0.000748 0.02 206.0 242.0 206.0 1.0 1.0 0.0 208.0 0.0 0.000852 0.002244 0.0 VSG-2Y-SP138-RCLAR1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27686.0 22646.0 2.0 0.019268 0.045225 1.202 139.0 163.0 139.0 1.0 1.0 0.0 209.0 0.0 0.0578 0.1357 0.0 GRP2Y2-SP138-IPR-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27687.0 4287.0 4.0 0.009233 0.05382 1.687 276.0 325.0 276.0 1.0 1.0 0.0 207.0 0.0 0.0277 0.1615 0.0 AM7-Y2-SP138-N.APA1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27687.0 7688.0 2.0 4.4e-05 0.000173 0.046 144.0 168.0 144.0 1.0 1.0 0.0 207.0 0.0 0.000132 0.000519 0.0 AM7-Y2-SP138-AMER-7-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27744.0 21915.0 2.0 0.006204 0.016025 0.425 80.0 108.0 80.0 1.0 1.0 0.0 210.0 0.0 0.01861 0.04807 0.0 P02-2Y-SP138-PP4-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
27804.0 2247.0 2.0 0.001568 0.008163 0.236 188.0 225.0 188.0 1.0 1.0 0.0 207.0 0.0 0.004704 0.02449 0.0 FIG-Y2-SP138-TREVO--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
29127.0 4302.0 2.0 0.000275 0.00187 0.099 412.0 483.0 412.0 1.0 1.0 0.0 209.0 0.0 0.000825 0.00561 0.0 EML-2Y-MS138-TLAG-A-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
29127.0 4304.0 2.0 0.0016 0.01088 0.576 412.0 483.0 412.0 1.0 1.0 0.0 209.0 0.0 0.0048 0.03264 0.0 EML-2Y-MS138-M.ROND-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
29518.0 22008.0 1.0 0.059431 0.14693 0.63 44.0 60.0 44.0 1.0 1.0 0.0 210.0 0.0 0.1783 0.4408 0.0 MCI-2Y-SP088-AS3-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
41144.0 41145.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 5.0 0.0 0.0 0.0001 0.0 PPETRB-RS034-PPETRC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
41145.0 41146.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 5.0 0.0 0.0 0.0001 0.0 PPETRC-RS034-PPETRD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
41413.0 41414.0 1.0 0.00031 0.00085 9.963 311.0 327.0 327.0 1.0 1.0 0.0 52.0 0.0 0.00093 0.00255 0.0 ENSEAD-SC230-CAIACA-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
41414.0 945.0 1.0 0.00225 0.01496 2.889 311.0 327.0 327.0 1.0 1.0 0.0 52.0 0.0 0.00675 0.04488 0.0 CAIACA-SC230-DESTER-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
41450.0 1315.0 1.0 0.0007 0.0032 0.0 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.0021 0.0096 0.0 FIBR-F-RS230-FIBRAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
41450.0 1315.0 2.0 0.0007 0.0032 0.0 270.0 341.0 341.0 1.0 1.0 0.0 2.0 0.0 0.0021 0.0096 0.0 FIBR-F-RS230-FIBRAP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
41500.0 2241.0 2.0 0.0001 0.0004 0.01 150.0 180.0 150.0 1.0 1.0 0.0 207.0 0.0 0.0003 0.0012 0.0 CAMPI2-SP138-TANQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
41501.0 2241.0 3.0 0.0001 0.0004 0.01 150.0 180.0 150.0 1.0 1.0 0.0 207.0 0.0 0.0003 0.0012 0.0 CAMPI3-SP138-TANQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
41502.0 2241.0 4.0 0.0001 0.0004 0.04 150.0 180.0 150.0 1.0 1.0 0.0 207.0 0.0 0.0003 0.0012 0.0 CAMPI4-SP138-TANQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
41503.0 2241.0 5.0 0.0001 0.0004 0.01 150.0 180.0 400.0 1.0 1.0 0.0 207.0 0.0 0.0003 0.0012 0.0 CAMPI5-SP138-TANQUI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
41824.0 41825.0 1.0 0.0001 0.0003 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 205.0 0.0 0.0003 0.0009 0.0 HBANEL-SP230-HB.UG8-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
41881.0 41882.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 216.0 0.0 7.071e-05 7.071e-05 0.0 USIMIN-SP088-WMARTI-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
41934.0 41876.0 1.0 0.0002 0.0017 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 216.0 0.0 0.0006 0.0051 0.0 CBA-2--SP230-CBA-1--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
41934.0 41876.0 2.0 0.0002 0.0017 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 216.0 0.0 0.0006 0.0051 0.0 CBA-2--SP230-CBA-1--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
42159.0 7387.0 1.0 7.1e-05 7.1e-05 0.0 999.0 999.0 999.0 1.0 1.0 0.0 352.0 0.0 7.071e-05 7.071e-05 0.0 JECEAB-MG033-VALLOU-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
42159.0 7388.0 1.0 7.1e-05 7.1e-05 0.0 999.0 999.0 999.0 1.0 1.0 0.0 352.0 0.0 7.071e-05 7.071e-05 0.0 JECEAB-MG033-WMJECB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
42251.0 5731.0 3.0 0.0002 0.0011 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.0006 0.0033 0.0 SCH----BA230-SCHDRV-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
42252.0 5872.0 2.0 0.0002 0.0004 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.0006 0.0012 0.0 EMBDRV-BA230-EMBASA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
42252.0 5881.0 2.0 0.002191 0.009565 2.358 250.0 317.0 317.0 1.0 1.0 0.0 712.0 0.0 0.006573 0.0287 0.0 EMBDRV-BA230-G.MANG-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
42400.0 5162.0 6.0 0.0001 0.0006 0.0 251.0 317.0 213.0 1.0 1.0 0.0 722.0 0.0 0.0003 0.0018 0.0 DRVSCH-PE230-RD.HNK-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
42400.0 5191.0 6.0 0.0006 0.0033 0.6 251.0 317.0 213.0 1.0 1.0 0.0 722.0 0.0 0.0018 0.0099 0.0 DRVSCH-PE230-MIRUEI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
42445.0 2666.0 2.0 0.0 0.0004 0.0 225.0 258.0 33.0 1.0 1.0 0.0 304.0 0.0 0.0 0.0012 0.0 VITOR2-ES138-PITANG-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
42446.0 2666.0 3.0 0.0 0.0004 0.0 382.0 382.0 100.0 1.0 1.0 0.0 304.0 0.0 0.0 0.0012 0.0 VITOR3-ES138-PITANG-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44090.0 5501.0 1.0 0.0 0.0018 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.0 0.0054 0.0 TSI-L1-PI230-TERESI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44091.0 5501.0 1.0 0.0 0.0018 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.0 0.0054 0.0 TSI-L2-PI230-TERESI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44096.0 5381.0 7.0 0.03021 0.14223 39.294 307.0 307.0 307.0 1.0 1.0 0.0 764.0 0.0 0.09063 0.4267 0.0 DEVLIB-CE230-AQUIR2-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44096.0 44097.0 1.0 0.0003 0.0016 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 764.0 0.0 0.0009 0.0048 0.0 DEVLIB-CE230-CL.LIB-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44118.0 5525.0 1.0 0.02041 0.09844 17.903 233.0 294.0 233.0 1.0 1.0 0.0 863.0 0.0 0.06123 0.2953 0.0 CAXIA2-MA230-C.NETO-M 0.0 0.0 5525.0 0.0 0.0 0.0 0.0 1.0 0.0 -0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44118.0 9495.0 1.0 0.001 0.0049 0.849 233.0 294.0 294.0 1.0 1.0 0.0 863.0 0.0 0.003 0.0147 0.0 CAXIA2-MA230-DRVHNK-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44155.0 5782.0 2.0 0.02466 0.11784 21.605 174.0 174.0 174.0 1.0 1.0 0.0 712.0 0.0 0.07398 0.3535 0.0 OLINDI-BA230-CATU---B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44155.0 6000.0 3.0 0.01709 0.0817 14.979 174.0 174.0 174.0 1.0 1.0 0.0 712.0 0.0 0.05127 0.2451 0.0 OLINDI-BA230-ALAGO2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44301.0 2666.0 4.0 0.0 0.0004 0.0 450.0 517.0 968.0 1.0 1.0 0.0 304.0 0.0 0.0 0.0012 0.0 VITOR4-ES138-PITANG-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44302.0 2666.0 5.0 0.0 0.0004 0.0 450.0 517.0 450.0 1.0 1.0 0.0 304.0 0.0 0.0 0.0012 0.0 VITOR5-ES138-PITANG-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44307.0 3966.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 252.0 0.0 7.071e-05 7.071e-05 0.0 NFLUMI-RJ345-MACAE--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44328.0 117.0 1.0 0.00026 0.00444 52.283 3444.0 3444.0 3444.0 1.0 1.0 0.0 251.0 0.0 0.00078 0.01332 0.0 GNAII--RJ500-CAMPO2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44328.0 117.0 2.0 0.00026 0.00444 52.283 3444.0 3444.0 3444.0 1.0 1.0 0.0 251.0 0.0 0.00078 0.01332 0.0 GNAII--RJ500-CAMPO2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44330.0 9509.0 1.0 0.00018 0.00198 11.97 1855.0 2337.0 1855.0 1.0 1.0 0.0 251.0 0.0 0.00054 0.00594 0.0 M.AZUL-RJ500-LAGOS--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44352.0 44353.0 2.0 0.00014 0.0016 3.74 1375.0 1855.0 1855.0 1.0 1.0 0.0 252.0 0.0 0.00042 0.0048 0.0 T.A-C2-RJ345-T.C-S2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44353.0 44358.0 2.0 0.00012 0.00136 3.18 1375.0 1855.0 1855.0 1.0 1.0 0.0 252.0 0.0 0.00036 0.00408 0.0 T.C-S2-RJ345-SPONTE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44355.0 44356.0 1.0 0.00014 0.0016 3.74 1375.0 1855.0 1855.0 1.0 1.0 0.0 252.0 0.0 0.00042 0.0048 0.0 T.A-C1-RJ345-T.C-S1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44356.0 44358.0 1.0 0.00012 0.00136 3.18 1375.0 1855.0 1855.0 1.0 1.0 0.0 252.0 0.0 0.00036 0.00408 0.0 T.C-S1-RJ345-SPONTE-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44448.0 4566.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 472.0 0.0 7.071e-05 7.071e-05 0.0 SORR-A-MT013-SORRI1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44449.0 4566.0 2.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 472.0 0.0 7.071e-05 7.071e-05 0.0 SORR-B-MT013-SORRI1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44480.0 44486.0 1.0 0.036993 0.36325 0.151 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.111 1.09 0.0 MSULD4-BA034-MSULD4-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44487.0 44491.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 SAG-B1EOL016-SAG-T1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44488.0 44491.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 SAG-B2EOL021-SAG-T1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44489.0 44492.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 SAG-B3EOL015-SAG-T2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44490.0 44492.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 SAG-B4EOL018-SAG-T2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44493.0 8145.0 1.0 0.000168 0.002412 20.644 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.000504 0.007236 0.0 SAGOST-RN500-M.VERD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44497.0 44503.0 1.0 0.00369 0.048192 3.365 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.01107 0.1446 0.0 ALX-B2-CE034-ALX-B2UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44504.0 4350.0 1.0 0.00078 0.01091 315.47 2555.0 3464.0 2555.0 1.0 1.0 0.0 351.0 0.0 0.00234 0.03273 0.0 CSEDA1-MG500-JANAU3-M 0.0 0.0 4350.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.75 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44505.0 44506.0 1.0 0.00225 0.00731 11.256 706.0 706.0 706.0 1.0 1.0 0.0 351.0 0.0 0.00675 0.02193 0.0 CSEDA1-MG230-CSEDA2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44507.0 44509.0 1.0 0.00538 0.07847 0.25 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01614 0.2354 0.0 CSDA2A-BA034-SDA2A-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44508.0 44510.0 1.0 0.00358 0.07259 0.216 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01074 0.2178 0.0 CSDA2B-BA034-SDA2B-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44516.0 45002.0 1.0 0.014285 0.068167 4.006 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.04286 0.2045 0.0 SMEL-6-RN034-SSMEL2UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44528.0 5123.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 723.0 0.0 0.0 0.0001 0.0 BOAHOR-PE069-TACAIM-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44530.0 44529.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 723.0 0.0 0.045 0.36 0.0 BOAHORUFV000-BOAHOR-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44531.0 5926.0 1.0 0.000471 0.005643 58.732 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.001413 0.01693 0.0 O.SERI-PB500-SLUZI2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44533.0 44532.0 1.0 0.01 0.08 7.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.03 0.24 0.0 O.SERIEOL027-O.SERI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44534.0 5263.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 743.0 0.0 0.0 0.0001 0.0 PASSAG-RN069-C.NOVO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44536.0 44535.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 743.0 0.0 0.015 0.12 0.0 PASSAGEOL000-PASSAG-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44537.0 5926.0 1.0 6e-06 0.0001 0.635 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 1.843e-05 0.0002994 0.0 SLUZIA-PB500-SLUZI2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44538.0 45211.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 SLUZIA-PB034-SLUZI-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44539.0 44538.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 SLUZA-UFV175-SLUZIA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44540.0 6364.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 713.0 0.0 0.0 0.0001 0.0 VSLUZI-BA138-IBICOA-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44542.0 44541.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 713.0 0.0 0.045 0.36 0.0 VSLUZIEOL000-VSLUZI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44548.0 44547.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 VSRAFAEOL165-VSRAFA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44550.0 44551.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.045 0.36 0.0 MEL3E4UFV028-SMT4-1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44552.0 44553.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 MAMEDEUFV160-MAMEDE-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44554.0 5926.0 1.0 0.000104 0.001496 13.604 1680.0 1680.0 1680.0 1.0 1.0 0.0 741.0 0.0 0.000312 0.004488 0.0 MAMEDE-PB500-SLUZI2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44555.0 44556.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 743.0 0.0 0.045 0.36 0.0 ACAUA1UFV020-ACAUA1-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44557.0 5263.0 1.0 0.0 0.001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 743.0 0.0 0.0 0.003 0.0 ACAUA1-RN069-C.NOVO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44572.0 44568.0 1.0 0.003494 0.027808 6.286 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.01048 0.08342 0.0 OUROB1-BA034-OUROB1UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44573.0 44569.0 1.0 0.002398 0.022734 3.417 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.007195 0.0682 0.0 OUROB2-BA034-OUROB2UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44574.0 44570.0 1.0 0.003449 0.027419 5.281 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.01035 0.08226 0.0 OUROB3-BA034-OUROB3UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44575.0 44571.0 1.0 0.00262 0.022761 3.767 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.00786 0.06828 0.0 OUROB4-BA034-OUROB4UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44581.0 44580.0 2.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.045 0.36 0.0 AROEB2-BA034-AROEB2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44582.0 44579.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.045 0.36 0.0 AROEB1-BA034-AROEB1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44594.0 5262.0 1.0 0.001117 0.008534 1.626 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.003351 0.0256 0.0 ANEMUS-RN230-C.NOVO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44598.0 44597.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.015 0.12 0.0 CELEO-UFV010-CELEO--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44600.0 44599.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.015 0.12 0.0 SERSOL-BA034-SERSOLUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44603.0 44602.0 1.0 0.004575 0.007112 35.122 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.01372 0.02134 0.0 P.PINT-BA034-P.PINTEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44605.0 44606.0 1.0 0.02905 0.04725 25.5 9999.0 9999.0 9999.0 1.0 1.0 0.0 711.0 0.0 0.08715 0.1417 0.0 CANUD2-BA034-CANUDOEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44609.0 5491.0 1.0 0.002179 0.01838 9.446 625.0 781.0 625.0 1.0 1.0 0.0 772.0 0.0 0.006537 0.05514 0.0 MARANG-PI230-PIRIPI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44609.0 6011.0 1.0 0.00301 0.025395 13.051 625.0 781.0 625.0 1.0 1.0 0.0 772.0 0.0 0.00903 0.07618 0.0 MARANG-PI230-IBIAPI-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44610.0 44609.0 1.0 0.001256 0.004264 0.583 256.0 256.0 256.0 1.0 1.0 0.0 772.0 0.0 0.003768 0.01279 0.0 MRGTA--PI230-MARANG-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44614.0 44612.0 1.0 0.009438 0.036828 0.167 102.0 102.0 102.0 1.0 1.0 0.0 772.0 0.0 0.02831 0.1105 0.0 UFVMA1-PI034-MRGTA1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44615.0 44613.0 1.0 0.007542 0.027175 0.167 102.0 102.0 102.0 1.0 1.0 0.0 772.0 0.0 0.02263 0.08153 0.0 MRGTA3-PI034-MRGTA2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44618.0 44609.0 1.0 2.8e-05 9.6e-05 0.013 256.0 256.0 256.0 1.0 1.0 0.0 772.0 0.0 8.4e-05 0.000288 0.0 MRGTB--PI230-MARANG-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44622.0 44620.0 1.0 0.008517 0.03372 0.148 102.0 102.0 102.0 1.0 1.0 0.0 772.0 0.0 0.02555 0.1012 0.0 UFVMB3-PI034-MRGTB1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44623.0 44621.0 1.0 0.004344 0.028131 0.134 102.0 102.0 102.0 1.0 1.0 0.0 772.0 0.0 0.01303 0.08439 0.0 UFVMB4-PI034-MRGTB2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44629.0 5738.0 1.0 0.000112 0.000568 0.106 250.0 316.0 250.0 1.0 1.0 0.0 722.0 0.0 0.000336 0.001704 0.0 MTNORT-PE230-FIAT---P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44629.0 5738.0 2.0 0.000112 0.000568 0.106 250.0 316.0 250.0 1.0 1.0 0.0 722.0 0.0 0.000336 0.001704 0.0 MTNORT-PE230-FIAT---P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44632.0 44634.0 1.0 0.0011 0.00284 0.071 120.0 120.0 120.0 1.0 1.0 0.0 845.0 0.0 0.0033 0.00852 0.0 BELTER-PA138-DERIV1-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44632.0 44635.0 2.0 0.0011 0.00284 0.071 120.0 120.0 120.0 1.0 1.0 0.0 845.0 0.0 0.0033 0.00852 0.0 BELTER-PA138-DERIV12P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44633.0 44857.0 1.0 0.07153 0.18049 4.31 99.0 99.0 109.0 1.0 1.0 0.0 845.0 0.0 0.2146 0.5415 0.0 TAPAJO-PA138-CRU-G--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44634.0 6553.0 1.0 0.02007 0.048873 1.282 126.0 126.0 126.0 1.0 1.0 0.0 845.0 0.0 0.06021 0.1466 0.0 DERIV1-PA138-TAPAJ2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44635.0 6553.0 2.0 0.02007 0.048873 1.282 126.0 126.0 126.0 1.0 1.0 0.0 845.0 0.0 0.06021 0.1466 0.0 DERIV12PA138-TAPAJ2-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44643.0 44644.0 1.0 0.04807 0.1002 2.35 88.0 110.0 88.0 1.0 1.0 0.0 883.0 0.0 0.1442 0.3006 0.0 ARAGUA-TO138-NOLIND-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44644.0 7308.0 1.0 0.055203 0.1151 2.7 88.0 112.0 88.0 1.0 1.0 0.0 883.0 0.0 0.1656 0.3453 0.0 NOLIND-TO138-COLINA-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44645.0 7202.0 1.0 0.00739 0.0191 0.472 98.0 122.0 98.0 1.0 1.0 0.0 883.0 0.0 0.02217 0.0573 0.0 MIRANO-TO138-MIRACEPC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44646.0 8041.0 1.0 0.091136 0.15659 0.341 44.0 55.0 44.0 1.0 1.0 0.0 883.0 0.0 0.2734 0.4698 0.0 SMGUEL-TO069-IZ.TO--M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44648.0 7243.0 1.0 0.04008 0.10444 2.517 101.0 127.0 101.0 1.0 1.0 0.0 883.0 0.0 0.1202 0.3133 0.0 N.ROSA-TO138-PARAI2-T 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44649.0 44658.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 CASQUEEOL015-SMT4-2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44650.0 44651.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.015 0.12 0.0 LAGOINUFV048-LAGOIN-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44652.0 5431.0 1.0 0.01 0.056667 1.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.03 0.17 0.0 LAGOIN-CE230-RUSSAS-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44653.0 44658.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 SM5e6_UFV028-SMT4-2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44654.0 44655.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.015 0.12 0.0 B.HOZTUFV114-B.HOZT-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44656.0 5421.0 1.0 0.002477 0.006979 0.968 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.007431 0.02094 0.0 B.HOZT-CE230-BANABU-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44661.0 44662.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 722.0 0.0 0.045 0.36 0.0 SVACASEOL009-PARA-3-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44663.0 44664.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.045 0.36 0.0 MORRO-EOL000-MORRO--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44665.0 6334.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.0 0.0001 0.0 MORRO--BA230-BROTAS-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44666.0 44667.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.045 0.36 0.0 B.JARDUFV028-B.JARD-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44668.0 5631.0 1.0 0.0009 0.005944 2.052 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.0027 0.01783 0.0 B.JARD-CE230-ICO----C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44669.0 44670.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.045 0.36 0.0 RSFRANUFV000-RSFRAN-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44671.0 5318.0 1.0 0.00066 0.01027 147.36 2598.0 3204.0 2598.0 1.0 1.0 0.0 771.0 0.0 0.00198 0.03081 0.0 RSFRAN-PI500-ACARAT-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44679.0 44684.0 1.0 0.014649 0.10238 0.621 9999.0 9999.0 9999.0 1.0 1.0 0.0 711.0 0.0 0.04395 0.3071 0.0 TCA-B2-BA034-TCA-B2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44680.0 44685.0 1.0 0.1001 0.72184 0.161 9999.0 9999.0 9999.0 1.0 1.0 0.0 711.0 0.0 0.3003 2.166 0.0 TCA-B3-BA034-TCA-B3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44681.0 44686.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 711.0 0.0 0.0 0.0001 0.0 TCA-B4-BA034-TCA-B4EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44693.0 44694.0 1.0 0.022218 0.14984 1.246 9999.0 9999.0 9999.0 1.0 1.0 0.0 723.0 0.0 0.06665 0.4495 0.0 BGA-B3-PE034-BNOME6UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44700.0 6360.0 1.0 7.9e-05 0.001417 17.231 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.000237 0.004251 0.0 NEWER1-BA500-BARREI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44702.0 44701.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.015 0.12 0.0 NEWER1UFV102-NEWER1-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44703.0 44704.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 DUNAMSUFV036-SIMPLC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44705.0 5351.0 3.0 0.006185 0.033315 6.124 299.0 299.0 299.0 1.0 1.0 0.0 742.0 0.0 0.01856 0.09995 0.0 SIMPLC-RN230-ACU3---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44706.0 44704.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 B.ONCAUFV028-SIMPLC-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44707.0 44708.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.015 0.12 0.0 ZEBU--UFV009-UFVZBU-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44709.0 6262.0 1.0 0.000161 0.001148 0.255 400.0 400.0 400.0 1.0 1.0 0.0 712.0 0.0 0.000483 0.003444 0.0 UFVZBU-AL230-ZEBUII-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44710.0 44538.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 SLUZX-UFV175-SLUZIA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44715.0 44717.0 1.0 0.002501 0.003342 2.441 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.007503 0.01003 0.0 NLR-A--AL034-NLR-A-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44716.0 44718.0 2.0 0.004808 0.006708 4.401 9999.0 9999.0 9999.0 1.0 1.0 0.0 712.0 0.0 0.01442 0.02012 0.0 NLR-B--AL034-NLR-B-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44727.0 44736.0 1.0 0.00131 0.03083 44.789 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.00393 0.09249 0.0 AUR2-1-MG034-AUR2-1UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44728.0 44737.0 1.0 0.00147 0.03141 47.592 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.00441 0.09423 0.0 AUR2-2-MG034-AUR2-2UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44734.0 44738.0 1.0 0.00599 0.07667 19.473 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01797 0.23 0.0 AUR2-3-MG034-AUR2-3UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44735.0 44739.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 7.071e-05 7.071e-05 0.0 AUR2-4-MG034-AUR2-4UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44741.0 45214.0 1.0 0.017293 0.12105 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.05188 0.3632 0.0 ASSU4B-BA034-ASSU4-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44742.0 44740.0 1.0 0.005063 0.066899 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.04584 0.3466 0.0 ASSU4A-BA034-ASSU4-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44775.0 7177.0 1.0 0.022947 0.059541 1.461 150.0 150.0 150.0 1.0 1.0 0.0 358.0 0.0 0.06884 0.1786 0.0 MALGR3-MG138-ADM-UB-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44776.0 399.0 1.0 0.001593 0.007327 0.202 180.0 180.0 180.0 1.0 1.0 0.0 356.0 0.0 0.004779 0.02198 0.0 VPALM5-MG138-VPALM-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44788.0 44789.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 356.0 0.0 0.015 0.12 0.0 PHELEY-MG034-PHELE-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44791.0 44792.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.015 0.12 0.0 CV.ALG-MG034-VALG1-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44791.0 44793.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.015 0.12 0.0 CV.ALG-MG034-VALG2-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44795.0 44796.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 0.015 0.12 0.0 AUROR3-MG034-AUR3-1UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44795.0 44797.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 353.0 0.0 0.015 0.12 0.0 AUROR3-MG034-AUR3-2UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44799.0 44800.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 352.0 0.0 0.015 0.12 0.0 CPREJK-MG034-PJK-1-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44799.0 44801.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 352.0 0.0 0.015 0.12 0.0 CPREJK-MG034-PJK-2-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44803.0 44805.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 352.0 0.0 0.015 0.12 0.0 CFSA-1-MG034-FSA-1-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44804.0 44806.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 352.0 0.0 0.015 0.12 0.0 CFSA-2-MG034-FSA-2-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44808.0 44810.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.015 0.12 0.0 CINFJ1-MG034-INFJ1-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44809.0 44811.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.015 0.12 0.0 CINFJ2-MG034-INFJ2-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44812.0 398.0 1.0 0.00025 0.00262 4.37 1123.0 1123.0 1123.0 1.0 1.0 0.0 352.0 0.0 0.00075 0.00786 0.0 CVERED-MG345-VPALMA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44823.0 44824.0 1.0 0.14294 0.63656 0.18 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.4288 1.91 0.0 ABILII-BA034-PDAGUAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44823.0 44825.0 1.0 0.2144 0.95484 0.12 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.6432 2.865 0.0 ABILII-BA034-CEDRO-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44823.0 44826.0 1.0 0.156 0.69443 0.165 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.468 2.083 0.0 ABILII-BA034-VELLOZEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44828.0 44829.0 1.0 0.014477 0.1146 0.451 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.04343 0.3438 0.0 TAMBOI-BA034-TAMBOIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44834.0 3503.0 1.0 2.5e-05 0.000201 0.012 359.0 454.0 359.0 1.0 1.0 0.0 254.0 0.0 7.5e-05 0.000603 0.0 ZIN2---RJ138-FCC----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44834.0 44845.0 1.0 2.5e-05 0.000186 0.006 239.0 301.0 239.0 1.0 1.0 0.0 254.0 0.0 7.5e-05 0.000558 0.0 ZIN2---RJ138-ITG-T2-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44844.0 44847.0 1.0 0.000473 0.003519 0.107 239.0 301.0 239.0 1.0 1.0 0.0 254.0 0.0 0.001419 0.01056 0.0 ITG-T1-RJ138-CMD-R-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44844.0 44848.0 1.0 0.000797 0.004387 0.129 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.002391 0.01316 0.0 ITG-T1-RJ138-CSC-N-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44845.0 44846.0 1.0 0.000473 0.003519 0.107 239.0 301.0 239.0 1.0 1.0 0.0 254.0 0.0 0.001419 0.01056 0.0 ITG-T2-RJ138-CMD-N-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44845.0 44849.0 1.0 0.000797 0.004387 0.129 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.002391 0.01316 0.0 ITG-T2-RJ138-CSC-R-TA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44846.0 44850.0 1.0 0.000116 0.000862 0.026 96.0 120.0 96.0 1.0 1.0 0.0 254.0 0.0 0.000348 0.002586 0.0 CMD-N-TAP138-CMD----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44847.0 3954.0 1.0 0.000867 0.003469 0.096 153.0 194.0 153.0 1.0 1.0 0.0 254.0 0.0 0.002601 0.01041 0.0 CMD-R-TAP138-ITAGUA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44848.0 44851.0 1.0 0.000202 0.001115 0.033 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.000606 0.003345 0.0 CSC-N-TAP138-CSC----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44849.0 44852.0 1.0 0.000435 0.002395 0.07 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.001305 0.007185 0.0 CSC-R-TAP138-AGA----R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44853.0 382.0 1.0 0.084804 0.22004 5.4 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.2544 0.6601 0.0 VPALM3-MG138-TMARIA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44853.0 382.0 2.0 0.084804 0.22004 5.4 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.2544 0.6601 0.0 VPALM3-MG138-TMARIA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44854.0 1552.0 1.0 0.065049 0.16879 4.142 125.0 125.0 125.0 1.0 1.0 0.0 358.0 0.0 0.1951 0.5064 0.0 COROM3-MG138-PMINA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44854.0 1552.0 2.0 0.065049 0.16879 4.142 125.0 125.0 125.0 1.0 1.0 0.0 358.0 0.0 0.1951 0.5064 0.0 COROM3-MG138-PMINA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44855.0 382.0 1.0 0.086799 0.22522 5.527 125.0 125.0 125.0 1.0 1.0 0.0 356.0 0.0 0.2604 0.6757 0.0 PIRAP3-MG138-TMARIA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44856.0 4022.0 1.0 0.01086 0.0499 1.381 182.0 182.0 182.0 1.0 1.0 0.0 354.0 0.0 0.03258 0.1497 0.0 NEVES5-MG138-PLE3-1-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44858.0 6112.0 2.0 0.03363 0.15509 0.295 9999.0 9999.0 9999.0 1.0 1.0 0.0 763.0 0.0 0.1009 0.4653 0.0 PAPAGA-CE069-ACARAU-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44858.0 6112.0 3.0 0.03363 0.15509 0.295 9999.0 9999.0 9999.0 1.0 1.0 0.0 763.0 0.0 0.1009 0.4653 0.0 PAPAGA-CE069-ACARAU-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44858.0 44859.0 1.0 0.03638 0.07504 0.124 9999.0 9999.0 9999.0 1.0 1.0 0.0 763.0 0.0 0.1091 0.2251 0.0 PAPAGA-CE069-CAJUCO-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44860.0 44863.0 1.0 0.010794 0.19474 0.906 9999.0 9999.0 9999.0 1.0 1.0 0.0 763.0 0.0 0.03238 0.5842 0.0 CAJUCO-CE034-CAJUCOEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44861.0 44864.0 1.0 0.030709 0.24689 0.68 9999.0 9999.0 9999.0 1.0 1.0 0.0 763.0 0.0 0.09213 0.7407 0.0 COQUEI-CE034-COQUEIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44862.0 6114.0 1.0 0.016068 0.20456 0.855 9999.0 9999.0 9999.0 1.0 1.0 0.0 763.0 0.0 0.0482 0.6137 0.0 BURITI-CE034-BURITIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44866.0 44865.0 1.0 0.00404 0.00935 0.24 144.0 168.0 144.0 1.0 1.0 0.0 207.0 0.0 0.01212 0.02805 0.0 MPP-1Y-SP138-MPPAUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44867.0 44865.0 1.0 0.00404 0.00935 0.24 144.0 168.0 144.0 1.0 1.0 0.0 207.0 0.0 0.01212 0.02805 0.0 MPP-2Y-SP138-MPPAUL-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44867.0 44876.0 1.0 0.00015 0.00037 0.01 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.00045 0.00111 0.0 MPP-2Y-SP138-SUM-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44868.0 44870.0 1.0 0.0055 0.0136 0.37 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0165 0.0408 0.0 TOY-1Y-SP138-IPE-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44869.0 2245.0 1.0 0.0001 0.0002 0.01 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0003 0.0006 0.0 TOY-2Y-SP138-TOYOBO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44869.0 44871.0 2.0 0.0055 0.0136 0.37 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0165 0.0408 0.0 TOY-2Y-SP138-IPE-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44870.0 44872.0 1.0 0.0001 0.0001 0.026 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0003 0.0003 0.0 IPE-1Y-SP138-UNI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44871.0 2208.0 1.0 0.0001 0.0002 0.01 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0003 0.0006 0.0 IPE-2Y-SP138-IPE----S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44871.0 44873.0 2.0 0.0001 0.0001 0.026 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0003 0.0003 0.0 IPE-2Y-SP138-UNI-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44872.0 4248.0 1.0 0.0 0.00012 0.033 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0 0.00036 0.0 UNI-1Y-SP138-UNITIK-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44872.0 44874.0 1.0 0.0059 0.0143 0.396 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0177 0.0429 0.0 UNI-1Y-SP138-KSP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44873.0 44875.0 2.0 0.0059 0.0143 0.396 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0177 0.0429 0.0 UNI-2Y-SP138-KSP-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44874.0 44866.0 1.0 0.00318 0.00778 0.21 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.00954 0.02334 0.0 KSP-1Y-SP138-MPP-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44875.0 4257.0 1.0 0.00072 0.00176 0.049 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.00216 0.00528 0.0 KSP-2Y-SP138-KSPIST-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44875.0 44877.0 2.0 0.00334 0.00816 0.221 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.01002 0.02448 0.0 KSP-2Y-SP138-SUM-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44876.0 44878.0 1.0 0.0044 0.0113 0.29 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0132 0.0339 0.0 SUM-1Y-SP138-N.V-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44877.0 2240.0 1.0 0.0052 0.0128 0.354 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0156 0.0384 0.0 SUM-2Y-SP138-SUMAR--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44877.0 44879.0 2.0 0.0044 0.0113 0.29 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0132 0.0339 0.0 SUM-2Y-SP138-N.V-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44878.0 2206.0 1.0 0.0019 0.0046 0.127 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0057 0.0138 0.0 N.V-1Y-SP138-N.VENE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44878.0 44880.0 1.0 0.0005 0.00123 0.034 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0015 0.00369 0.0 N.V-1Y-SP138-ELE-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44879.0 44881.0 2.0 0.0005 0.00123 0.034 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0015 0.00369 0.0 N.V-2Y-SP138-ELE-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44880.0 44882.0 1.0 0.0022 0.0053 0.14 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0066 0.0159 0.0 ELE-1Y-SP138-PIR-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44881.0 2202.0 1.0 0.0001 0.0002 0.01 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0003 0.0006 0.0 ELE-2Y-SP138-ELETRO-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44881.0 44883.0 2.0 0.0022 0.0053 0.14 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0066 0.0159 0.0 ELE-2Y-SP138-PIR-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44882.0 2210.0 1.0 0.0001 0.0003 0.01 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0003 0.0009 0.0 PIR-1Y-SP138-PIREL2-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44882.0 4287.0 1.0 0.0036 0.0112 0.32 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0108 0.0336 0.0 PIR-1Y-SP138-N.APA1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44883.0 4287.0 2.0 0.0036 0.0112 0.32 103.0 129.0 103.0 1.0 1.0 0.0 207.0 0.0 0.0108 0.0336 0.0 PIR-2Y-SP138-N.APA1-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44887.0 7921.0 1.0 0.006077 0.2782 0.466 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.01823 0.8346 0.0 LAVRB2-CE034-LAVRASUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44887.0 45015.0 1.0 0.00228 0.105 1.613 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.00684 0.315 0.0 LAVRB2-CE034-LAVRASUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44889.0 283.0 1.0 0.0028 0.0158 0.45 194.0 247.0 225.0 1.0 1.0 0.0 254.0 0.0 0.0084 0.0474 0.0 GRAJAU2RJ138-TERM.S-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44889.0 283.0 2.0 0.0028 0.0158 0.45 194.0 247.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0084 0.0474 0.0 GRAJAU2RJ138-TERM.S-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44889.0 1642.0 1.0 0.0024 0.0134 0.381 194.0 218.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0072 0.0402 0.0 GRAJAU2RJ138-PIEDAD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44889.0 1643.0 1.0 0.0012 0.0067 0.19 194.0 218.0 194.0 1.0 1.0 0.0 254.0 0.0 0.0036 0.0201 0.0 GRAJAU2RJ138-B.MATO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44889.0 1649.0 1.0 0.000261 0.001934 0.059 239.0 287.0 194.0 1.0 1.0 0.0 254.0 0.0 0.000783 0.005802 0.0 GRAJAU2RJ138-LEOPOL-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44889.0 1650.0 1.0 0.002133 0.012156 0.345 194.0 247.0 150.0 1.0 1.0 0.0 254.0 0.0 0.006399 0.03647 0.0 GRAJAU2RJ138-R.COMP-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44897.0 44628.0 2.0 0.0312 0.0779 2.06 99.5 135.0 99.5 1.0 1.0 0.0 703.0 0.0 0.0936 0.2337 0.0 ALTO.F-BA138-RGRD3--B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44901.0 3729.0 1.0 0.06249 0.13631 3.331 80.0 92.0 80.0 1.0 1.0 0.0 564.0 0.0 0.1875 0.4089 0.0 R.VER2-GO138-PAMPLO-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44902.0 8408.0 1.0 0.018698 0.11171 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 772.0 0.0 0.05609 0.3351 0.0 LBARR3-PI034-LBARR3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44905.0 7768.0 1.0 0.00385 0.01466 0.399 136.0 170.0 136.0 1.0 1.0 0.0 477.0 0.0 0.01155 0.04398 0.0 PRIMA2-MT138-PRIMVL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44906.0 4713.0 1.0 0.00687 0.02654 0.736 136.0 170.0 136.0 1.0 1.0 0.0 477.0 0.0 0.02061 0.07962 0.0 PSTNIO-MT138-V.GRAN-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44908.0 44909.0 1.0 0.007173 0.059397 11.452 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02152 0.1782 0.0 MVERB2-RN034-MVERB2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44910.0 44911.0 1.0 0.009345 0.073031 8.557 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02804 0.2191 0.0 JERUB2-RN034-JERUB2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44921.0 44922.0 1.0 0.048123 0.21764 0.153 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.1444 0.6529 0.0 JDR-B2-RN034-JDR-B2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44930.0 5370.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 761.0 0.0 7.071e-05 7.071e-05 0.0 PORTOC-CE500-PECEM2-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44932.0 8400.0 1.0 7.1e-05 7.1e-05 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 801.0 0.0 7.071e-05 7.071e-05 0.0 AZULAO-AM500-SILVES-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44940.0 4349.0 1.0 7e-05 0.0009 8.986 1200.0 2000.0 1200.0 1.0 1.0 0.0 351.0 0.0 0.00021 0.0027 0.0 AUROR2-MG500-ARINO2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44957.0 6061.0 1.0 0.001663 0.016324 6.673 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.004989 0.04897 0.0 SASS-N-BA230-GENDO2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44959.0 44958.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.015 0.12 0.0 SASS-NEOL083-SASS-N-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44960.0 6061.0 1.0 0.001663 0.016324 6.673 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.004989 0.04897 0.0 SASS-S-BA230-GENDO2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44962.0 44961.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.015 0.12 0.0 SASS-SEOL064-SASS-S-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44964.0 44965.0 1.0 0.01418 0.02894 21.186 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.04254 0.08682 0.0 VSMARC-BA034-VSMARCEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44978.0 6360.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.0 0.0001 0.0 EDNBAR-BA500-BARREI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44980.0 44979.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.015 0.12 0.0 ORQMI-UFV121-EDNBAR-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44982.0 12199.0 1.0 0.00097 0.0022 0.059 144.0 168.0 144.0 1.0 1.0 0.0 207.0 0.0 0.00291 0.0066 0.0 NZA-1Y-SP138-CPI-1Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44983.0 44981.0 1.0 0.00575 0.01944 0.55 125.0 179.0 125.0 1.0 1.0 0.0 207.0 0.0 0.01725 0.05832 0.0 NZA-2Y-SP138-NAZARE-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44984.0 44983.0 1.0 0.00069 0.00166 0.039 144.0 168.0 144.0 1.0 1.0 0.0 207.0 0.0 0.00207 0.00498 0.0 CJBRAS-SP138-NZA-2Y-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44985.0 5202.0 1.0 0.005636 0.040298 8.96 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01691 0.1209 0.0 SBORBO-PB230-CGT----P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44987.0 44986.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 SBORBOEOL034-SBORBO-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44994.0 44991.0 1.0 0.012103 0.095173 0.393 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.03631 0.2855 0.0 SVTOR2-BA034-SVITOREO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44995.0 44993.0 1.0 0.010688 0.089194 0.314 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.03206 0.2676 0.0 SVTOR3-BA034-SVITOREO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
44996.0 44992.0 1.0 0.011782 0.09866 0.224 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.03535 0.296 0.0 SVTOR4-BA034-SVITOREO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45012.0 44814.0 1.0 0.0024 0.04513 1.306 9999.0 9999.0 9999.0 1.0 1.0 0.0 352.0 0.0 0.0072 0.1354 0.0 CVER-A-MG034-VRD-A-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45013.0 44815.0 2.0 0.00306 0.04191 2.01 9999.0 9999.0 9999.0 1.0 1.0 0.0 352.0 0.0 0.00918 0.1257 0.0 CVER-B-MG034-VRD-B-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45035.0 8339.0 1.0 0.013347 0.10138 1.459 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.04004 0.3041 0.0 OITI1A-PI034-OITI1AEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45036.0 8340.0 1.0 0.013497 0.10473 1.401 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.04049 0.3142 0.0 OITI1B-PI034-OITI1BEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45038.0 8788.0 1.0 0.013691 0.09733 1.078 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.04107 0.292 0.0 OITI2A-PI034-OITI2AEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45039.0 8789.0 1.0 0.013167 0.10395 1.559 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.0395 0.3118 0.0 OITI2B-PI034-OITI2BEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45041.0 8771.0 1.0 0.014181 0.10569 1.359 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.04254 0.3171 0.0 OITI3A-PI034-OITI3AEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45042.0 8790.0 1.0 0.013328 0.09476 1.45 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.03998 0.2843 0.0 OITI3B-PI034-OITI3BEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45045.0 7890.0 1.0 0.003021 0.050592 5.674 9999.0 9999.0 9999.0 1.0 1.0 0.0 356.0 0.0 0.009063 0.1518 0.0 BSOR-B-MG034-BSOR-B-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45048.0 44532.0 2.0 0.01 0.08 7.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.03 0.24 0.0 O.SERIEOL028-O.SERI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45049.0 45051.0 1.0 0.020266 0.1091 0.666 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.0608 0.3273 0.0 LVENT5API034-LVEN5AEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45050.0 45052.0 1.0 0.02798 0.1358 1.268 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.08394 0.4074 0.0 LVENT5BPI034-LVEN5BEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45053.0 45055.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.015 0.12 0.0 ASS5-5-BA034-ASS5-5-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45054.0 45056.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.015 0.12 0.0 ASS5-4-BA034-ASS5-4-E 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45064.0 4120.0 1.0 0.002347 0.026418 1.408 9999.0 9999.0 9999.0 0.0 0.0 0.0 254.0 0.0 0.007041 0.07925 0.0 COLKPS-RJ138-Z.OEST-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45084.0 45083.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 UMARI--RN034-UMARI-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45086.0 5202.0 1.0 0.007975 0.058208 21.844 503.0 633.0 503.0 1.0 1.0 0.0 742.0 0.0 0.02393 0.1746 0.0 RIACH2-RN230-CGT----P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45086.0 45085.0 1.0 0.003146 0.021608 4.056 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.009438 0.06482 0.0 RIACH2-RN230-UMARI--R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45091.0 45090.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 CRISTR-RN034-CRISTRUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45093.0 7628.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.0 0.0003 0.0 AGV-7--SP138-BHORA--S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45094.0 45095.0 1.0 0.015 0.12 1.2 35.0 35.0 35.0 1.0 1.0 0.0 209.0 0.0 0.045 0.36 0.0 AGV-7--SP034-AGV-7-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45098.0 45100.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 771.0 0.0 0.015 0.12 0.0 CHATF-UFV078-CHATFA-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45099.0 45101.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 771.0 0.0 0.015 0.12 0.0 CHATF-UFV032-CHATFB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45102.0 5570.0 1.0 7.5e-05 0.000931 9.482 1300.0 1300.0 1300.0 1.0 1.0 0.0 771.0 0.0 0.000225 0.002793 0.0 CHATF--PI500-S.J.PI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45107.0 5176.0 9.0 0.00038 0.00583 84.66 2123.0 2676.0 2123.0 1.0 1.0 0.0 771.0 0.0 0.00114 0.01749 0.0 VEAII--PI500-TIANGD-C 0.0 0.0 5176.0 0.0 0.0 0.0 0.0 1.0 0.0 -1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45108.0 45109.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.015 0.12 0.0 CARNA-UFV122-CARNA--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45110.0 45107.0 1.0 0.000963 0.002207 6.537 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.002889 0.006621 0.0 CARNA--PI500-VEAII--P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45114.0 1552.0 1.0 0.040286 0.087762 1.735 96.0 96.0 96.0 1.0 1.0 0.0 358.0 0.0 0.1209 0.2633 0.0 GUICOL-MG138-PMINA-PC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45120.0 45121.0 1.0 0.005 0.01 0.0 120.0 150.0 120.0 1.0 1.0 0.0 356.0 0.0 0.015 0.03 0.0 JAIB3-UFV034-JAICOL-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45123.0 45124.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 ASSUSOUFV450-ASSUSO-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45125.0 5350.0 1.0 3.8e-05 0.00055 5.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.0001143 0.001649 0.0 ASSUSO-RN500-ACU3---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45127.0 45101.0 1.0 0.015 0.0012 1.2 9999.0 9999.0 9999.0 0.0 0.0 0.0 771.0 0.0 0.045 0.0036 0.0 SJDP--UFV021-CHATFB-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45128.0 45129.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 CASCUDUFV140-CASCUD-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45130.0 5925.0 1.0 0.00274 0.02122 8.916 557.0 697.0 557.0 1.0 1.0 0.0 742.0 0.0 0.00822 0.06366 0.0 CASCUD-RN230-JAGUAD-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45132.0 45131.0 1.0 0.0065 0.017 0.42 120.0 140.0 120.0 1.0 1.0 0.0 403.0 0.0 0.0195 0.051 0.0 LAGUN-BIO138-LAGUNA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45136.0 44699.0 1.0 0.018455 0.051043 0.391 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.05537 0.1531 0.0 STEUG2-BA034-STEUG2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45137.0 45134.0 1.0 0.012001 0.028787 0.265 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.036 0.08636 0.0 STEUG3-BA034-STEUG3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45138.0 45135.0 1.0 0.011655 0.023287 0.211 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.03497 0.06986 0.0 STEUG4-BA034-STEUG4EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45162.0 3693.0 1.0 0.0131 0.0297 0.77 144.0 144.0 144.0 1.0 1.0 0.0 208.0 0.0 0.0393 0.0891 0.0 BAZAN-SP-138-BELAV-BI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45165.0 45166.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 701.0 0.0 0.015 0.12 0.0 NVLAPA-BA034-NVLAPAUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45170.0 45167.0 1.0 0.01496 0.10778 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.04488 0.3233 0.0 BBSUL2EOL024-BBSUL2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45171.0 45168.0 1.0 0.02662 0.18532 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.07986 0.556 0.0 BBSUL3EOL016-BBSUL3-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45172.0 45169.0 1.0 0.01958 0.14596 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.05874 0.4379 0.0 BBSUL4EOL016-BBSUL4-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45193.0 45195.0 1.0 0.005 0.04 3.68 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.015 0.12 0.0 NORIE1-SP034-NORI1-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45194.0 45196.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 209.0 0.0 0.015 0.12 0.0 NORIE2-SP034-NORI2-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45199.0 45200.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 772.0 0.0 0.015 0.12 0.0 CANOG--PI034-CANOG-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45202.0 45203.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 771.0 0.0 0.015 0.12 0.0 PANOR--PI034-PANOR-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45205.0 45206.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.015 0.12 0.0 NHORIZ-BA034-VSLUZIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45208.0 45209.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.015 0.12 0.0 ZACAR--PI034-ZACAR-EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45210.0 45212.0 1.0 0.035 0.16596 0.5 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.105 0.4979 0.0 CNORB2-BA034-CNORB2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45220.0 45223.0 1.0 9.2e-05 0.0013 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.000276 0.0039 0.0 VSANTO-BA500-VSLUZI-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45221.0 45219.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.015 0.12 0.0 VSANTO-BA034-VSANTOEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45224.0 45222.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.015 0.12 0.0 VSLUZI-BA034-VSLUZIEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45270.0 8714.0 1.0 0.00027 0.00348 37.251 1964.0 2455.0 1964.0 1.0 1.0 0.0 701.0 0.0 0.00081 0.01044 0.0 MURION-BA500-SOLSER-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45271.0 45272.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.015 0.12 0.0 MURION-BA034-MURIONUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45275.0 635.0 1.0 0.029 0.076 1.8 120.0 120.0 120.0 1.0 1.0 0.0 208.0 0.0 0.087 0.228 0.0 B.GRAN-SP138-BBONIT-S 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45276.0 45278.0 1.0 0.009733 0.079087 0.301 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.0292 0.2373 0.0 SSE-B2-PB034-SSE-B2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45295.0 45293.0 1.0 0.052495 0.22886 0.17 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.1575 0.6866 0.0 ANEMU11RN034-ANEMUSEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45296.0 45294.0 1.0 0.012616 0.10018 0.325 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.03785 0.3005 0.0 ANEMU12RN034-ANEMUSEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45306.0 45307.0 1.0 0.00065 0.002117 3.241 9999.0 9999.0 9999.0 1.0 1.0 0.0 701.0 0.0 0.00195 0.006351 0.0 BOCA---BA230-BOCA-A-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45308.0 45310.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 701.0 0.0 0.015 0.12 0.0 BOCA---BA034-BOCA--UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45309.0 45311.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 701.0 0.0 0.015 0.12 0.0 BOCA-A-BA034-BOCA-AUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45324.0 45325.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 742.0 0.0 0.015 0.12 0.0 GRAUNAUFV136-GRAUNA-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45326.0 5351.0 1.0 0.000884 0.002185 1.283 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.002652 0.006555 0.0 GRAUNA-RN230-ACU3---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45327.0 45328.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 742.0 0.0 0.015 0.12 0.0 MLHCURUFV108-MLHCUR-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45329.0 5351.0 1.0 0.000899 0.004773 0.767 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.002697 0.01432 0.0 MLHCUR-RN230-ACU3---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45330.0 5551.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 862.0 0.0 0.0 0.0001 0.0 SLDBC2-MA230-SLUIS2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45331.0 5551.0 1.0 0.0 0.0001 0.0 9999.0 9999.0 9999.0 1.0 1.0 0.0 862.0 0.0 0.0 0.0001 0.0 SLDBC3-MA230-SLUIS2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45334.0 45335.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.015 0.12 0.0 ARAPU1-CE034-ARAPU1UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45336.0 45337.0 1.0 0.005 0.04 3.6 9999.0 9999.0 255.0 0.0 0.0 0.0 762.0 0.0 0.015 0.12 0.0 ARAPU2-CE034-ARAPU2UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45345.0 45347.0 1.0 0.005 0.04 3.6 999.0 999.0 999.0 0.0 0.0 0.0 762.0 0.0 0.015 0.12 0.0 TIANG1-CE034-TIANG1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45346.0 45348.0 1.0 0.005 0.04 3.6 999.0 999.0 999.0 0.0 0.0 0.0 762.0 0.0 0.015 0.12 0.0 TIANG2-CE034-TIANG2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45356.0 45357.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 761.0 0.0 0.015 0.12 0.0 TIMBAUUFV047-TIMBAU-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45358.0 5428.0 1.0 0.000994 0.002277 1.685 9999.0 9999.0 9999.0 1.0 1.0 0.0 761.0 0.0 0.002982 0.006831 0.0 TIMBAU-CE500-QUIXAD-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45368.0 45370.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 B.ESP-EOL005-LIMOEI-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45371.0 5128.0 1.0 0.002068 0.016829 3.118 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.006204 0.05049 0.0 LIMOEI-RN230-JCAMR3-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45374.0 5298.0 1.0 0.013974 0.036041 1.74 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.04192 0.1081 0.0 SAMARO-PI034-CG2B1-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45376.0 45377.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 762.0 0.0 0.015 0.12 0.0 LINS---CE034-LINS--UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45381.0 45382.0 1.0 0.001635 0.015185 4.092 9999.0 9999.0 9999.0 0.0 0.0 0.0 356.0 0.0 0.004906 0.04555 0.0 CMNSOL-MG034-MNSOL-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45478.0 45479.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 702.0 0.0 0.015 0.12 0.0 SMAGNOUFV120-SMAGNO-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45480.0 6061.0 1.0 0.00261 0.02766 11.18 9999.0 9999.0 9999.0 1.0 1.0 0.0 702.0 0.0 0.00783 0.08298 0.0 SMAGNO-BA230-GENDO2-B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45531.0 45533.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 762.0 0.0 0.015 0.12 0.0 IBIA.A-CE034-IBIA.AEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45532.0 45534.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 0.0 0.0 0.0 762.0 0.0 0.045 0.36 0.0 IBIA.B-CE034-IBIA.BEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45535.0 45536.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 SDO_IT-RN034-SDO_ITEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45537.0 45538.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.045 0.36 0.0 QUIXAB-RN034-QUIXABEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45539.0 5431.0 1.0 0.001567 0.006628 1.191 226.0 283.0 283.0 1.0 1.0 0.0 742.0 0.0 0.004701 0.01988 0.0 RMOREI-RN230-RUSSAS-C 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45540.0 45541.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 742.0 0.0 0.015 0.12 0.0 RMOREI-RN034-RMOREUFV 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45543.0 45544.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.015 0.12 0.0 P.AVEL-RN034-VSTANAEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45546.0 45547.0 1.0 0.001587 0.02202 5.607 9999.0 9999.0 9999.0 0.0 0.0 0.0 742.0 0.0 0.004762 0.06606 0.0 PANORA-RN034-PANORAUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45549.0 45550.0 1.0 0.005 0.04 3.667 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.015 0.12 0.0 SPALM1-PB034-SPALM1EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45552.0 45553.0 1.0 0.015 0.12 1.2 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.045 0.36 0.0 SPALM2-PB034-SPALM2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45555.0 45556.0 1.0 0.004654 0.13978 1.456 9999.0 9999.0 9999.0 0.0 0.0 0.0 762.0 0.0 0.01396 0.4193 0.0 SOBRAI-CE034-SOBRAIUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45558.0 45559.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 742.0 0.0 0.015 0.12 0.0 FREI.D-PB034-FREI.DEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45560.0 5351.0 1.0 0.004303 0.030458 6.038 9999.0 9999.0 9999.0 1.0 1.0 0.0 742.0 0.0 0.01291 0.09137 0.0 ESQVEN-RN230-ACU3---R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45562.0 45561.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 742.0 0.0 0.015 0.12 0.0 ESQVENEOL051-ESQVEN-R 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45570.0 45567.0 1.0 0.011817 0.091542 0.384 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.03545 0.2746 0.0 RVT1-2-RN034-RVT1-2EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45571.0 45568.0 1.0 0.012211 0.097703 0.606 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.03663 0.2931 0.0 RVT1-3-RN034-RVT1-3EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45572.0 45569.0 1.0 0.008647 0.082829 0.267 9999.0 9999.0 9999.0 1.0 1.0 0.0 741.0 0.0 0.02594 0.2485 0.0 RVT1-4-RN034-RVT1-4EO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45583.0 5491.0 1.0 0.00379 0.015 2.15 288.0 288.0 288.0 1.0 1.0 0.0 772.0 0.0 0.01137 0.045 0.0 OLDSOL-PI230-PIRIPI-P 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45584.0 45585.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 772.0 0.0 0.015 0.12 0.0 OLDSOL-PI034-OLDSOLUF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45600.0 45601.0 1.0 0.001305 0.041 1.153 999.0 999.0 999.0 0.0 0.0 0.0 742.0 0.0 0.003915 0.123 0.0 ASTROI-RN034-ASTRO1UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45612.0 45614.0 1.0 0.0015 0.0012 1.2 9999.0 9999.0 9999.0 0.0 0.0 0.0 762.0 0.0 0.0045 0.0036 0.0 UFVTG1-PI034-PATRI1UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45612.0 45615.0 1.0 0.0015 0.0012 1.2 9999.0 9999.0 9999.0 0.0 0.0 0.0 762.0 0.0 0.0045 0.0036 0.0 UFVTG1-PI034-PATRI2UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45612.0 45616.0 1.0 0.0015 0.0012 1.2 9999.0 9999.0 9999.0 0.0 0.0 0.0 762.0 0.0 0.0045 0.0036 0.0 UFVTG1-PI034-PATRI6UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45613.0 45617.0 1.0 0.0015 0.0012 1.2 9999.0 9999.0 9999.0 0.0 0.0 0.0 762.0 0.0 0.0045 0.0036 0.0 UFVTG2-PI034-PATRI4UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45613.0 45618.0 1.0 0.0015 0.0012 1.2 9999.0 9999.0 9999.0 0.0 0.0 0.0 762.0 0.0 0.0045 0.0036 0.0 UFVTG2-PI034-PATRI5UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45613.0 45619.0 1.0 0.0015 0.0012 1.2 9999.0 9999.0 9999.0 0.0 0.0 0.0 762.0 0.0 0.0045 0.0036 0.0 UFVTG2-PI034-PATRI6UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45624.0 45623.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 0.0 0.0 0.0 701.0 0.0 0.015 0.12 0.0 JACOBI-BA034-VSDIANEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45631.0 45633.0 1.0 0.026434 0.1277 0.541 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.0793 0.3831 0.0 LVENT5CPI034-LVEN5CEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45632.0 45634.0 1.0 0.031982 0.1415 0.727 9999.0 9999.0 9999.0 1.0 1.0 0.0 771.0 0.0 0.09595 0.4245 0.0 LVENT5DPI034-LVEN5DEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45676.0 45678.0 1.0 0.000996 0.017077 2.683 9999.0 9999.0 9999.0 1.0 1.0 0.0 513.0 0.0 0.002988 0.05123 0.0 CBAL1A-GO034-BAL1A-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45677.0 45679.0 1.0 0.002219 0.012418 9.325 9999.0 9999.0 9999.0 1.0 1.0 0.0 513.0 0.0 0.006657 0.03725 0.0 CBAL1B-GO034-BAL1B-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45680.0 749.0 1.0 0.00676 0.05075 25.202 577.0 800.0 577.0 1.0 1.0 0.0 513.0 0.0 0.02028 0.1522 0.0 ASOLO2-GO230-C.DOUR-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45683.0 45684.0 1.0 0.001506 0.018506 16.334 9999.0 9999.0 9999.0 1.0 1.0 0.0 998.0 0.0 0.004517 0.05552 0.0 ASFRAN-GO034-UFVASF-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45688.0 45685.0 1.0 0.002227 0.034745 1.842 9999.0 9999.0 9999.0 0.0 0.0 0.0 800.0 0.0 0.006681 0.1042 0.0 FIRMA-UFV008-CFIR1A-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45689.0 45686.0 1.0 0.006701 0.0453 3.161 9999.0 9999.0 9999.0 0.0 0.0 0.0 800.0 0.0 0.0201 0.1359 0.0 FIRMB-UFV008-CFIR1B-G 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45700.0 45706.0 1.0 0.013075 0.054869 11.899 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.03922 0.1646 0.0 SKY2-A-MG034-SKY2A-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45701.0 45707.0 1.0 0.005748 0.029563 13.637 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01724 0.08869 0.0 SKY2-B-MG034-SKY2B-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45702.0 45708.0 1.0 0.009222 0.045399 9.944 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.02767 0.1362 0.0 SKY2-C-MG034-SKY2C-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45703.0 45709.0 1.0 0.002229 0.02413 5.213 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.006687 0.07239 0.0 SKY2-D-MG034-SKY2D-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45710.0 44812.0 1.0 0.00093 0.00971 16.16 1123.0 1123.0 1123.0 0.0 0.0 0.0 352.0 0.0 0.00279 0.02913 0.0 CVZP--MG345-CVERED-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45711.0 45725.0 1.0 0.008213 0.043475 5.67 9999.0 9999.0 9999.0 0.0 0.0 0.0 352.0 0.0 0.02464 0.1304 0.0 CVZP1-MG034-VZP1--UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45712.0 45726.0 1.0 0.006441 0.0465 3.48 9999.0 9999.0 9999.0 0.0 0.0 0.0 352.0 0.0 0.01932 0.1395 0.0 CVZP2-MG034-VZP2--UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45713.0 45727.0 1.0 0.003181 0.042415 1.66 9999.0 9999.0 9999.0 0.0 0.0 0.0 352.0 0.0 0.009543 0.1272 0.0 CVZP3-MG034-VZP3--UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45714.0 45728.0 1.0 0.0051 0.045038 2.76 9999.0 9999.0 9999.0 0.0 0.0 0.0 352.0 0.0 0.0153 0.1351 0.0 CVZP4-MG034-VZP4--UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45717.0 45718.0 1.0 0.0 0.03559 0.0 9999.0 9999.0 9999.0 0.0 0.0 0.0 352.0 0.0 0.0 0.1068 0.0 VZPTA1-MG000-VZPTA2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45717.0 45719.0 1.0 0.0 0.00582 0.0 9999.0 9999.0 9999.0 0.0 0.0 0.0 352.0 0.0 0.0 0.01746 0.0 VZPTA1-MG000-VZPTA3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45718.0 45720.0 1.0 0.0 0.00582 0.0 9999.0 9999.0 9999.0 0.0 0.0 0.0 352.0 0.0 0.0 0.01746 0.0 VZPTA2-MG000-VZPTA4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45719.0 45720.0 1.0 0.0 0.03559 0.0 9999.0 9999.0 9999.0 0.0 0.0 0.0 352.0 0.0 0.0 0.1068 0.0 VZPTA3-MG000-VZPTA4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45721.0 45722.0 1.0 0.0 0.03559 0.0 9999.0 9999.0 9999.0 0.0 0.0 0.0 352.0 0.0 0.0 0.1068 0.0 VZPTB1-MG000-VZPTB2-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45721.0 45723.0 1.0 0.0 0.00582 0.0 9999.0 9999.0 9999.0 0.0 0.0 0.0 352.0 0.0 0.0 0.01746 0.0 VZPTB1-MG000-VZPTB3-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45722.0 45724.0 1.0 0.0 0.00582 0.0 9999.0 9999.0 9999.0 0.0 0.0 0.0 352.0 0.0 0.0 0.01746 0.0 VZPTB2-MG000-VZPTB4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45723.0 45724.0 1.0 0.0 0.03559 0.0 9999.0 9999.0 9999.0 0.0 0.0 0.0 352.0 0.0 0.0 0.1068 0.0 VZPTB3-MG000-VZPTB4-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45731.0 45741.0 1.0 0.004305 0.042299 12.491 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01291 0.1269 0.0 CWAV4--MG034-WAV4--UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45732.0 45742.0 1.0 0.003444 0.042521 10.029 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01033 0.1276 0.0 CWAV8--MG034-WAV8--UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45733.0 45743.0 1.0 0.00506 0.043454 14.792 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01518 0.1304 0.0 CWAV12-MG034-WAV12-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45734.0 45744.0 1.0 0.002606 0.042759 8.139 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.007817 0.1283 0.0 CWAV16-MG034-WAV16-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45735.0 45745.0 1.0 0.001957 0.04339 5.681 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.005872 0.1302 0.0 CWAV20-MG034-WAV20-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45736.0 45746.0 1.0 0.00348 0.045436 9.725 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01044 0.1363 0.0 CWAV24-MG034-WAV24-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45737.0 45747.0 1.0 0.005528 0.044156 15.599 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01658 0.1325 0.0 CWAV28-MG034-WAV28-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45738.0 45748.0 1.0 0.007559 0.047203 21.355 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.02268 0.1416 0.0 CWAV32-MG034-WAV32-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45739.0 45749.0 1.0 0.008098 0.04801 22.342 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.02429 0.144 0.0 CWAV36-MG034-WAV36-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45740.0 45750.0 1.0 0.010449 0.051538 28.938 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.03135 0.1546 0.0 CWAV40-MG034-WAV40-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45752.0 45758.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.015 0.12 0.0 CBSR1A-MG034-BSR1A-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45753.0 45759.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.015 0.12 0.0 CBSR1B-MG034-BSR1B-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45754.0 45760.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.015 0.12 0.0 CBSR2A-MG034-BSR2A-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45755.0 45761.0 1.0 0.005 0.04 3.6 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.015 0.12 0.0 CBSR2B-MG034-BSR2B-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45763.0 45769.0 1.0 0.008706 0.071582 5.883 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.02612 0.2147 0.0 CACEN1-MG034-ACEN1-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45764.0 45770.0 1.0 0.00634 0.067577 4.169 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01902 0.2027 0.0 CACEN2-MG034-ACEN2-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45765.0 45771.0 1.0 0.003696 0.063486 2.676 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.01109 0.1905 0.0 CACEN3-MG034-ACEN3-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45766.0 45772.0 1.0 0.004299 0.064345 2.671 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.0129 0.193 0.0 CACEN4-MG034-ACEN4-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45774.0 45775.0 1.0 0.00822 0.03726 0.009 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.02466 0.1118 0.0 CSFRAN-MG034-SFRA1-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45774.0 45776.0 2.0 0.00844 0.06001 0.007 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.02532 0.18 0.0 CSFRAN-MG034-SFRA2-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45774.0 45777.0 3.0 0.00903 0.0603 0.009 9999.0 9999.0 9999.0 1.0 1.0 0.0 351.0 0.0 0.02709 0.1809 0.0 CSFRAN-MG034-SFRA3-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45880.0 45883.0 1.0 0.006951 0.081284 4.846 9999.0 9999.0 9999.0 1.0 1.0 0.0 358.0 0.0 0.02085 0.2439 0.0 CMAM12-MG034-MAM12-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45881.0 45884.0 1.0 0.004407 0.077269 2.981 9999.0 9999.0 9999.0 1.0 1.0 0.0 358.0 0.0 0.01322 0.2318 0.0 CMAM34-MG034-MAM34-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45882.0 45885.0 1.0 0.003908 0.076105 2.559 9999.0 9999.0 9999.0 1.0 1.0 0.0 358.0 0.0 0.01172 0.2283 0.0 CMAM56-MG034-MAM56-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45887.0 45889.0 1.0 0.004754 0.077063 2.606 9999.0 9999.0 9999.0 1.0 1.0 0.0 358.0 0.0 0.01426 0.2312 0.0 CARX12-MG034-ARX12-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45888.0 45890.0 1.0 0.003227 0.075105 1.889 9999.0 9999.0 9999.0 1.0 1.0 0.0 358.0 0.0 0.009681 0.2253 0.0 CARX34-MG034-ARX34-UF 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45891.0 382.0 1.0 0.012318 0.045726 1.135 9999.0 9999.0 9999.0 0.0 0.0 0.0 998.0 0.0 0.03695 0.1372 0.0 CORION-MG138-TMARIA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
45893.0 45892.0 1.0 0.010065 0.015579 2.547 9999.0 9999.0 9999.0 0.0 0.0 0.0 998.0 0.0 0.03019 0.04674 0.0 CORIOB-MG034-CORIOA-M 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
